date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-14,2000,1,2,288,195.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2000-10-15,2000,1,3,289,193.7,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-10-16,2000,1,3,290,192.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2000-10-17,2000,1,3,291,190.42,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2000-10-18,2000,1,3,292,188.51,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2000-10-19,2000,1,3,293,186.59,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2000-10-20,2000,1,3,294,185.23,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2000-10-21,2000,1,3,295,183.86,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-10-22,2000,1,4,296,182.49,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2000-10-23,2000,1,4,297,181.12,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2000-10-24,2000,1,4,298,179.76,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2000-10-25,2000,1,4,299,179.48,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2000-10-26,2000,1,4,300,178.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2000-10-27,2000,1,4,301,178.39,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2000-10-28,2000,1,4,302,177.57,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2000-10-29,2000,1,5,303,178.39,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2000-10-30,2000,1,5,304,177.57,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2000-10-31,2000,1,5,305,175.65,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0896,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2000-11-01,2000,2,5,306,176.48,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00506,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2000-11-02,2000,2,5,307,178.94,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,111.9,0.63,111.9,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00526,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-11-03,2000,2,5,308,181.94,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2000-11-04,2000,2,5,309,182.22,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2000-11-05,2000,2,6,310,183.04,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2000-11-06,2000,2,6,311,183.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116.3,0.63,116.3,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00564,0.00022,0.0946,0.0037,1,0.0995,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2000-11-07,2000,2,6,312,185.23,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-11-08,2000,2,6,313,187.69,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-11-09,2000,2,6,314,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-10,2000,2,6,315,189.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2000-11-11,2000,2,6,316,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-12,2000,2,7,317,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2000-11-13,2000,2,7,318,191.79,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2000-11-14,2000,2,7,319,192.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2000-11-15,2000,2,7,320,191.79,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2000-11-16,2000,2,7,321,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2000-11-17,2000,2,7,322,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2000-11-18,2000,2,7,323,187.69,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2000-11-19,2000,2,8,324,186.32,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2000-11-20,2000,2,8,325,184.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2000-11-21,2000,2,8,326,183.58,0.86,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2000-11-22,2000,2,8,327,182.22,0.86,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-11-23,2000,2,8,328,183.04,0.86,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-24,2000,2,8,329,183.31,0.86,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2000-11-25,2000,2,8,330,182.49,0.86,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2000-11-26,2000,2,9,331,184.95,0.85,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2000-11-27,2000,2,9,332,190.69,0.83,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-11-28,2000,2,9,333,193.15,0.83,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.000309,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2000-11-29,2000,2,9,334,195.62,0.82,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2000-11-30,2000,2,9,335,200.26,0.8,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2000-12-01,2000,3,9,336,205.46,0.79,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2000-12-02,2000,3,9,337,206.83,0.79,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2000-12-03,2000,3,10,338,208.74,0.78,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2000-12-04,2000,3,10,339,211.75,0.77,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2000-12-05,2000,3,10,340,212.02,0.77,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2000-12-06,2000,3,10,341,211.2,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2000-12-07,2000,3,10,342,212.57,0.77,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2000-12-08,2000,3,10,343,216.12,0.75,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2000-12-09,2000,3,10,344,219.68,0.74,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2000-12-10,2000,3,11,345,223.23,0.73,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2000-12-11,2000,3,11,346,223.51,0.73,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2000-12-12,2000,3,11,347,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2000-12-13,2000,3,11,348,221.32,0.74,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2000-12-14,2000,3,11,349,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2000-12-15,2000,3,11,350,221.87,0.73,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2000-12-16,2000,3,11,351,223.78,0.73,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2000-12-17,2000,3,12,352,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2000-12-18,2000,3,12,353,233.62,0.7,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2000-12-19,2000,3,12,354,238.27,0.69,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2000-12-20,2000,3,12,355,243.47,0.68,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2000-12-21,2000,3,12,356,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2000-12-22,2000,3,12,357,251.12,0.66,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-12-23,2000,3,12,358,256.32,0.65,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2000-12-24,2000,3,13,359,261.51,0.64,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2000-12-25,2000,3,13,360,266.71,0.63,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2000-12-26,2000,3,13,361,270.81,0.62,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-12-27,2000,3,13,362,276.01,0.61,5,Dry,26,4,3,2,24,59,0.21,217,0.79,217,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00548,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-12-28,2000,3,13,363,283.39,0.6,5,Dry,26,4,3,2,24,59,0.21,224.4,0.79,224.4,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-12-29,2000,3,13,364,292.96,0.59,5,Dry,26,4,3,2,24,59,0.2,234,0.8,234,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00579,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2000-12-30,2000,3,13,365,300.34,0.58,5,Dry,26,4,3,2,24,59,0.2,241.3,0.8,241.3,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2000-12-31,2000,3,14,366,307.18,0.57,5,Dry,26,4,3,2,24,59,0.19,248.2,0.81,248.2,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2001-01-01,2000,4,14,1,318.94,0.55,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000666,0.152,0.00609,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2001-01-02,2000,4,14,2,329.05,0.54,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000796,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2001-01-03,2000,4,14,3,336.98,0.53,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2001-01-04,2000,4,14,4,347.1,0.52,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
2001-01-05,2000,4,14,5,361.05,0.51,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2001-01-06,2000,4,14,6,376.08,0.49,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2001-01-07,2000,4,15,7,390.58,0.48,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2001-01-08,2000,4,15,8,402.88,0.47,5,Dry,29,5,4,2,33,73,0.18,329.9,0.82,329.9,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2001-01-09,2000,4,15,9,411.9,0.46,5,Dry,29,5,4,2,33,73,0.18,338.9,0.82,338.9,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2001-01-10,2000,4,15,10,421.48,0.46,5,Dry,29,5,4,2,33,73,0.17,348.5,0.83,348.5,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0635,0.00259,0.235,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2001-01-11,2000,4,15,11,430.5,0.45,5,Dry,29,5,4,2,33,73,0.17,357.5,0.83,357.5,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2001-01-12,2000,4,15,12,438.43,0.44,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2001-01-13,2000,4,15,13,445.81,0.44,5,Dry,29,5,4,2,33,73,0.16,372.8,0.84,372.8,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.075,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2001-01-14,2000,4,16,14,453.19,0.43,5,Dry,29,5,4,2,33,73,0.16,380.2,0.84,380.2,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2001-01-15,2000,4,16,15,458.94,0.43,5,Dry,29,5,4,2,33,73,0.16,385.9,0.84,385.9,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0812,0.00334,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2001-01-16,2000,4,16,16,467.41,0.42,5,Dry,29,5,4,2,33,73,0.16,394.4,0.84,394.4,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0852,0.00351,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,44,43.1,86.1,2070
2001-01-17,2000,4,16,17,479.17,0.41,5,Dry,29,5,4,2,33,73,0.15,406.2,0.85,406.2,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2001-01-18,2000,4,16,18,490.93,0.4,5,Dry,29,5,4,2,33,73,0.15,417.9,0.85,417.9,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0963,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
2001-01-19,2000,4,16,19,501.05,0.4,5,Dry,29,5,4,2,33,73,0.15,428.1,0.85,428.1,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00418,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2001-01-20,2000,4,16,20,510.62,0.39,5,Dry,29,5,4,2,33,73,0.14,437.6,0.86,437.6,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.9,2280
2001-01-21,2000,4,17,21,520.19,0.39,5,Dry,29,5,4,2,33,73,0.14,447.2,0.86,447.2,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2001-01-22,2000,4,17,22,530.85,0.38,5,Dry,29,5,4,2,33,73,0.14,457.9,0.86,457.9,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.252,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2001-01-23,2000,4,17,23,537.69,0.38,5,Dry,29,5,4,2,33,73,0.14,464.7,0.86,464.7,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.118,0.00493,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2001-01-24,2000,4,17,24,541.24,0.37,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-01-25,2000,4,17,25,546.98,0.37,5,Dry,29,5,4,2,33,73,0.13,474,0.87,474,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00513,0.34,0.0142,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2001-01-26,2000,4,17,26,554.91,0.37,5,Dry,29,5,4,2,33,73,0.13,481.9,0.87,481.9,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00529,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-27,2000,4,17,27,562.84,0.36,5,Dry,29,5,4,2,33,73,0.13,489.8,0.87,489.8,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00546,0.357,0.0149,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2001-01-28,2000,4,18,28,571.32,0.36,5,Dry,29,5,4,2,33,73,0.13,498.3,0.87,498.3,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.366,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2001-01-29,2000,4,18,29,580.89,0.35,5,Dry,29,5,4,2,33,73,0.13,507.9,0.87,507.9,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.14,0.0059,0.377,0.0159,3,0.171,0.548,0.023,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2001-01-30,2000,4,18,30,589.91,0.35,5,Dry,29,5,4,2,33,73,0.12,516.9,0.88,516.9,0,0,0,0,-2,2,29,5,4,0,35,555,990,966.3,23.7,0.242,0.146,0.00616,0.388,0.0163,3,0.175,0.563,0.0237,23.2,0.948,0.97,0.919,37.1,36,108,2590
2001-01-31,2000,4,18,31,599.48,0.34,5,Dry,29,5,4,2,33,73,0.12,526.5,0.88,526.5,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.153,0.00644,0.4,0.0169,3,0.179,0.579,0.0244,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2001-02-01,2000,5,18,32,608.51,0.34,4,Mod_Dry,36,6,5,4,54,105,0.17,503.5,0.83,503.5,0,0,0,0,-4,4,36,6,5,0,58,551,990,966.3,23.7,0.239,0.137,0.0058,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2520
2001-02-02,2000,5,18,33,617.53,0.33,4,Mod_Dry,36,6,5,4,54,105,0.17,512.5,0.83,512.5,0,0,0,0,-4,4,36,6,5,0,58,560,990,966.4,23.6,0.244,0.143,0.00607,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
2001-02-03,2000,5,18,34,626.55,0.33,4,Mod_Dry,36,6,5,4,54,105,0.17,521.5,0.83,521.5,0,0,0,0,-4,4,36,6,5,0,58,569,990,966.4,23.6,0.25,0.149,0.00633,0.399,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.2,36.1,108,2600
2001-02-04,2000,5,19,35,637.22,0.32,4,Mod_Dry,36,6,5,4,54,105,0.17,532.2,0.83,532.2,0,0,0,0,-4,4,36,6,5,0,58,579,990,966.4,23.6,0.256,0.157,0.00665,0.412,0.0175,3,0.182,0.594,0.0252,23,0.949,0.972,0.922,37.9,36.8,111,2650
2001-02-05,2000,5,19,36,648.98,0.32,4,Mod_Dry,36,6,5,4,54,105,0.16,544,0.84,544,0,0,0,0,-4,4,36,6,5,0,58,591,990,966.5,23.5,0.262,0.164,0.00699,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2001-02-06,2000,5,19,37,661.28,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,556.3,0.84,556.3,0,0,0,0,-4,4,36,6,5,0,58,603,990,966.5,23.5,0.269,0.173,0.00736,0.442,0.0188,3,0.193,0.635,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2001-02-07,2000,5,19,38,676.32,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,571.3,0.84,571.3,0,0,0,0,-4,4,36,6,5,0,58,618,990,966.6,23.4,0.278,0.183,0.00781,0.461,0.0197,3,0.2,0.66,0.0282,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2001-02-08,2000,5,19,39,691.9,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,586.9,0.85,586.9,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00827,0.48,0.0206,3,0.207,0.686,0.0294,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2001-02-09,2000,5,19,40,707.49,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,602.5,0.85,602.5,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.296,0.203,0.00874,0.499,0.0214,3,0.214,0.713,0.0306,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2001-02-10,2000,5,19,41,723.62,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,618.6,0.85,618.6,0,0,0,0,-4,4,36,6,5,0,58,666,990,966.8,23.2,0.305,0.214,0.00923,0.519,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2001-02-11,2000,5,20,42,743.04,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,638,0.86,638,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.227,0.00982,0.543,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
2001-02-12,2000,5,20,43,766.83,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,661.8,0.86,661.8,0,0,0,0,-4,4,36,6,5,0,58,709,990,967,23,0.329,0.243,0.0106,0.572,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,46,45.1,135,3250
2001-02-13,2000,5,20,44,781.38,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2001-02-14,2000,5,20,45,800.92,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,695.9,0.87,695.9,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.349,0.266,0.0116,0.615,0.0268,3,0.256,0.87,0.038,22,0.957,0.98,0.938,48,47,141,3380
2001-02-15,2000,5,20,46,823.5,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,718.5,0.87,718.5,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.281,0.0123,0.643,0.0282,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2001-02-16,2000,5,20,47,852.26,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,747.3,0.88,747.3,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.682,0.0301,3,0.279,0.961,0.0424,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2001-02-17,2000,5,20,48,887.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,782.6,0.88,782.6,0,0,0,0,-4,4,36,6,5,0,58,830,990,967.5,22.5,0.414,0.318,0.0141,0.732,0.0325,4,0.207,0.939,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2001-02-18,2000,5,21,49,925.33,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,820.3,0.89,820.3,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.2,161,3850
2001-02-19,2000,5,21,50,969.92,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,864.9,0.89,864.9,0,0,0,0,-4,4,36,6,5,0,58,912,990,967.8,22.2,0.49,0.358,0.0161,0.847,0.0381,4,0.234,1.08,0.0487,21.1,0.955,0.98,0.936,42.8,41.9,168,4030
2001-02-20,2000,5,21,51,1016.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.1,911.7,0.9,911.7,0,0,0,0,-4,4,36,6,5,0,58,959,990,968,22,0.533,0.38,0.0172,0.913,0.0414,4,0.25,1.16,0.0528,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2001-02-21,2000,5,21,52,1070.7,0.18,3,Normal,43,7,5,4,78,137,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0552,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2001-02-22,2000,5,21,53,1132.4,0.17,3,Normal,43,7,5,4,78,137,0.12,995.4,0.88,995.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.626,0.421,0.0194,1.05,0.0483,4,0.278,1.32,0.0611,20.4,0.956,0.98,0.936,47.5,46.5,186,4470
2001-02-23,2000,5,21,54,1196.3,0.16,3,Normal,43,7,5,4,78,137,0.12,1059,0.89,1059,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.72,0.557,0.0259,1.28,0.0594,4,0.292,1.57,0.073,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2001-02-24,2000,5,21,55,1274.2,0.15,3,Normal,43,7,5,4,78,137,0.11,1137,0.89,1100,37,8,1,1,-3,30,51,8,6,1,108,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2001-02-25,2000,5,22,56,1360.7,0.14,3,Normal,43,7,5,4,78,137,0.1,1224,0.9,1100,124,28,4,4,0,88,71,11,9,4,166,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-02-26,2000,5,22,57,1419,0.13,3,Normal,43,7,5,4,78,137,0.097,1282,0.9,1100,182,41,5,6,1,129,84,12,11,5,207,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2001-02-27,2000,5,22,58,1472,0.13,3,Normal,43,7,5,4,78,137,0.093,1335,0.91,1100,235,53,7,7,3,165,96,14,12,7,243,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-02-28,2000,5,22,59,1526,0.12,3,Normal,43,7,5,4,78,137,0.09,1389,0.91,1100,289,57,9,9,5,209,100,16,14,9,287,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-03-01,2000,6,22,60,1580.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-03-02,2000,6,22,61,1629.9,0.11,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2001-03-03,2000,6,22,62,1672.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-04,2000,6,23,63,1716.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-03-05,2000,6,23,64,1753.5,0.096,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-03-06,2000,6,23,65,1797.8,0.091,3,Normal,49,9,9,9,107,183,0.1,1615,0.9,1100,515,51,9,16,6,433,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-03-07,2000,6,23,66,1842.5,0.085,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-03-08,2000,6,23,67,1894.5,0.078,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2001-03-09,2000,6,23,68,1947.1,0.073,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-03-10,2000,6,23,69,2000.3,0.068,3,Normal,49,9,9,9,107,183,0.091,1817,0.91,1100,717,51,9,16,13,628,100,18,25,22,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2001-03-11,2000,6,24,70,2046.7,0.065,3,Normal,49,9,9,9,107,183,0.089,1864,0.91,1100,764,51,9,16,14,674,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2001-03-12,2000,6,24,71,2093.5,0.061,3,Normal,49,9,9,9,107,183,0.087,1911,0.91,1100,811,51,9,16,15,720,100,18,25,24,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-03-13,2000,6,24,72,2148,0.057,3,Normal,49,9,9,9,107,183,0.085,1965,0.92,1100,865,51,9,16,17,772,100,18,25,26,879,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-03-14,2000,6,24,73,2202.9,0.053,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-15,2000,6,24,74,2258.3,0.05,3,Normal,49,9,9,9,107,183,0.081,2075,0.92,1100,975,51,9,16,20,879,100,18,25,29,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-03-16,2000,6,24,75,2299.2,0.046,3,Normal,49,9,9,9,107,183,0.08,2116,0.92,1100,1020,51,9,16,21,919,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-17,2000,6,24,76,2332.9,0.044,3,Normal,49,9,9,9,107,183,0.078,2150,0.92,1100,1050,51,9,16,23,951,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-18,2000,6,25,77,2366.7,0.041,3,Normal,49,9,9,9,107,183,0.077,2184,0.92,1100,1080,51,9,16,24,984,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-19,2000,6,25,78,2400.7,0.039,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-03-20,2000,6,25,79,2434.8,0.037,3,Normal,49,9,9,9,107,183,0.075,2252,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-03-21,2000,6,25,80,2469.1,0.035,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-03-22,2000,6,25,81,2503.5,0.033,3,Normal,49,9,9,9,107,183,0.073,2321,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2001-03-23,2000,6,25,82,2538.1,0.031,3,Normal,49,9,9,9,107,183,0.072,2355,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2001-03-24,2000,6,25,83,2565.1,0.03,3,Normal,49,9,9,9,107,183,0.071,2382,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2001-03-25,2000,6,26,84,2592.2,0.029,3,Normal,49,9,9,9,107,183,0.071,2409,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-26,2000,6,26,85,2627.2,0.027,3,Normal,49,9,9,9,107,183,0.07,2444,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2001-03-27,2000,6,26,86,2662.3,0.026,3,Normal,49,9,9,9,107,183,0.069,2479,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-03-28,2000,6,26,87,2697.5,0.024,3,Normal,49,9,9,9,107,183,0.068,2515,0.93,1100,1420,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-03-29,2000,6,26,88,2732.9,0.023,3,Normal,49,9,9,9,107,183,0.067,2550,0.93,1100,1450,51,9,16,35,1340,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2001-03-30,2000,6,26,89,2768.4,0.021,3,Normal,49,9,9,9,107,183,0.066,2585,0.93,1100,1490,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-03-31,2000,6,26,90,2796.2,0.02,3,Normal,49,9,9,9,107,183,0.065,2613,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2001-04-01,2000,7,27,91,2824,0.019,3,Normal,54,13,14,19,117,217,0.077,2607,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2001-04-02,2000,7,27,92,2851.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-04-03,2000,7,27,93,2879.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2663,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2001-04-04,2000,7,27,94,2916,0.016,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2001-04-05,2000,7,27,95,2952.2,0.014,3,Normal,54,13,14,19,117,217,0.073,2735,0.93,1100,1640,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2001-04-06,2000,7,27,96,2980.5,0.013,3,Normal,54,13,14,19,117,217,0.073,2763,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-04-07,2000,7,27,97,3008.8,0.012,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2001-04-08,2000,7,28,98,3037.3,0.011,3,Normal,54,13,14,19,117,217,0.071,2820,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2001-04-09,2000,7,28,99,3065.8,0.01,3,Normal,54,13,14,19,117,217,0.071,2849,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2001-04-10,2000,7,28,100,3094.3,0.0098,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-11,2000,7,28,101,3114.8,0.0095,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-04-12,2000,7,28,102,3135.3,0.0093,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-13,2000,7,28,103,3147.6,0.0092,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2001-04-14,2000,7,28,104,3160,0.009,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2001-04-15,2000,7,29,105,3164.1,0.009,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-16,2000,7,29,106,3168.2,0.0089,3,Normal,54,13,14,19,117,217,0.069,2951,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-17,2000,7,29,107,3164.1,0.009,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-04-18,2000,7,29,108,3160,0.009,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2001-04-19,2000,7,29,109,3147.6,0.0092,3,Normal,54,13,14,19,117,217,0.069,2931,0.93,1100,1830,46,5,11,36,1730,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2001-04-20,2000,7,29,110,3135.3,0.0093,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-04-21,2000,7,29,111,3114.8,0.0095,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-04-22,2000,7,30,112,3094.3,0.0098,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-04-23,2000,7,30,113,3065.8,0.01,3,Normal,54,13,14,19,117,217,0.071,2849,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2001-04-24,2000,7,30,114,3037.3,0.011,3,Normal,54,13,14,19,117,217,0.071,2820,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2001-04-25,2000,7,30,115,3000.7,0.013,3,Normal,54,13,14,19,117,217,0.072,2784,0.93,1100,1680,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2001-04-26,2000,7,30,116,2964.3,0.014,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2001-04-27,2000,7,30,117,2928,0.015,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2001-04-28,2000,7,30,118,2891.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2001-04-29,2000,7,31,119,2847.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2631,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-04-30,2000,7,31,120,2804.1,0.02,3,Normal,54,13,14,19,117,217,0.077,2587,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2001-05-01,2000,8,31,121,2760.5,0.022,3,Normal,55,13,13,17,178,276,0.1,2485,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-05-02,2000,8,31,122,2717.2,0.024,3,Normal,55,13,13,17,178,276,0.1,2441,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2001-05-03,2000,8,31,123,2674,0.025,3,Normal,55,13,13,17,178,276,0.1,2398,0.9,1100,1300,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2001-05-04,2000,8,31,124,2631.1,0.027,3,Normal,55,13,13,17,178,276,0.1,2355,0.9,1100,1260,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-05-05,2000,8,31,125,2588.3,0.029,3,Normal,55,13,13,17,178,276,0.11,2312,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-05-06,2000,8,32,126,2545.8,0.031,3,Normal,55,13,13,17,178,276,0.11,2270,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-05-07,2000,8,32,127,2503.5,0.033,3,Normal,55,13,13,17,178,276,0.11,2228,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2001-05-08,2000,8,32,128,2461.4,0.035,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-05-09,2000,8,32,129,2419.6,0.038,3,Normal,55,13,13,17,178,276,0.11,2144,0.89,1100,1040,45,5,12,14,968,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-05-10,2000,8,32,130,2378,0.04,3,Normal,55,13,13,17,178,276,0.12,2102,0.88,1100,1000,45,5,12,13,927,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-05-11,2000,8,32,131,2336.6,0.043,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2001-05-12,2000,8,32,132,2295.5,0.047,3,Normal,55,13,13,17,178,276,0.12,2019,0.88,1100,919,45,5,12,11,846,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2001-05-13,2000,8,33,133,2254.6,0.05,3,Normal,55,13,13,17,178,276,0.12,1979,0.88,1100,879,45,5,12,9,808,100,18,25,26,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-05-14,2000,8,33,134,2199.2,0.054,3,Normal,55,13,13,17,178,276,0.13,1923,0.88,1100,823,45,5,12,8,753,100,18,25,25,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
