date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-15,2000,8,33,135,2144.3,0.057,3,Normal,55,13,13,17,178,276,0.13,1868,0.87,1100,768,45,5,12,6,700,100,18,25,23,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-05-16,2000,8,33,136,2089.9,0.061,3,Normal,55,13,13,17,178,276,0.13,1814,0.87,1100,714,45,5,12,4,648,100,18,25,21,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-05-17,2000,8,33,137,2035.9,0.065,3,Normal,55,13,13,17,178,276,0.14,1760,0.86,1100,660,45,5,12,3,595,100,18,25,20,773,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-05-18,2000,8,33,138,1989.6,0.069,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2001-05-19,2000,8,33,139,1943.6,0.073,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-05-20,2000,8,34,140,1898,0.078,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-05-21,2000,8,34,141,1852.8,0.083,3,Normal,55,13,13,17,178,276,0.15,1577,0.85,1100,477,45,5,12,-3,418,100,18,25,14,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-05-22,2000,8,34,142,1808.1,0.09,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-05-23,2000,8,34,143,1770.5,0.094,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2001-05-24,2000,8,34,144,1733.2,0.099,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-25,2000,8,34,145,1696.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-05-26,2000,8,34,146,1659.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-05-27,2000,8,35,147,1623.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2001-05-28,2000,8,35,148,1587.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-29,2000,8,35,149,1551.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2001-05-30,2000,8,35,150,1522.8,0.12,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2001-05-31,2000,8,35,151,1494.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-06-01,2000,9,35,152,1465.8,0.13,3,Normal,53,12,12,13,120,210,0.14,1256,0.86,1100,156,35,5,5,-8,119,88,17,17,5,239,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-06-02,2000,9,35,153,1437.6,0.13,3,Normal,53,12,12,13,120,210,0.15,1228,0.85,1100,128,29,4,4,-9,100,82,16,16,4,220,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-06-03,2000,9,36,154,1409.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1200,0.85,1100,100,23,3,3,-10,81,76,15,15,3,201,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2001-06-04,2000,9,36,155,1375.9,0.14,3,Normal,53,12,12,13,120,210,0.15,1166,0.85,1100,66,15,2,2,-11,58,68,14,14,2,178,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2001-06-05,2000,9,36,156,1324.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-06-06,2000,9,36,157,1280,0.15,3,Normal,53,12,12,13,120,210,0.16,1070,0.84,1070,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.767,0.581,0.0274,1.35,0.0635,4,0.294,1.64,0.0774,19.6,0.954,0.98,0.935,49,48,192,4610
2001-06-07,2000,9,36,158,1236.3,0.15,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.703,0.482,0.0226,1.19,0.0555,4,0.285,1.47,0.0689,19.9,0.955,0.98,0.936,47.8,46.8,187,4500
2001-06-08,2000,9,36,159,1199.2,0.16,3,Normal,53,12,12,13,120,210,0.17,989.2,0.82,989.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.649,0.418,0.0195,1.07,0.0497,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2001-06-09,2000,9,36,160,1162.7,0.17,3,Normal,53,12,12,13,120,210,0.18,952.7,0.82,952.7,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.998,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4270
2001-06-10,2000,9,37,161,1132.4,0.17,3,Normal,53,12,12,13,120,210,0.18,922.4,0.81,922.4,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.57,0.385,0.0178,0.955,0.044,4,0.254,1.21,0.0558,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2001-06-11,2000,9,37,162,1102.6,0.17,3,Normal,53,12,12,13,120,210,0.19,892.6,0.81,892.6,0,0,0,0,-13,13,53,12,12,0,133,970,990,968.2,21.8,0.542,0.371,0.017,0.913,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2001-06-12,2000,9,37,163,1073.4,0.18,3,Normal,53,12,12,13,120,210,0.2,863.4,0.8,863.4,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2001-06-13,2000,9,37,164,1049.9,0.18,3,Normal,53,12,12,13,120,210,0.2,839.9,0.8,839.9,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0157,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2001-06-14,2000,9,37,165,1026.8,0.19,3,Normal,53,12,12,13,120,210,0.2,816.8,0.8,816.8,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2001-06-15,2000,9,37,166,1004.2,0.19,3,Normal,53,12,12,13,120,210,0.21,794.2,0.79,794.2,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.776,0.0351,4,0.211,0.986,0.0447,21.1,0.953,0.974,0.928,39.1,38.1,153,3660
2001-06-16,2000,9,37,167,982.03,0.2,3,Normal,53,12,12,13,120,210,0.21,772,0.79,772,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2001-06-17,2000,9,38,168,965.11,0.2,3,Normal,53,12,12,13,120,210,0.22,755.1,0.78,755.1,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.417,0.304,0.0137,0.721,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2001-06-18,2000,9,38,169,948.5,0.2,3,Normal,53,12,12,13,120,210,0.22,738.5,0.78,738.5,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.401,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2001-06-19,2000,9,38,170,932.21,0.21,3,Normal,53,12,12,13,120,210,0.23,722.2,0.78,722.2,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.387,0.283,0.0127,0.67,0.03,3,0.267,0.938,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3420
2001-06-20,2000,9,38,171,916.26,0.21,3,Normal,53,12,12,13,120,210,0.23,706.3,0.77,706.3,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.372,0.273,0.0122,0.645,0.0287,3,0.26,0.905,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3360
2001-06-21,2000,9,38,172,900.66,0.22,3,Normal,53,12,12,13,120,210,0.23,690.7,0.77,690.7,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.262,0.0117,0.625,0.0278,3,0.253,0.878,0.039,21.6,0.957,0.98,0.937,46.7,45.8,137,3290
2001-06-22,2000,9,38,173,885.45,0.22,3,Normal,53,12,12,13,120,210,0.24,675.5,0.76,675.5,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0269,3,0.246,0.853,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3240
2001-06-23,2000,9,38,174,870.65,0.23,3,Normal,53,12,12,13,120,210,0.24,660.6,0.76,660.6,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.242,0.0107,0.588,0.026,3,0.24,0.828,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2001-06-24,2000,9,39,175,856.28,0.23,3,Normal,53,12,12,13,120,210,0.24,646.3,0.76,646.3,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.57,0.0251,3,0.233,0.804,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2001-06-25,2000,9,39,176,842.4,0.24,3,Normal,53,12,12,13,120,210,0.25,632.4,0.75,632.4,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.33,0.223,0.00983,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2001-06-26,2000,9,39,177,832.8,0.24,3,Normal,53,12,12,13,120,210,0.25,622.8,0.75,622.8,0,0,0,0,-13,13,53,12,12,0,133,700,990,967.2,22.8,0.324,0.217,0.00953,0.541,0.0238,3,0.223,0.764,0.0336,22,0.955,0.98,0.936,42.8,41.9,126,3020
2001-06-27,2000,9,39,178,823.5,0.24,3,Normal,53,12,12,13,120,210,0.26,613.5,0.74,613.5,0,0,0,0,-13,13,53,12,12,0,133,691,990,967.2,22.8,0.319,0.211,0.00924,0.53,0.0232,3,0.219,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2001-06-28,2000,9,39,179,814.52,0.25,3,Normal,53,12,12,13,120,210,0.26,604.5,0.74,604.5,0,0,0,0,-13,13,53,12,12,0,133,682,990,967.2,22.8,0.314,0.205,0.00897,0.519,0.0227,3,0.215,0.733,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,123,2940
2001-06-29,2000,9,39,180,805.9,0.25,3,Normal,53,12,12,13,120,210,0.26,595.9,0.74,595.9,0,0,0,0,-13,13,53,12,12,0,133,673,990,967.1,22.9,0.309,0.199,0.0087,0.508,0.0222,3,0.211,0.719,0.0314,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2001-06-30,2000,9,39,181,797.68,0.25,3,Normal,53,12,12,13,120,210,0.26,587.7,0.74,587.7,0,0,0,0,-13,13,53,12,12,0,133,665,990,967.1,22.9,0.304,0.194,0.00845,0.498,0.0217,3,0.207,0.705,0.0308,22.2,0.953,0.977,0.932,40.7,39.7,119,2860
2001-07-01,2000,10,40,182,789.93,0.26,3,Normal,50,10,9,9,108,186,0.23,603.9,0.77,603.9,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.00891,0.513,0.0224,3,0.214,0.728,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2001-07-02,2000,10,40,183,782.74,0.26,3,Normal,50,10,9,9,108,186,0.24,596.7,0.76,596.7,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.00869,0.504,0.022,3,0.211,0.716,0.0312,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2001-07-03,2000,10,40,184,776.29,0.26,3,Normal,50,10,9,9,108,186,0.24,590.3,0.76,590.3,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00849,0.497,0.0216,3,0.208,0.705,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2001-07-04,2000,10,40,185,770.11,0.27,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2001-07-05,2000,10,40,186,761.08,0.27,3,Normal,50,10,9,9,108,186,0.24,575.1,0.76,575.1,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00803,0.478,0.0207,3,0.201,0.679,0.0294,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2001-07-06,2000,10,40,187,749.33,0.27,3,Normal,50,10,9,9,108,186,0.25,563.3,0.75,563.3,0,0,0,0,-9,9,50,10,9,0,117,632,990,966.9,23.1,0.286,0.177,0.00767,0.463,0.02,3,0.196,0.659,0.0285,22.4,0.952,0.975,0.927,39.3,38.3,115,2760
2001-07-07,2000,10,40,188,737.57,0.28,3,Normal,50,10,9,9,108,186,0.25,551.6,0.75,551.6,0,0,0,0,-9,9,50,10,9,0,117,621,990,966.9,23.1,0.279,0.169,0.00732,0.449,0.0194,3,0.191,0.639,0.0276,22.5,0.951,0.973,0.925,38.6,37.5,113,2700
2001-07-08,2000,10,41,189,725.81,0.28,3,Normal,50,10,9,9,108,186,0.26,539.8,0.74,539.8,0,0,0,0,-9,9,50,10,9,0,117,609,990,966.8,23.2,0.273,0.162,0.00697,0.434,0.0187,3,0.185,0.62,0.0267,22.6,0.95,0.971,0.923,37.8,36.8,110,2650
2001-07-09,2000,10,41,190,714.6,0.29,3,Normal,50,10,9,9,108,186,0.26,528.6,0.74,528.6,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.266,0.154,0.00663,0.42,0.0181,3,0.18,0.601,0.0258,22.6,0.949,0.97,0.921,37.1,36,108,2590
2001-07-10,2000,10,41,191,704.48,0.29,3,Normal,50,10,9,9,108,186,0.26,518.5,0.74,518.5,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2001-07-11,2000,10,41,192,693.82,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,466.8,0.67,466.8,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.614,0.0263,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-07-12,2000,10,41,193,683.15,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,456.1,0.67,456.1,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00489,0.346,0.0148,2,0.25,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2290
2001-07-13,2000,10,41,194,673.04,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,446,0.66,446,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.11,0.00468,0.335,0.0143,2,0.244,0.579,0.0247,22.8,0.958,0.98,0.938,47.8,46.9,93.7,2250
2001-07-14,2000,10,41,195,664.01,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,437,0.66,437,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00449,0.326,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,92,2210
2001-07-15,2000,10,42,196,654.44,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,427.4,0.65,427.4,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.101,0.00429,0.316,0.0134,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.1,2160
2001-07-16,2000,10,42,197,644.87,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,417.9,0.65,417.9,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0962,0.00409,0.307,0.0131,2,0.225,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.3,2120
2001-07-17,2000,10,42,198,635.85,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,408.9,0.64,408.9,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.092,0.0039,0.3,0.0127,2,0.218,0.519,0.022,23,0.955,0.98,0.936,44.1,43.2,86.5,2080
2001-07-18,2000,10,42,199,626.83,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,399.8,0.64,399.8,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0877,0.00372,0.293,0.0124,2,0.212,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.7,2030
2001-07-19,2000,10,42,200,618.9,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,391.9,0.63,391.9,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.084,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2001-07-20,2000,10,42,201,610.42,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,383.4,0.63,383.4,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.08,0.00338,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.3,1950
2001-07-21,2000,10,42,202,601.94,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,374.9,0.62,374.9,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.076,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2001-07-22,2000,10,43,203,594.01,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,367,0.62,367,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0722,0.00304,0.266,0.0112,2,0.19,0.456,0.0192,23.3,0.951,0.976,0.928,39.8,38.8,77.7,1860
2001-07-23,2000,10,43,204,586.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,359.1,0.61,359.1,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0685,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,76,1820
2001-07-24,2000,10,43,205,579.25,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,352.3,0.61,352.3,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0653,0.00274,0.253,0.0106,2,0.18,0.434,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.5,1790
2001-07-25,2000,10,43,206,571.87,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,344.9,0.6,344.9,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0618,0.00259,0.247,0.0104,2,0.175,0.423,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2001-07-26,2000,10,43,207,564.48,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,337.5,0.6,337.5,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0583,0.00244,0.241,0.0101,2,0.17,0.411,0.0172,23.4,0.947,0.97,0.918,36.7,35.6,71.3,1710
2001-07-27,2000,10,43,208,557.1,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,330.1,0.59,330.1,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0548,0.00229,0.235,0.00984,2,0.165,0.4,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1670
2001-07-28,2000,10,43,209,549.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,322.7,0.59,322.7,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0513,0.00215,0.229,0.00957,2,0.16,0.389,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.2,1640
2001-07-29,2000,10,44,210,542.88,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,315.9,0.58,315.9,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.8,1600
2001-07-30,2000,10,44,211,536.05,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,309.1,0.58,309.1,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0449,0.00187,0.218,0.00908,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2001-07-31,2000,10,44,212,529.21,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,302.2,0.57,302.2,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0416,0.00173,0.212,0.00883,2,0.146,0.359,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2001-08-01,2000,11,44,213,522.37,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,338.4,0.65,338.4,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00993,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2001-08-02,2000,11,44,214,513.9,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,329.9,0.64,329.9,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2001-08-03,2000,11,44,215,507.06,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,323.1,0.64,323.1,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00213,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2001-08-04,2000,11,44,216,499.68,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,315.7,0.63,315.7,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2001-08-05,2000,11,45,217,492.3,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,308.3,0.63,308.3,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2001-08-06,2000,11,45,218,484.91,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,300.9,0.62,300.9,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.041,0.00169,0.208,0.00858,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2001-08-07,2000,11,45,219,478.08,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,294.1,0.61,294.1,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2001-08-08,2000,11,45,220,471.24,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0346,0.00142,0.197,0.0081,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2001-08-09,2000,11,45,221,465.5,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,281.5,0.6,281.5,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0319,0.00131,0.192,0.00789,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2001-08-10,2000,11,45,222,459.21,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,275.2,0.6,275.2,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2001-08-11,2000,11,45,223,452.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0259,0.00106,0.181,0.00745,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2001-08-12,2000,11,46,224,446.63,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000941,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2001-08-13,2000,11,46,225,440.89,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,256.9,0.58,256.9,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0203,0.000829,0.172,0.00702,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,54.9,1320
2001-08-14,2000,11,46,226,435.15,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251.2,0.58,251.2,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000718,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2001-08-15,2000,11,46,227,430.5,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,246.5,0.57,246.5,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.3,52.7,1260
2001-08-16,2000,11,46,228,425.3,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,241.3,0.57,241.3,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2001-08-17,2000,11,46,229,420.11,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,236.1,0.56,236.1,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2001-08-18,2000,11,46,230,414.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,230.9,0.56,230.9,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2001-08-19,2000,11,47,231,409.72,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.958,0.98,0.939,51.2,48.2,48.2,1160
2001-08-20,2000,11,47,232,404.52,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.138,0.0145,0.00059,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-08-21,2000,11,47,233,399.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,215.9,0.54,215.9,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2001-08-22,2000,11,47,234,395.23,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00604,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2001-08-23,2000,11,47,235,390.58,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,206.6,0.53,206.6,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2001-08-24,2000,11,47,236,387.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,203,0.53,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2001-08-25,2000,11,47,237,382.92,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,198.9,0.52,198.9,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2001-08-26,2000,11,48,238,378.82,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.206,0.347,0.0141,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-08-27,2000,11,48,239,375.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,191.8,0.51,191.8,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2001-08-28,2000,11,48,240,373.35,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,189.3,0.51,189.3,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.3,42.3,1010
2001-08-29,2000,11,48,241,369.8,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,185.8,0.5,185.8,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.5,41.5,995
2001-08-30,2000,11,48,242,365.69,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,181.7,0.5,181.7,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
2001-08-31,2000,11,48,243,361.59,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,177.6,0.49,177.6,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0108,0.000437,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.927,40.4,39.5,39.5,948
2001-09-01,2000,12,48,244,358.04,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,220,0.61,220,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2001-09-02,2000,12,49,245,352.84,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,214.8,0.61,214.8,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000564,0.146,0.00589,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-09-03,2000,12,49,246,347.65,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,209.7,0.6,209.7,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.369,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2001-09-04,2000,12,49,247,342.45,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.129,0.0131,0.000527,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2001-09-05,2000,12,49,248,337.26,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,199.3,0.59,199.3,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.8,44.9,44.9,1080
2001-09-06,2000,12,49,249,332.61,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,194.6,0.58,194.6,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-09-07,2000,12,49,250,329.05,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,191.1,0.58,191.1,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2001-09-08,2000,12,49,251,324.95,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2001-09-09,2000,12,50,252,320.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.322,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2001-09-10,2000,12,50,253,316.75,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,178.8,0.56,178.8,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2001-09-11,2000,12,50,254,313.19,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,175.2,0.56,175.2,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2001-09-12,2000,12,50,255,309.64,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000413,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2001-09-13,2000,12,50,256,307.18,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,169.2,0.55,169.2,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.92,38.8,37.8,37.8,908
2001-09-14,2000,12,50,257,304.17,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,166.2,0.55,166.2,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.2,37.1,37.1,890
2001-09-15,2000,12,50,258,301.16,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,163.2,0.54,163.2,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00962,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,872
2001-09-16,2000,12,51,259,298.15,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,160.2,0.54,160.2,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,856
2001-09-17,2000,12,51,260,295.69,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,157.7,0.53,157.7,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2001-09-18,2000,12,51,261,293.23,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2001-09-19,2000,12,51,262,290.77,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,152.8,0.53,152.8,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00874,0.000348,0.119,0.00473,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35,34,34,816
2001-09-20,2000,12,51,263,288.31,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,150.3,0.52,150.3,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00853,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.5,33.4,33.4,802
2001-09-21,2000,12,51,264,285.85,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,147.8,0.52,147.8,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-09-22,2000,12,51,265,283.39,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-09-23,2000,12,52,266,280.93,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2001-09-24,2000,12,52,267,278.47,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,140.5,0.5,140.5,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00769,0.000305,0.114,0.00451,1,0.132,0.246,0.00976,24.9,0.935,0.97,0.907,32.1,31.2,31.2,748
2001-09-25,2000,12,52,268,276.01,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,138,0.5,138,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00958,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-09-26,2000,12,52,269,273.55,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,135.6,0.5,135.6,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00727,0.000288,0.111,0.00442,1,0.125,0.237,0.0094,25,0.933,0.97,0.905,31,30,30,721
2001-09-27,2000,12,52,270,271.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.1,0.49,133.1,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00706,0.00028,0.11,0.00438,1,0.122,0.233,0.00922,25,0.932,0.97,0.904,30.4,29.5,29.5,708
2001-09-28,2000,12,52,271,268.62,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000272,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2001-09-29,2000,12,52,272,266.16,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,128.2,0.48,128.2,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.102,0.00664,0.000263,0.108,0.00429,1,0.116,0.224,0.00887,25,0.93,0.97,0.902,29.2,28.4,28.4,681
2001-09-30,2000,12,53,273,263.7,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,125.7,0.48,125.7,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00643,0.000255,0.107,0.00424,1,0.112,0.219,0.00869,25,0.929,0.97,0.901,28.7,27.8,27.8,667
2001-10-01,2001,1,1,274,261.24,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,151.2,0.58,151.2,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2001-10-02,2001,1,1,275,262.06,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,152.1,0.58,152.1,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2001-10-03,2001,1,1,276,262.88,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,152.9,0.58,152.9,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2001-10-04,2001,1,1,277,260.42,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,150.4,0.58,150.4,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-05,2001,1,1,278,257.96,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,148,0.57,148,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2001-10-06,2001,1,1,279,255.5,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,145.5,0.57,145.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-10-07,2001,1,1,280,253.04,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-10-08,2001,1,2,281,250.58,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,140.6,0.56,140.6,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-09,2001,1,2,282,248.12,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-10-10,2001,1,2,283,245.65,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,135.7,0.55,135.7,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2001-10-11,2001,1,2,284,243.19,0.68,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-10-12,2001,1,2,285,240.73,0.68,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2001-10-13,2001,1,2,286,238.27,0.69,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-10-14,2001,1,2,287,235.81,0.69,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2001-10-15,2001,1,3,288,234.44,0.7,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2001-10-16,2001,1,3,289,232.53,0.7,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-10-17,2001,1,3,290,230.62,0.71,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-18,2001,1,3,291,228.7,0.71,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2001-10-19,2001,1,3,292,231.16,0.71,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00715,0.000281,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-10-20,2001,1,3,293,233.62,0.7,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-10-21,2001,1,3,294,230.62,0.71,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-22,2001,1,4,295,230.34,0.71,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-23,2001,1,4,296,230.62,0.71,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-24,2001,1,4,297,230.89,0.71,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-10-25,2001,1,4,298,230.07,0.71,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-26,2001,1,4,299,227.06,0.72,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2001-10-27,2001,1,4,300,226.79,0.72,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2001-10-28,2001,1,4,301,230.34,0.71,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-29,2001,1,5,302,233.9,0.7,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-30,2001,1,5,303,233.62,0.7,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-10-31,2001,1,5,304,230.62,0.71,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-11-01,2001,2,5,305,228.7,0.71,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-11-02,2001,2,5,306,228.98,0.71,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2001-11-03,2001,2,5,307,229.25,0.71,3,Normal,36,5,3,2,47,93,0.41,136.3,0.59,136.3,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2001-11-04,2001,2,5,308,228.43,0.71,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0989,0.00726,0.000286,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-11-05,2001,2,6,309,228.15,0.72,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-11-06,2001,2,6,310,228.98,0.71,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2001-11-07,2001,2,6,311,229.8,0.71,3,Normal,36,5,3,2,47,93,0.41,136.8,0.59,136.8,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-11-08,2001,2,6,312,231.71,0.71,3,Normal,36,5,3,2,47,93,0.4,138.7,0.6,138.7,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31,31,745
2001-11-09,2001,2,6,313,233.62,0.7,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2001-11-10,2001,2,6,314,232.26,0.7,3,Normal,36,5,3,2,47,93,0.4,139.3,0.6,139.3,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2001-11-11,2001,2,6,315,233.62,0.7,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2001-11-12,2001,2,7,316,234.99,0.7,3,Normal,36,5,3,2,47,93,0.4,142,0.6,142,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2001-11-13,2001,2,7,317,236.9,0.69,3,Normal,36,5,3,2,47,93,0.39,143.9,0.61,143.9,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2001-11-14,2001,2,7,318,239.91,0.69,3,Normal,36,5,3,2,47,93,0.39,146.9,0.61,146.9,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2001-11-15,2001,2,7,319,240.73,0.68,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2001-11-16,2001,2,7,320,239.91,0.69,3,Normal,36,5,3,2,47,93,0.39,146.9,0.61,146.9,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2001-11-17,2001,2,7,321,242.37,0.68,3,Normal,36,5,3,2,47,93,0.38,149.4,0.62,149.4,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00845,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-11-18,2001,2,7,322,243.74,0.68,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2001-11-19,2001,2,8,323,244.56,0.67,3,Normal,36,5,3,2,47,93,0.38,151.6,0.62,151.6,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2001-11-20,2001,2,8,324,248.66,0.67,3,Normal,36,5,3,2,47,93,0.37,155.7,0.63,155.7,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-11-21,2001,2,8,325,248.94,0.66,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2001-11-22,2001,2,8,326,248.66,0.67,3,Normal,36,5,3,2,47,93,0.37,155.7,0.63,155.7,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-11-23,2001,2,8,327,250.03,0.66,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.0091,0.00036,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2001-11-24,2001,2,8,328,250.85,0.66,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00917,0.000362,0.116,0.00458,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2001-11-25,2001,2,8,329,251.12,0.66,3,Normal,36,5,3,2,47,93,0.37,158.1,0.63,158.1,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,851
2001-11-26,2001,2,9,330,254.68,0.65,3,Normal,36,5,3,2,47,93,0.36,161.7,0.64,161.7,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00949,0.000375,0.118,0.00465,1,0.161,0.278,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,870
2001-11-27,2001,2,9,331,254.95,0.65,3,Normal,36,5,3,2,47,93,0.36,161.9,0.64,161.9,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00952,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2001-11-28,2001,2,9,332,255.23,0.65,3,Normal,36,5,3,2,47,93,0.36,162.2,0.64,162.2,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00954,0.000377,0.118,0.00466,1,0.162,0.279,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,874
2001-11-29,2001,2,9,333,257.69,0.64,3,Normal,36,5,3,2,47,93,0.36,164.7,0.64,164.7,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00975,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2001-11-30,2001,2,9,334,257.41,0.65,3,Normal,36,5,3,2,47,93,0.36,164.4,0.64,164.4,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,887
2001-12-01,2001,3,9,335,255.5,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,178.5,0.7,178.5,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2001-12-02,2001,3,9,336,255.23,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-12-03,2001,3,10,337,253.86,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,176.9,0.7,176.9,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2001-12-04,2001,3,10,338,252.49,0.66,4,Mod_Dry,31,5,3,2,36,77,0.3,175.5,0.69,175.5,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,956
2001-12-05,2001,3,10,339,253.31,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,176.3,0.7,176.3,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.112,0.0107,0.000425,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2001-12-06,2001,3,10,340,255.23,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-12-07,2001,3,10,341,255.5,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,178.5,0.7,178.5,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2001-12-08,2001,3,10,342,258.51,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,181.5,0.7,181.5,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2001-12-09,2001,3,10,343,258.23,0.64,4,Mod_Dry,31,5,3,2,36,77,0.3,181.2,0.7,181.2,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00492,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2001-12-10,2001,3,11,344,256.87,0.65,4,Mod_Dry,31,5,3,2,36,77,0.3,179.9,0.7,179.9,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2001-12-11,2001,3,11,345,254.95,0.65,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
