date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-12,2001,3,11,346,253.04,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-13,2001,3,11,347,254.4,0.65,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2001-12-14,2001,3,11,348,255.77,0.65,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2001-12-15,2001,3,11,349,257.69,0.64,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2001-12-16,2001,3,11,350,260.69,0.64,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2001-12-17,2001,3,12,351,262.61,0.63,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2001-12-18,2001,3,12,352,263.98,0.63,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2001-12-19,2001,3,12,353,263.15,0.63,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2001-12-20,2001,3,12,354,259.6,0.64,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-12-21,2001,3,12,355,256.05,0.65,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2001-12-22,2001,3,12,356,253.58,0.65,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-23,2001,3,12,357,250.58,0.66,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2001-12-24,2001,3,13,358,249.21,0.66,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2001-12-25,2001,3,13,359,247.3,0.67,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2001-12-26,2001,3,13,360,245.93,0.67,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2001-12-27,2001,3,13,361,245.65,0.67,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2001-12-28,2001,3,13,362,247.02,0.67,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2001-12-29,2001,3,13,363,248.94,0.66,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2001-12-30,2001,3,13,364,250.3,0.66,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2001-12-31,2001,3,14,365,253.31,0.65,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-01-01,2001,4,14,1,252.49,0.66,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
2002-01-02,2001,4,14,2,252.22,0.66,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2002-01-03,2001,4,14,3,254.13,0.65,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2002-01-04,2001,4,14,4,255.5,0.65,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2002-01-05,2001,4,14,5,254.68,0.65,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-01-06,2001,4,14,6,253.86,0.65,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2002-01-07,2001,4,15,7,253.04,0.66,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2002-01-08,2001,4,15,8,253.31,0.65,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2002-01-09,2001,4,15,9,255.77,0.65,5,Dry,29,5,4,2,33,73,0.28,182.8,0.71,182.8,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2002-01-10,2001,4,15,10,260.42,0.64,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2002-01-11,2001,4,15,11,265.62,0.63,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-01-12,2001,4,15,12,269.17,0.62,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2002-01-13,2001,4,15,13,274.37,0.61,5,Dry,29,5,4,2,33,73,0.27,201.4,0.73,201.4,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2002-01-14,2001,4,16,14,275.73,0.61,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2002-01-15,2001,4,16,15,274.91,0.61,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2002-01-16,2001,4,16,16,275.73,0.61,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2002-01-17,2001,4,16,17,275.46,0.61,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2002-01-18,2001,4,16,18,276.83,0.61,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-19,2001,4,16,19,282.02,0.6,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2002-01-20,2001,4,16,20,287.22,0.59,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2002-01-21,2001,4,17,21,292.41,0.59,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2002-01-22,2001,4,17,22,295.97,0.58,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-01-23,2001,4,17,23,300.07,0.58,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2002-01-24,2001,4,17,24,300.89,0.58,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2002-01-25,2001,4,17,25,302.8,0.57,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2002-01-26,2001,4,17,26,306.36,0.57,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2002-01-27,2001,4,17,27,309.37,0.57,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2002-01-28,2001,4,18,28,312.37,0.56,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2002-01-29,2001,4,18,29,315.38,0.56,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0164,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2002-01-30,2001,4,18,30,317.3,0.56,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2002-01-31,2001,4,18,31,318.12,0.55,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2002-02-01,2001,5,18,32,320.03,0.55,5,Dry,31,6,4,3,41,85,0.27,235,0.73,235,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00595,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2002-02-02,2001,5,18,33,325.23,0.55,5,Dry,31,6,4,3,41,85,0.26,240.2,0.74,240.2,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.898,27,26.2,52.3,1260
2002-02-03,2001,5,18,34,328.78,0.54,5,Dry,31,6,4,3,41,85,0.26,243.8,0.74,243.8,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.153,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1270
2002-02-04,2001,5,19,35,330.69,0.54,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2002-02-05,2001,5,19,36,333.7,0.54,5,Dry,31,6,4,3,41,85,0.26,248.7,0.74,248.7,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2002-02-06,2001,5,19,37,336.71,0.53,5,Dry,31,6,4,3,41,85,0.25,251.7,0.75,251.7,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0178,0.000715,0.157,0.00629,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.9,1320
2002-02-07,2001,5,19,38,337.53,0.53,5,Dry,31,6,4,3,41,85,0.25,252.5,0.75,252.5,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0182,0.00073,0.157,0.00632,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2002-02-08,2001,5,19,39,341.08,0.53,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000798,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2002-02-09,2001,5,19,40,345.73,0.52,5,Dry,31,6,4,3,41,85,0.25,260.7,0.75,260.7,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000887,0.164,0.0066,2,0.118,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2002-02-10,2001,5,19,41,348.74,0.52,5,Dry,31,6,4,3,41,85,0.24,263.7,0.76,263.7,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0235,0.000945,0.167,0.0067,2,0.121,0.287,0.0116,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2002-02-11,2001,5,20,42,353.94,0.51,5,Dry,31,6,4,3,41,85,0.24,268.9,0.76,268.9,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0259,0.00104,0.171,0.00688,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2002-02-12,2001,5,20,43,362.41,0.51,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00717,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2002-02-13,2001,5,20,44,370.34,0.5,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2002-02-14,2001,5,20,45,378.27,0.49,5,Dry,31,6,4,3,41,85,0.23,293.3,0.78,293.3,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0374,0.00151,0.191,0.00773,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2002-02-15,2001,5,20,46,387.84,0.48,5,Dry,31,6,4,3,41,85,0.22,302.8,0.78,302.8,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
2002-02-16,2001,5,20,47,396.87,0.48,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2002-02-17,2001,5,20,48,407.53,0.47,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2002-02-18,2001,5,21,49,415.46,0.46,5,Dry,31,6,4,3,41,85,0.2,330.5,0.8,330.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2002-02-19,2001,5,21,50,424.48,0.45,5,Dry,31,6,4,3,41,85,0.2,339.5,0.8,339.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2002-02-20,2001,5,21,51,432.41,0.45,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2002-02-21,2001,5,21,52,438.7,0.44,5,Dry,31,6,4,3,41,85,0.19,353.7,0.81,353.7,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0659,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2002-02-22,2001,5,21,53,445.54,0.44,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2002-02-23,2001,5,21,54,455.65,0.43,5,Dry,31,6,4,3,41,85,0.19,370.6,0.81,370.6,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0739,0.00304,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.9,1940
2002-02-24,2001,5,21,55,465.77,0.42,5,Dry,31,6,4,3,41,85,0.18,380.8,0.82,380.8,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
2002-02-25,2001,5,22,56,473.7,0.41,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2002-02-26,2001,5,22,57,484.91,0.41,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2002-02-27,2001,5,22,58,499.95,0.4,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2002-02-28,2001,5,22,59,511.71,0.39,5,Dry,31,6,4,3,41,85,0.17,426.7,0.83,426.7,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2002-03-01,2001,6,22,60,520.73,0.39,5,Dry,36,8,6,4,53,107,0.2,413.7,0.8,413.7,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0943,0.00392,0.293,0.0122,2,0.222,0.515,0.0214,23.5,0.956,0.98,0.937,45.7,44.7,89.5,2150
2002-03-02,2001,6,22,61,532.49,0.38,5,Dry,36,8,6,4,53,107,0.2,425.5,0.8,425.5,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0998,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
2002-03-03,2001,6,22,62,542.06,0.37,5,Dry,36,8,6,4,53,107,0.2,435.1,0.8,435.1,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00435,0.311,0.013,2,0.236,0.547,0.0228,23.4,0.957,0.98,0.938,47.8,46.9,93.7,2250
2002-03-04,2001,6,23,63,548.9,0.37,5,Dry,36,8,6,4,53,107,0.2,441.9,0.81,441.9,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95.1,2280
2002-03-05,2001,6,23,64,556.28,0.37,5,Dry,36,8,6,4,53,107,0.19,449.3,0.81,449.3,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-03-06,2001,6,23,65,559.83,0.36,5,Dry,36,8,6,4,53,107,0.19,452.8,0.81,452.8,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00472,0.326,0.0136,2,0.248,0.574,0.024,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2002-03-07,2001,6,23,66,566.12,0.36,5,Dry,36,8,6,4,53,107,0.19,459.1,0.81,459.1,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.332,0.0139,2,0.252,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2002-03-08,2001,6,23,67,574.05,0.36,5,Dry,36,8,6,4,53,107,0.19,467.1,0.81,467.1,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-03-09,2001,6,23,68,582.53,0.35,5,Dry,36,8,6,4,53,107,0.18,475.5,0.82,475.5,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.123,0.00519,0.349,0.0147,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-03-10,2001,6,23,69,589.37,0.35,5,Dry,36,8,6,4,53,107,0.18,482.4,0.82,482.4,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2002-03-11,2001,6,24,70,594.01,0.35,5,Dry,36,8,6,4,53,107,0.18,487,0.82,487,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-12,2001,6,24,71,599.21,0.34,5,Dry,36,8,6,4,53,107,0.18,492.2,0.82,492.2,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00554,0.366,0.0154,3,0.164,0.53,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
2002-03-13,2001,6,24,72,604.95,0.34,5,Dry,36,8,6,4,53,107,0.18,497.9,0.82,497.9,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2002-03-14,2001,6,24,73,609.05,0.34,5,Dry,36,8,6,4,53,107,0.18,502.1,0.82,502.1,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00576,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2002-03-15,2001,6,24,74,609.33,0.34,5,Dry,36,8,6,4,53,107,0.18,502.3,0.82,502.3,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2002-03-16,2001,6,24,75,610.15,0.34,5,Dry,36,8,6,4,53,107,0.17,503.1,0.82,503.1,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-03-17,2001,6,24,76,610.42,0.34,5,Dry,36,8,6,4,53,107,0.17,503.4,0.82,503.4,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.0058,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-03-18,2001,6,25,77,612.33,0.34,5,Dry,36,8,6,4,53,107,0.17,505.3,0.82,505.3,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.139,0.00586,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
2002-03-19,2001,6,25,78,615.34,0.33,5,Dry,36,8,6,4,53,107,0.17,508.3,0.83,508.3,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.141,0.00595,0.384,0.0163,3,0.171,0.556,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2002-03-20,2001,6,25,79,619.99,0.33,5,Dry,36,8,6,4,53,107,0.17,513,0.83,513,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.144,0.00608,0.39,0.0165,3,0.173,0.563,0.0239,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
2002-03-21,2001,6,25,80,626.28,0.33,5,Dry,36,8,6,4,53,107,0.17,519.3,0.83,519.3,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,35.9,108,2590
2002-03-22,2001,6,25,81,629.83,0.33,5,Dry,36,8,6,4,53,107,0.17,522.8,0.83,522.8,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2600
2002-03-23,2001,6,25,82,632.3,0.33,5,Dry,36,8,6,4,53,107,0.17,525.3,0.83,525.3,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.5,36.3,109,2620
2002-03-24,2001,6,25,83,636.4,0.32,5,Dry,36,8,6,4,53,107,0.17,529.4,0.83,529.4,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.155,0.00657,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2002-03-25,2001,6,26,84,639.95,0.32,5,Dry,36,8,6,4,53,107,0.17,533,0.83,533,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2002-03-26,2001,6,26,85,645.15,0.32,5,Dry,36,8,6,4,53,107,0.17,538.1,0.83,538.1,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2002-03-27,2001,6,26,86,652.53,0.32,5,Dry,36,8,6,4,53,107,0.16,545.5,0.84,545.5,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
2002-03-28,2001,6,26,87,661.01,0.31,5,Dry,36,8,6,4,53,107,0.16,554,0.84,554,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00729,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2002-03-29,2001,6,26,88,665.65,0.31,5,Dry,36,8,6,4,53,107,0.16,558.6,0.84,558.6,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00743,0.447,0.0191,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2002-03-30,2001,6,26,89,668.66,0.31,5,Dry,36,8,6,4,53,107,0.16,561.7,0.84,561.7,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00752,0.45,0.0192,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,116,2800
2002-03-31,2001,6,26,90,672.76,0.31,5,Dry,36,8,6,4,53,107,0.16,565.8,0.84,565.8,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0195,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2002-04-01,2001,7,27,91,676.32,0.3,5,Dry,40,10,8,5,62,125,0.18,551.3,0.81,551.3,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00724,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
2002-04-02,2001,7,27,92,681.51,0.3,5,Dry,40,10,8,5,62,125,0.18,556.5,0.82,556.5,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00739,0.448,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
2002-04-03,2001,7,27,93,688.9,0.3,5,Dry,40,10,8,5,62,125,0.18,563.9,0.82,563.9,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00761,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.8,117,2800
2002-04-04,2001,7,27,94,695.73,0.29,5,Dry,40,10,8,5,62,125,0.18,570.7,0.82,570.7,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0285,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2002-04-05,2001,7,27,95,704.21,0.29,5,Dry,40,10,8,5,62,125,0.18,579.2,0.82,579.2,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00807,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2002-04-06,2001,7,27,96,713.23,0.29,5,Dry,40,10,8,5,62,125,0.17,588.2,0.82,588.2,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00834,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2002-04-07,2001,7,27,97,724.99,0.28,5,Dry,40,10,8,5,62,125,0.17,600,0.83,600,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.0087,0.502,0.0216,3,0.212,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2002-04-08,2001,7,28,98,737.3,0.28,5,Dry,40,10,8,5,62,125,0.17,612.3,0.83,612.3,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00907,0.517,0.0224,3,0.218,0.735,0.0318,22.4,0.955,0.98,0.936,42.8,42,126,3020
2002-04-09,2001,7,28,99,752.33,0.27,5,Dry,40,10,8,5,62,125,0.17,627.3,0.83,627.3,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00953,0.536,0.0232,3,0.225,0.761,0.033,22.3,0.955,0.98,0.936,43.7,42.9,129,3090
2002-04-10,2001,7,28,100,770.65,0.27,5,Dry,40,10,8,5,62,125,0.16,645.6,0.84,645.6,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2002-04-11,2001,7,28,101,786.98,0.26,5,Dry,40,10,8,5,62,125,0.16,662,0.84,662,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2002-04-12,2001,7,28,102,807.6,0.25,5,Dry,40,10,8,5,62,125,0.15,682.6,0.84,682.6,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
2002-04-13,2001,7,28,103,834.7,0.24,5,Dry,40,10,8,5,62,125,0.15,709.7,0.85,709.7,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.028,3,0.262,0.9,0.0395,21.9,0.957,0.98,0.938,48.5,47.6,143,3420
2002-04-14,2001,7,28,104,860.34,0.23,5,Dry,40,10,8,5,62,125,0.14,735.3,0.85,735.3,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2002-04-15,2001,7,29,105,887.6,0.22,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2002-04-16,2001,7,29,106,911.77,0.22,5,Dry,40,10,8,5,62,125,0.14,786.8,0.86,786.8,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2002-04-17,2001,7,29,107,927.62,0.21,5,Dry,40,10,8,5,62,125,0.14,802.6,0.86,802.6,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.327,0.0146,0.77,0.0344,4,0.213,0.984,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
2002-04-18,2001,7,29,108,939.15,0.21,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2002-04-19,2001,7,29,109,941.48,0.21,5,Dry,40,10,8,5,62,125,0.13,816.5,0.87,816.5,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2002-04-20,2001,7,29,110,939.15,0.21,5,Dry,40,10,8,5,62,125,0.13,814.1,0.87,814.1,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2002-04-21,2001,7,29,111,936.83,0.21,5,Dry,40,10,8,5,62,125,0.13,811.8,0.87,811.8,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0148,0.783,0.035,4,0.216,1,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2002-04-22,2001,7,30,112,929.91,0.21,5,Dry,40,10,8,5,62,125,0.13,804.9,0.87,804.9,0,0,0,0,-5,5,40,10,8,0,67,863,990,967.6,22.4,0.445,0.329,0.0147,0.773,0.0346,4,0.214,0.988,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
2002-04-23,2001,7,30,113,923.05,0.21,5,Dry,40,10,8,5,62,125,0.14,798,0.86,798,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.439,0.325,0.0145,0.764,0.0341,4,0.212,0.976,0.0435,21.4,0.953,0.976,0.93,40,39,156,3750
2002-04-24,2001,7,30,114,916.26,0.21,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2002-04-25,2001,7,30,115,909.53,0.22,5,Dry,40,10,8,5,62,125,0.14,784.5,0.86,784.5,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2002-04-26,2001,7,30,116,902.87,0.22,5,Dry,40,10,8,5,62,125,0.14,777.9,0.86,777.9,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.315,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2002-04-27,2001,7,30,117,900.66,0.22,5,Dry,40,10,8,5,62,125,0.14,775.7,0.86,775.7,0,0,0,0,-5,5,40,10,8,0,67,834,990,967.5,22.5,0.418,0.314,0.014,0.733,0.0326,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2002-04-28,2001,7,30,118,898.47,0.22,5,Dry,40,10,8,5,62,125,0.14,773.5,0.86,773.5,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-04-29,2001,7,31,119,896.28,0.22,5,Dry,40,10,8,5,62,125,0.14,771.3,0.86,771.3,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-04-30,2001,7,31,120,898.47,0.22,5,Dry,40,10,8,5,62,125,0.14,773.5,0.86,773.5,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-05-01,2001,8,31,121,900.66,0.22,5,Dry,42,9,8,6,82,147,0.16,753.7,0.84,753.7,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2002-05-02,2001,8,31,122,907.3,0.22,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2002-05-03,2001,8,31,123,914.01,0.21,5,Dry,42,9,8,6,82,147,0.16,767,0.84,767,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2002-05-04,2001,8,31,124,920.78,0.21,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2002-05-05,2001,8,31,125,923.05,0.21,5,Dry,42,9,8,6,82,147,0.16,776,0.84,776,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2002-05-06,2001,8,32,126,925.33,0.21,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2002-05-07,2001,8,32,127,927.62,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2002-05-08,2001,8,32,128,925.33,0.21,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2002-05-09,2001,8,32,129,918.52,0.21,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2002-05-10,2001,8,32,130,907.3,0.22,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2002-05-11,2001,8,32,131,896.28,0.22,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2002-05-12,2001,8,32,132,885.45,0.22,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2002-05-13,2001,8,33,133,870.65,0.23,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2002-05-14,2001,8,33,134,856.28,0.23,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2002-05-15,2001,8,33,135,842.4,0.24,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2002-05-16,2001,8,33,136,829.05,0.24,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2002-05-17,2001,8,33,137,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2002-05-18,2001,8,33,138,800.92,0.25,5,Dry,42,9,8,6,82,147,0.18,653.9,0.82,653.9,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2002-05-19,2001,8,33,139,786.98,0.26,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.23,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2002-05-20,2001,8,34,140,775.12,0.26,5,Dry,42,9,8,6,82,147,0.19,628.1,0.81,628.1,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2002-05-21,2001,8,34,141,764.37,0.27,5,Dry,42,9,8,6,82,147,0.19,617.4,0.81,617.4,0,0,0,0,-6,6,42,9,8,0,88,676,990,967,23,0.311,0.213,0.00926,0.524,0.0228,3,0.22,0.745,0.0323,22.3,0.955,0.98,0.936,43,42.1,126,3030
2002-05-22,2001,8,34,142,747.14,0.28,5,Dry,42,9,8,6,82,147,0.2,600.1,0.8,600.1,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00874,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2002-05-23,2001,8,34,143,729.91,0.28,5,Dry,42,9,8,6,82,147,0.2,582.9,0.8,582.9,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.19,0.00821,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,39.9,120,2880
2002-05-24,2001,8,34,144,712.69,0.29,5,Dry,42,9,8,6,82,147,0.21,565.7,0.79,565.7,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2002-05-25,2001,8,34,145,697.1,0.29,5,Dry,42,9,8,6,82,147,0.21,550.1,0.79,550.1,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00723,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
2002-05-26,2001,8,34,146,680.97,0.3,5,Dry,42,9,8,6,82,147,0.22,534,0.78,534,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00675,0.421,0.018,3,0.183,0.604,0.0258,22.8,0.949,0.971,0.922,37.7,36.7,110,2640
2002-05-27,2001,8,35,147,664.83,0.31,5,Dry,42,9,8,6,82,147,0.22,517.8,0.78,517.8,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00627,0.401,0.0171,3,0.176,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2002-05-28,2001,8,35,148,650.34,0.32,5,Dry,42,9,8,6,82,147,0.23,503.3,0.77,503.3,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00584,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2002-05-29,2001,8,35,149,635.3,0.32,5,Dry,42,9,8,6,82,147,0.23,488.3,0.77,488.3,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.238,0.129,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-05-30,2001,8,35,150,621.9,0.33,5,Dry,42,9,8,6,82,147,0.24,474.9,0.76,474.9,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00522,0.353,0.015,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2002-05-31,2001,8,35,151,607.96,0.34,5,Dry,42,9,8,6,82,147,0.24,461,0.76,461,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2002-06-01,2001,9,35,152,595.11,0.35,5,Dry,39,9,7,5,59,119,0.2,476.1,0.8,476.1,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00522,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-06-02,2001,9,35,153,582.26,0.35,5,Dry,39,9,7,5,59,119,0.2,463.3,0.8,463.3,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0142,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-06-03,2001,9,36,154,569.95,0.36,5,Dry,39,9,7,5,59,119,0.21,450.9,0.79,450.9,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-06-04,2001,9,36,155,558.74,0.36,5,Dry,39,9,7,5,59,119,0.21,439.7,0.79,439.7,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00446,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2002-06-05,2001,9,36,156,546.98,0.37,5,Dry,39,9,7,5,59,119,0.22,428,0.78,428,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92.1,2210
2002-06-06,2001,9,36,157,536.87,0.38,5,Dry,39,9,7,5,59,119,0.22,417.9,0.78,417.9,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0962,0.00401,0.299,0.0125,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46,45,90.1,2160
2002-06-07,2001,9,36,158,526.2,0.38,5,Dry,39,9,7,5,59,119,0.23,407.2,0.77,407.2,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0912,0.00379,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2002-06-08,2001,9,36,159,515.54,0.39,5,Dry,39,9,7,5,59,119,0.23,396.5,0.77,396.5,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0862,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2002-06-09,2001,9,36,160,505.42,0.39,5,Dry,39,9,7,5,59,119,0.23,386.4,0.77,386.4,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0814,0.00337,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.7,2010
2002-06-10,2001,9,37,161,496.4,0.4,5,Dry,39,9,7,5,59,119,0.24,377.4,0.76,377.4,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.463,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2002-06-11,2001,9,37,162,486.83,0.41,5,Dry,39,9,7,5,59,119,0.24,367.8,0.76,367.8,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0726,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.7,39.8,79.7,1910
2002-06-12,2001,9,37,163,477.8,0.41,5,Dry,39,9,7,5,59,119,0.25,358.8,0.75,358.8,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0684,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2002-06-13,2001,9,37,164,469.87,0.42,5,Dry,39,9,7,5,59,119,0.25,350.9,0.75,350.9,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0646,0.00266,0.243,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2002-06-14,2001,9,37,165,461.4,0.42,5,Dry,39,9,7,5,59,119,0.26,342.4,0.74,342.4,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38,37,73.9,1770
2002-06-15,2001,9,37,166,452.92,0.43,5,Dry,39,9,7,5,59,119,0.26,333.9,0.74,333.9,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0566,0.00232,0.229,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2002-06-16,2001,9,37,167,444.99,0.44,5,Dry,39,9,7,5,59,119,0.27,326,0.73,326,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00913,2,0.163,0.385,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
2002-06-17,2001,9,38,168,438.15,0.44,5,Dry,39,9,7,5,59,119,0.27,319.1,0.73,319.1,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0496,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2002-06-18,2001,9,38,169,430.77,0.45,5,Dry,39,9,7,5,59,119,0.28,311.8,0.72,311.8,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0462,0.00189,0.211,0.00863,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2002-06-19,2001,9,38,170,423.39,0.45,5,Dry,39,9,7,5,59,119,0.28,304.4,0.72,304.4,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0427,0.00174,0.205,0.00837,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
2002-06-20,2001,9,38,171,416.55,0.46,5,Dry,39,9,7,5,59,119,0.29,297.6,0.71,297.6,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00813,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
2002-06-21,2001,9,38,172,409.72,0.47,5,Dry,39,9,7,5,59,119,0.29,290.7,0.71,290.7,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00147,0.194,0.00789,2,0.139,0.333,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
2002-06-22,2001,9,38,173,403.98,0.47,5,Dry,39,9,7,5,59,119,0.29,285,0.7,285,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2002-06-23,2001,9,38,174,397.69,0.47,5,Dry,39,9,7,5,59,119,0.3,278.7,0.7,278.7,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0305,0.00124,0.184,0.00747,2,0.131,0.314,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.3,1450
2002-06-24,2001,9,39,175,391.4,0.48,5,Dry,39,9,7,5,59,119,0.3,272.4,0.7,272.4,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0276,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-06-25,2001,9,39,176,385.11,0.49,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000997,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2002-06-26,2001,9,39,177,379.37,0.49,5,Dry,39,9,7,5,59,119,0.31,260.4,0.69,260.4,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0219,0.000886,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.4,1350
2002-06-27,2001,9,39,178,373.62,0.5,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000776,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2002-06-28,2001,9,39,179,368.98,0.5,5,Dry,39,9,7,5,59,119,0.32,250,0.68,250,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000687,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2002-06-29,2001,9,39,180,363.78,0.51,5,Dry,39,9,7,5,59,119,0.33,244.8,0.67,244.8,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000668,0.158,0.00637,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2002-06-30,2001,9,39,181,358.58,0.51,5,Dry,39,9,7,5,59,119,0.33,239.6,0.67,239.6,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.139,0.0161,0.00065,0.156,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
2002-07-01,2001,10,40,182,353.39,0.52,5,Dry,37,8,6,4,53,108,0.31,245.4,0.69,245.4,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2002-07-02,2001,10,40,183,348.19,0.52,5,Dry,37,8,6,4,53,108,0.31,240.2,0.69,240.2,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52.1,1250
2002-07-03,2001,10,40,184,343,0.53,5,Dry,37,8,6,4,53,108,0.32,235,0.69,235,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.5,50.9,1220
2002-07-04,2001,10,40,185,337.8,0.53,5,Dry,37,8,6,4,53,108,0.32,229.8,0.68,229.8,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0976,0.248,0.00994,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1190
2002-07-05,2001,10,40,186,333.15,0.54,5,Dry,37,8,6,4,53,108,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2002-07-06,2001,10,40,187,328.51,0.54,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2002-07-07,2001,10,40,188,323.86,0.55,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2002-07-08,2001,10,41,189,320.3,0.55,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-07-09,2001,10,41,190,316.2,0.56,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2002-07-10,2001,10,41,191,312.1,0.56,5,Dry,37,8,6,4,53,108,0.35,204.1,0.65,204.1,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00554,1,0.218,0.357,0.0142,24.7,0.955,0.98,0.936,47.2,46.3,46.3,1110
2002-07-11,2001,10,41,192,308,0.57,5,Dry,37,8,6,4,53,108,0.35,200,0.65,200,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2002-07-12,2001,10,41,193,303.9,0.57,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2002-07-13,2001,10,41,194,299.8,0.58,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2002-07-14,2001,10,41,195,296.24,0.58,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2002-07-15,2001,10,42,196,292.69,0.59,5,Dry,37,8,6,4,53,108,0.37,184.7,0.63,184.7,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2002-07-16,2001,10,42,197,289.13,0.59,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,984
2002-07-17,2001,10,42,198,285.58,0.6,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2002-07-18,2001,10,42,199,282.02,0.6,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
