date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-19,2001,10,42,200,279.56,0.61,5,Dry,37,8,6,4,53,108,0.39,171.6,0.61,171.6,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2002-07-20,2001,10,42,201,276.55,0.61,5,Dry,37,8,6,4,53,108,0.39,168.6,0.61,168.6,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2002-07-21,2001,10,42,202,273.55,0.62,5,Dry,37,8,6,4,53,108,0.4,165.6,0.6,165.6,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2002-07-22,2001,10,43,203,270.54,0.62,5,Dry,37,8,6,4,53,108,0.4,162.5,0.6,162.5,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2002-07-23,2001,10,43,204,267.53,0.63,5,Dry,37,8,6,4,53,108,0.4,159.5,0.6,159.5,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2002-07-24,2001,10,43,205,264.52,0.63,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2002-07-25,2001,10,43,206,261.51,0.64,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.0088,0.000348,0.117,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,823
2002-07-26,2001,10,43,207,258.51,0.64,5,Dry,37,8,6,4,53,108,0.42,150.5,0.58,150.5,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2002-07-27,2001,10,43,208,255.5,0.65,5,Dry,37,8,6,4,53,108,0.42,147.5,0.58,147.5,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00829,0.000328,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
2002-07-28,2001,10,43,209,253.04,0.66,5,Dry,37,8,6,4,53,108,0.43,145,0.57,145,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00808,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2002-07-29,2001,10,44,210,250.58,0.66,5,Dry,37,8,6,4,53,108,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2002-07-30,2001,10,44,211,248.12,0.67,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2002-07-31,2001,10,44,212,245.65,0.67,5,Dry,37,8,6,4,53,108,0.44,137.7,0.56,137.7,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00745,0.000294,0.11,0.00433,1,0.128,0.238,0.00939,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
2002-08-01,2001,11,44,213,243.19,0.68,5,Dry,34,7,5,3,44,93,0.38,150.2,0.62,150.2,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00852,0.000336,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2002-08-02,2001,11,44,214,240.19,0.68,5,Dry,34,7,5,3,44,93,0.39,147.2,0.61,147.2,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00826,0.000326,0.112,0.00442,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,33,33,791
2002-08-03,2001,11,44,215,237.18,0.69,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2002-08-04,2001,11,44,216,234.17,0.7,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2002-08-05,2001,11,45,217,231.16,0.71,5,Dry,34,7,5,3,44,93,0.4,138.2,0.6,138.2,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2002-08-06,2001,11,45,218,228.15,0.72,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2002-08-07,2001,11,45,219,225.15,0.72,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2002-08-08,2001,11,45,220,222.69,0.73,5,Dry,34,7,5,3,44,93,0.42,129.7,0.58,129.7,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00677,0.000266,0.104,0.0041,1,0.118,0.222,0.00871,25.2,0.93,0.97,0.903,29.9,29,29,695
2002-08-09,2001,11,45,221,220.23,0.74,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00656,0.000258,0.103,0.00405,1,0.114,0.217,0.00854,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2002-08-10,2001,11,45,222,217.76,0.75,5,Dry,34,7,5,3,44,93,0.43,124.8,0.57,124.8,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2002-08-11,2001,11,45,223,215.3,0.76,5,Dry,34,7,5,3,44,93,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00615,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2002-08-12,2001,11,46,224,212.84,0.77,5,Dry,34,7,5,3,44,93,0.44,119.8,0.56,119.8,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2002-08-13,2001,11,46,225,210.38,0.78,5,Dry,34,7,5,3,44,93,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00573,0.000224,0.0989,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-08-14,2001,11,46,226,209.01,0.78,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2002-08-15,2001,11,46,227,207.1,0.79,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0965,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-08-16,2001,11,46,228,205.19,0.79,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0966,0.00378,1,0.094,0.191,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2002-08-17,2001,11,46,229,203.27,0.8,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2002-08-18,2001,11,46,230,201.36,0.8,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0888,0.184,0.00718,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,199.44,0.81,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.0048,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,197.53,0.81,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00464,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,195.62,0.82,5,Dry,34,7,5,3,44,93,0.47,102.6,0.53,102.6,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0925,0.00361,1,0.081,0.173,0.00678,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,193.7,0.82,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00665,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,191.79,0.83,5,Dry,34,7,5,3,44,93,0.48,98.79,0.52,98.79,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0759,0.167,0.00651,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,189.87,0.84,5,Dry,34,7,5,3,44,93,0.49,96.87,0.51,96.87,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.00398,0.000156,0.0899,0.00352,1,0.0733,0.163,0.00638,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,187.96,0.84,5,Dry,34,7,5,3,44,93,0.49,94.96,0.51,94.96,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00382,0.000149,0.0891,0.00348,1,0.0707,0.16,0.00625,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,186.05,0.85,5,Dry,34,7,5,3,44,93,0.5,93.05,0.5,93.05,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00366,0.000143,0.0883,0.00345,1,0.0681,0.156,0.00612,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,184.68,0.85,5,Dry,34,7,5,3,44,93,0.5,91.68,0.5,91.68,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,183.31,0.86,5,Dry,34,7,5,3,44,93,0.51,90.31,0.49,90.31,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00343,0.000134,0.0871,0.00341,1,0.0644,0.151,0.00593,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,181.94,0.86,5,Dry,34,7,5,3,44,93,0.51,88.94,0.49,88.94,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.000129,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,180.58,0.86,5,Dry,34,7,5,3,44,93,0.52,87.58,0.48,87.58,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,179.21,0.87,5,Dry,34,7,5,3,44,93,0.52,86.21,0.48,86.21,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00308,0.00012,0.0853,0.00334,1,0.0589,0.144,0.00564,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,177.84,0.87,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2002-09-02,2001,12,49,245,174.83,0.88,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2002-09-03,2001,12,49,246,172.37,0.89,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
2002-09-04,2001,12,49,247,169.91,0.89,5,Dry,30,6,4,2,30,72,0.42,97.91,0.58,97.91,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2002-09-05,2001,12,49,248,167.45,0.9,5,Dry,30,6,4,2,30,72,0.43,95.45,0.57,95.45,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
2002-09-06,2001,12,49,249,164.99,0.9,5,Dry,30,6,4,2,30,72,0.44,92.99,0.56,92.99,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2002-09-07,2001,12,49,250,163.62,0.9,5,Dry,30,6,4,2,30,72,0.44,91.62,0.56,91.62,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2002-09-08,2001,12,49,251,161.71,0.91,5,Dry,30,6,4,2,30,72,0.45,89.71,0.56,89.71,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2002-09-09,2001,12,50,252,159.8,0.91,5,Dry,30,6,4,2,30,72,0.45,87.8,0.55,87.8,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2002-09-10,2001,12,50,253,157.88,0.92,5,Dry,30,6,4,2,30,72,0.46,85.88,0.54,85.88,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00305,0.00012,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2002-09-11,2001,12,50,254,155.97,0.92,5,Dry,30,6,4,2,30,72,0.46,83.97,0.54,83.97,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2002-09-12,2001,12,50,255,154.05,0.92,5,Dry,30,6,4,2,30,72,0.47,82.05,0.53,82.05,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2002-09-13,2001,12,50,256,152.14,0.92,5,Dry,30,6,4,2,30,72,0.47,80.14,0.53,80.14,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0507,0.131,0.00514,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-09-14,2001,12,50,257,150.23,0.93,5,Dry,30,6,4,2,30,72,0.48,78.23,0.52,78.23,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000941,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2002-09-15,2001,12,50,258,148.31,0.93,5,Dry,30,6,4,2,30,72,0.48,76.31,0.52,76.31,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000877,0.0788,0.00309,1,0.0455,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2002-09-16,2001,12,51,259,146.94,0.93,5,Dry,30,6,4,2,30,72,0.49,74.94,0.51,74.94,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.0000831,0.0782,0.00307,1,0.0437,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2002-09-17,2001,12,51,260,145.58,0.93,5,Dry,30,6,4,2,30,72,0.49,73.58,0.51,73.58,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2002-09-18,2001,12,51,261,144.21,0.94,5,Dry,30,6,4,2,30,72,0.5,72.21,0.5,72.21,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.000074,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2002-09-19,2001,12,51,262,142.84,0.94,5,Dry,30,6,4,2,30,72,0.5,70.84,0.5,70.84,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2002-09-20,2001,12,51,263,141.48,0.94,5,Dry,30,6,4,2,30,72,0.51,69.48,0.49,69.48,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00166,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2002-09-21,2001,12,51,264,140.11,0.94,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2002-09-22,2001,12,51,265,138.74,0.94,5,Dry,30,6,4,2,30,72,0.52,66.74,0.48,66.74,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-09-23,2001,12,52,266,138.47,0.94,5,Dry,30,6,4,2,30,72,0.52,66.47,0.48,66.47,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-09-24,2001,12,52,267,136.55,0.95,5,Dry,30,6,4,2,30,72,0.53,64.55,0.47,64.55,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2002-09-25,2001,12,52,268,136.28,0.95,5,Dry,30,6,4,2,30,72,0.53,64.28,0.47,64.28,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-09-26,2001,12,52,269,135.46,0.95,5,Dry,30,6,4,2,30,72,0.53,63.46,0.47,63.46,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000449,0.0732,0.00287,1,0.0282,0.101,0.00397,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2002-09-27,2001,12,52,270,134.64,0.95,5,Dry,30,6,4,2,30,72,0.54,62.64,0.47,62.64,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00107,0.0000421,0.0728,0.00286,1,0.0271,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,132.73,0.95,5,Dry,30,6,4,2,30,72,0.54,60.73,0.46,60.73,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000912,0.0000358,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,131.36,0.96,5,Dry,30,6,4,2,30,72,0.55,59.36,0.45,59.36,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,129.99,0.96,5,Dry,30,6,4,2,30,72,0.55,57.99,0.45,57.99,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,129.72,0.96,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-10-02,2002,1,1,275,132.18,0.95,5,Dry,24,4,2,2,20,52,0.39,80.18,0.61,80.18,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2002-10-03,2002,1,1,276,134.64,0.95,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2002-10-04,2002,1,1,277,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2002-10-05,2002,1,1,278,133,0.95,5,Dry,24,4,2,2,20,52,0.39,81,0.61,81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0773,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-10-06,2002,1,1,279,132.73,0.95,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2002-10-07,2002,1,1,280,131.9,0.95,5,Dry,24,4,2,2,20,52,0.39,79.9,0.61,79.9,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-10-08,2002,1,2,281,129.99,0.96,5,Dry,24,4,2,2,20,52,0.4,77.99,0.6,77.99,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2002-10-09,2002,1,2,282,129.72,0.96,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-10-10,2002,1,2,283,129.44,0.96,5,Dry,24,4,2,2,20,52,0.4,77.44,0.6,77.44,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2002-10-11,2002,1,2,284,127.53,0.96,5,Dry,24,4,2,2,20,52,0.41,75.53,0.59,75.53,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-10-12,2002,1,2,285,126.16,0.96,5,Dry,24,4,2,2,20,52,0.41,74.16,0.59,74.16,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000805,0.0743,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2002-10-13,2002,1,2,286,124.8,0.97,5,Dry,24,4,2,2,20,52,0.42,72.8,0.58,72.8,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
2002-10-14,2002,1,2,287,123.43,0.97,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-10-15,2002,1,3,288,122.06,0.97,5,Dry,24,4,2,2,20,52,0.43,70.06,0.57,70.06,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2002-10-16,2002,1,3,289,121.79,0.97,5,Dry,24,4,2,2,20,52,0.43,69.79,0.57,69.79,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2002-10-17,2002,1,3,290,120.97,0.97,5,Dry,24,4,2,2,20,52,0.43,68.97,0.57,68.97,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-10-18,2002,1,3,291,120.15,0.97,5,Dry,24,4,2,2,20,52,0.43,68.15,0.57,68.15,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-10-19,2002,1,3,292,119.33,0.97,5,Dry,24,4,2,2,20,52,0.44,67.33,0.56,67.33,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-10-20,2002,1,3,293,118.51,0.97,5,Dry,24,4,2,2,20,52,0.44,66.51,0.56,66.51,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-10-21,2002,1,3,294,117.69,0.97,5,Dry,24,4,2,2,20,52,0.44,65.69,0.56,65.69,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000523,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.6,14,14,335
2002-10-22,2002,1,4,295,116.87,0.97,5,Dry,24,4,2,2,20,52,0.45,64.87,0.56,64.87,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00126,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
2002-10-23,2002,1,4,296,116.05,0.97,5,Dry,24,4,2,2,20,52,0.45,64.05,0.55,64.05,0,0,0,0,-2,2,24,4,2,0,22,94,990,964.5,25.5,0.0708,0.00119,0.0000468,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
2002-10-24,2002,1,4,297,115.23,0.97,5,Dry,24,4,2,2,20,52,0.45,63.23,0.55,63.23,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,115.5,0.97,5,Dry,24,4,2,2,20,52,0.45,63.5,0.55,63.5,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-10-26,2002,1,4,299,114.68,0.98,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,114.4,0.98,5,Dry,24,4,2,2,20,52,0.46,62.4,0.55,62.4,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,113.58,0.98,5,Dry,24,4,2,2,20,52,0.46,61.58,0.54,61.58,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000984,0.0000386,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,112.76,0.98,5,Dry,24,4,2,2,20,52,0.46,60.76,0.54,60.76,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,111.94,0.98,5,Dry,24,4,2,2,20,52,0.47,59.94,0.54,59.94,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,111.12,0.98,5,Dry,24,4,2,2,20,52,0.47,59.12,0.53,59.12,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000775,0.0000304,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,113.86,0.98,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-11-03,2002,2,5,307,114.68,0.98,5,Dry,23,4,2,2,19,50,0.44,64.68,0.56,64.68,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
2002-11-04,2002,2,5,308,116.59,0.97,5,Dry,23,4,2,2,19,50,0.43,66.59,0.57,66.59,0,0,0,0,-2,2,23,4,2,0,21,95.6,990,964.5,25.5,0.0708,0.00141,0.0000553,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
2002-11-05,2002,2,6,309,118.51,0.97,5,Dry,23,4,2,2,19,50,0.42,68.51,0.58,68.51,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2002-11-06,2002,2,6,310,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-07,2002,2,6,311,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-08,2002,2,6,312,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-09,2002,2,6,313,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-10,2002,2,6,314,122.06,0.97,5,Dry,23,4,2,2,19,50,0.41,72.06,0.59,72.06,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000735,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-11,2002,2,6,315,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-12,2002,2,7,316,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-13,2002,2,7,317,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-14,2002,2,7,318,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-15,2002,2,7,319,123.43,0.97,5,Dry,23,4,2,2,19,50,0.41,73.43,0.59,73.43,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000781,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.4,16.4,393
2002-11-16,2002,2,7,320,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-17,2002,2,7,321,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-18,2002,2,7,322,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-19,2002,2,8,323,122.33,0.97,5,Dry,23,4,2,2,19,50,0.41,72.33,0.59,72.33,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000744,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-20,2002,2,8,324,121.51,0.97,5,Dry,23,4,2,2,19,50,0.41,71.51,0.59,71.51,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000717,0.0728,0.00286,1,0.039,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-21,2002,2,8,325,120.69,0.97,5,Dry,23,4,2,2,19,50,0.41,70.69,0.59,70.69,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-11-22,2002,2,8,326,118.78,0.97,5,Dry,23,4,2,2,19,50,0.42,68.78,0.58,68.78,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-23,2002,2,8,327,118.51,0.97,5,Dry,23,4,2,2,19,50,0.42,68.51,0.58,68.51,0,0,0,0,-2,2,23,4,2,0,21,97.5,990,964.5,25.5,0.0708,0.00157,0.0000617,0.0724,0.00284,1,0.035,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,356
2002-11-24,2002,2,8,328,120.97,0.97,5,Dry,23,4,2,2,19,50,0.41,70.97,0.59,70.97,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0708,0.00178,0.0000699,0.0726,0.00285,1,0.0383,0.111,0.00435,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2002-11-25,2002,2,8,329,123.98,0.97,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-26,2002,2,9,330,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-27,2002,2,9,331,122.88,0.97,5,Dry,23,4,2,2,19,50,0.41,72.88,0.59,72.88,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2002-11-28,2002,2,9,332,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-29,2002,2,9,333,124.52,0.97,5,Dry,23,4,2,2,19,50,0.4,74.52,0.6,74.52,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00208,0.0000817,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-30,2002,2,9,334,124.25,0.97,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-12-01,2002,3,9,335,123.98,0.97,5,Dry,26,4,3,2,24,59,0.48,64.98,0.52,64.98,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2002-12-02,2002,3,9,336,123.15,0.97,5,Dry,26,4,3,2,24,59,0.48,64.15,0.52,64.15,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-12-03,2002,3,10,337,122.33,0.97,5,Dry,26,4,3,2,24,59,0.48,63.33,0.52,63.33,0,0,0,0,-2,2,26,4,3,0,26,96.3,990,964.5,25.5,0.0708,0.00113,0.0000444,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,122.06,0.97,5,Dry,26,4,3,2,24,59,0.48,63.06,0.52,63.06,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00111,0.0000435,0.0719,0.00282,1,0.0276,0.0996,0.0039,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,123.98,0.97,5,Dry,26,4,3,2,24,59,0.48,64.98,0.52,64.98,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2002-12-06,2002,3,10,340,129.17,0.96,5,Dry,26,4,3,2,24,59,0.46,70.17,0.54,70.17,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.0000672,0.0737,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.878,16,15.3,15.3,368
2002-12-07,2002,3,10,341,135.46,0.95,5,Dry,26,4,3,2,24,59,0.44,76.46,0.56,76.46,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0742,0.00225,0.0000882,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2002-12-08,2002,3,10,342,139.01,0.94,5,Dry,26,4,3,2,24,59,0.42,80.01,0.58,80.01,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00255,0.0001,0.078,0.00306,1,0.0505,0.128,0.00504,25.4,0.933,0.96,0.896,18.6,17.8,17.8,428
2002-12-09,2002,3,10,343,143.12,0.94,5,Dry,26,4,3,2,24,59,0.41,84.12,0.59,84.12,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2002-12-10,2002,3,11,344,148.31,0.93,5,Dry,26,4,3,2,24,59,0.4,89.31,0.6,89.31,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2002-12-11,2002,3,11,345,148.58,0.93,5,Dry,26,4,3,2,24,59,0.4,89.58,0.6,89.58,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0822,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2002-12-12,2002,3,11,346,147.22,0.93,5,Dry,26,4,3,2,24,59,0.4,88.22,0.6,88.22,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000127,0.0816,0.0032,1,0.0616,0.143,0.00561,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
2002-12-13,2002,3,11,347,148.58,0.93,5,Dry,26,4,3,2,24,59,0.4,89.58,0.6,89.58,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0822,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2002-12-14,2002,3,11,348,149.95,0.93,5,Dry,26,4,3,2,24,59,0.39,90.95,0.61,90.95,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000137,0.0828,0.00325,1,0.0653,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2002-12-15,2002,3,11,349,149.13,0.93,5,Dry,26,4,3,2,24,59,0.4,90.13,0.6,90.13,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2002-12-16,2002,3,11,350,151.05,0.93,5,Dry,26,4,3,2,24,59,0.39,92.05,0.61,92.05,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-17,2002,3,12,351,153.51,0.92,5,Dry,26,4,3,2,24,59,0.38,94.51,0.62,94.51,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2002-12-18,2002,3,12,352,157.61,0.92,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-12-19,2002,3,12,353,161.71,0.91,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2002-12-20,2002,3,12,354,163.08,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2002-12-21,2002,3,12,355,162.8,0.91,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2002-12-22,2002,3,12,356,164.72,0.9,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2002-12-23,2002,3,12,357,166.08,0.9,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2002-12-24,2002,3,13,358,168,0.89,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-12-25,2002,3,13,359,170.46,0.89,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2002-12-26,2002,3,13,360,173.47,0.88,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-12-27,2002,3,13,361,176.48,0.88,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2002-12-28,2002,3,13,362,179.48,0.87,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2002-12-29,2002,3,13,363,182.49,0.86,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.00379,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2002-12-30,2002,3,13,364,184.95,0.85,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2002-12-31,2002,3,14,365,184.13,0.85,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2003-01-01,2002,4,14,1,184.95,0.85,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-01-02,2002,4,14,2,185.23,0.85,5,Dry,29,5,4,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-01-03,2002,4,14,3,185.5,0.85,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-01-04,2002,4,14,4,187.41,0.84,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-01-05,2002,4,14,5,185.5,0.85,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-01-06,2002,4,14,6,186.32,0.85,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2003-01-07,2002,4,15,7,188.23,0.84,5,Dry,29,5,4,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2003-01-08,2002,4,15,8,187.96,0.84,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-01-09,2002,4,15,9,188.78,0.84,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2003-01-10,2002,4,15,10,191.24,0.83,5,Dry,29,5,4,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-01-11,2002,4,15,11,196.98,0.81,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2003-01-12,2002,4,15,12,201.63,0.8,5,Dry,29,5,4,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-01-13,2002,4,15,13,206.83,0.79,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2003-01-14,2002,4,16,14,211.48,0.77,5,Dry,29,5,4,2,33,73,0.34,138.5,0.66,138.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000295,0.105,0.00413,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-01-15,2002,4,16,15,215.03,0.76,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00782,0.000307,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2003-01-16,2002,4,16,16,218.58,0.75,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2003-01-17,2002,4,16,17,222.69,0.73,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
2003-01-18,2002,4,16,18,231.16,0.71,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2003-01-19,2002,4,16,19,240.19,0.68,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2003-01-20,2002,4,16,20,245.93,0.67,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2003-01-21,2002,4,17,21,252.76,0.66,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2003-01-22,2002,4,17,22,262.33,0.64,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2003-01-23,2002,4,17,23,270.81,0.62,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2003-01-24,2002,4,17,24,278.19,0.61,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2003-01-25,2002,4,17,25,283.39,0.6,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2003-01-26,2002,4,17,26,289.68,0.59,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-01-27,2002,4,17,27,296.51,0.58,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2003-01-28,2002,4,18,28,303.9,0.57,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2003-01-29,2002,4,18,29,310.73,0.56,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
2003-01-30,2002,4,18,30,315.38,0.56,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0164,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2003-01-31,2002,4,18,31,316.75,0.56,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2003-02-01,2002,5,18,32,320.85,0.55,5,Dry,31,6,4,3,41,85,0.27,235.8,0.73,235.8,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000632,0.149,0.00596,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.3,1230
2003-02-02,2002,5,18,33,328.23,0.54,5,Dry,31,6,4,3,41,85,0.26,243.2,0.74,243.2,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2003-02-03,2002,5,18,34,331.79,0.54,5,Dry,31,6,4,3,41,85,0.26,246.8,0.74,246.8,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2003-02-04,2002,5,19,35,332.61,0.54,5,Dry,31,6,4,3,41,85,0.26,247.6,0.74,247.6,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2003-02-05,2002,5,19,36,333.43,0.54,5,Dry,31,6,4,3,41,85,0.26,248.4,0.74,248.4,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0169,0.000676,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2003-02-06,2002,5,19,37,337.53,0.53,5,Dry,31,6,4,3,41,85,0.25,252.5,0.75,252.5,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0182,0.00073,0.157,0.00632,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2003-02-07,2002,5,19,38,344.37,0.52,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000861,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2003-02-08,2002,5,19,39,349.01,0.52,5,Dry,31,6,4,3,41,85,0.24,264,0.76,264,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.00095,0.167,0.00671,2,0.121,0.287,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2003-02-09,2002,5,19,40,352.57,0.52,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.1,58.3,1400
2003-02-10,2002,5,19,41,356.67,0.51,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00698,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2003-02-11,2002,5,20,42,360.77,0.51,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.176,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2003-02-12,2002,5,20,43,368.15,0.5,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.909,31.8,30.8,61.7,1480
2003-02-13,2002,5,20,44,377.73,0.49,5,Dry,31,6,4,3,41,85,0.23,292.7,0.78,292.7,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.0015,0.19,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.7,1530
2003-02-14,2002,5,20,45,386.2,0.48,5,Dry,31,6,4,3,41,85,0.22,301.2,0.78,301.2,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.197,0.008,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2003-02-15,2002,5,20,46,394.13,0.48,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2003-02-16,2002,5,20,47,404.8,0.47,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2003-02-17,2002,5,20,48,414.91,0.46,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2003-02-18,2002,5,21,49,425.03,0.45,5,Dry,31,6,4,3,41,85,0.2,340,0.8,340,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0595,0.00243,0.23,0.00937,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2003-02-19,2002,5,21,50,432.41,0.45,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2003-02-20,2002,5,21,51,438.7,0.44,5,Dry,31,6,4,3,41,85,0.19,353.7,0.81,353.7,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0659,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
