date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-21,2002,5,21,52,447.73,0.43,5,Dry,31,6,4,3,41,85,0.19,362.7,0.81,362.7,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2003-02-22,2002,5,21,53,458.94,0.43,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
2003-02-23,2002,5,21,54,469.6,0.42,5,Dry,31,6,4,3,41,85,0.18,384.6,0.82,384.6,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2003-02-24,2002,5,21,55,478.08,0.41,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2003-02-25,2002,5,22,56,487.1,0.41,5,Dry,31,6,4,3,41,85,0.17,402.1,0.82,402.1,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
2003-02-26,2002,5,22,57,499.4,0.4,5,Dry,31,6,4,3,41,85,0.17,414.4,0.83,414.4,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00392,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2003-02-27,2002,5,22,58,510.62,0.39,5,Dry,31,6,4,3,41,85,0.17,425.6,0.83,425.6,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2003-02-28,2002,5,22,59,521.28,0.39,5,Dry,31,6,4,3,41,85,0.16,436.3,0.84,436.3,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.4,2260
2003-03-01,2002,6,22,60,533.58,0.38,5,Dry,36,8,6,4,53,107,0.2,426.6,0.8,426.6,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
2003-03-02,2002,6,22,61,550.81,0.37,5,Dry,36,8,6,4,53,107,0.19,443.8,0.81,443.8,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2003-03-03,2002,6,22,62,566.4,0.36,5,Dry,36,8,6,4,53,107,0.19,459.4,0.81,459.4,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2003-03-04,2002,6,23,63,581.98,0.35,5,Dry,36,8,6,4,53,107,0.18,475,0.82,475,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-03-05,2002,6,23,64,596.48,0.34,5,Dry,36,8,6,4,53,107,0.18,489.5,0.82,489.5,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2003-03-06,2002,6,23,65,609.33,0.34,5,Dry,36,8,6,4,53,107,0.18,502.3,0.82,502.3,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2003-03-07,2002,6,23,66,623.27,0.33,5,Dry,36,8,6,4,53,107,0.17,516.3,0.83,516.3,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00618,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.9,35.7,107,2570
2003-03-08,2002,6,23,67,636.67,0.32,5,Dry,36,8,6,4,53,107,0.17,529.7,0.83,529.7,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2003-03-09,2002,6,23,68,651.71,0.32,5,Dry,36,8,6,4,53,107,0.16,544.7,0.84,544.7,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.264,0.165,0.00702,0.429,0.0183,3,0.188,0.617,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2003-03-10,2002,6,23,69,664.56,0.31,5,Dry,36,8,6,4,53,107,0.16,557.6,0.84,557.6,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.6,116,2780
2003-03-11,2002,6,24,70,672.49,0.31,5,Dry,36,8,6,4,53,107,0.16,565.5,0.84,565.5,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40,39.1,117,2810
2003-03-12,2002,6,24,71,679.33,0.3,5,Dry,36,8,6,4,53,107,0.16,572.3,0.84,572.3,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00784,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2003-03-13,2002,6,24,72,687.26,0.3,5,Dry,36,8,6,4,53,107,0.16,580.3,0.84,580.3,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.189,0.00808,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2003-03-14,2002,6,24,73,694.64,0.3,5,Dry,36,8,6,4,53,107,0.15,587.6,0.85,587.6,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.0083,0.482,0.0207,3,0.207,0.689,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2003-03-15,2002,6,24,74,698.19,0.29,5,Dry,36,8,6,4,53,107,0.15,591.2,0.85,591.2,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00841,0.487,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2003-03-16,2002,6,24,75,699.56,0.29,5,Dry,36,8,6,4,53,107,0.15,592.6,0.85,592.6,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2003-03-17,2002,6,24,76,700.93,0.29,5,Dry,36,8,6,4,53,107,0.15,593.9,0.85,593.9,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00849,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.9,41,123,2950
2003-03-18,2002,6,25,77,702.3,0.29,5,Dry,36,8,6,4,53,107,0.15,595.3,0.85,595.3,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0302,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-03-19,2002,6,25,78,705.3,0.29,5,Dry,36,8,6,4,53,107,0.15,598.3,0.85,598.3,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.707,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2003-03-20,2002,6,25,79,711.59,0.29,5,Dry,36,8,6,4,53,107,0.15,604.6,0.85,604.6,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00881,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2003-03-21,2002,6,25,80,717.88,0.29,5,Dry,36,8,6,4,53,107,0.15,610.9,0.85,610.9,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42,126,3030
2003-03-22,2002,6,25,81,720.89,0.28,5,Dry,36,8,6,4,53,107,0.15,613.9,0.85,613.9,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00909,0.515,0.0222,3,0.219,0.734,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2003-03-23,2002,6,25,82,722.26,0.28,5,Dry,36,8,6,4,53,107,0.15,615.3,0.85,615.3,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.305,0.212,0.00913,0.517,0.0223,3,0.219,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2003-03-24,2002,6,25,83,726.36,0.28,5,Dry,36,8,6,4,53,107,0.15,619.4,0.85,619.4,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00926,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
2003-03-25,2002,6,26,84,732.1,0.28,5,Dry,36,8,6,4,53,107,0.15,625.1,0.85,625.1,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00943,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2003-03-26,2002,6,26,85,737.3,0.28,5,Dry,36,8,6,4,53,107,0.14,630.3,0.85,630.3,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2003-03-27,2002,6,26,86,738.66,0.28,5,Dry,36,8,6,4,53,107,0.14,631.7,0.85,631.7,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.764,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2003-03-28,2002,6,26,87,742.76,0.28,5,Dry,36,8,6,4,53,107,0.14,635.8,0.86,635.8,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00976,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2003-03-29,2002,6,26,88,749.6,0.27,5,Dry,36,8,6,4,53,107,0.14,642.6,0.86,642.6,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2003-03-30,2002,6,26,89,759.17,0.27,5,Dry,36,8,6,4,53,107,0.14,652.2,0.86,652.2,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2003-03-31,2002,6,26,90,769.83,0.27,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2003-04-01,2002,7,27,91,775.12,0.26,5,Dry,40,10,8,5,62,125,0.16,650.1,0.84,650.1,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0348,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2003-04-02,2002,7,27,92,781.38,0.26,5,Dry,40,10,8,5,62,125,0.16,656.4,0.84,656.4,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2003-04-03,2002,7,27,93,785.54,0.26,5,Dry,40,10,8,5,62,125,0.16,660.5,0.84,660.5,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.242,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2003-04-04,2002,7,27,94,792.97,0.26,5,Dry,40,10,8,5,62,125,0.16,668,0.84,668,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2003-04-05,2002,7,27,95,800.92,0.25,5,Dry,40,10,8,5,62,125,0.16,675.9,0.84,675.9,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-04-06,2002,7,27,96,805.9,0.25,5,Dry,40,10,8,5,62,125,0.15,680.9,0.84,680.9,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2003-04-07,2002,7,27,97,814.52,0.25,5,Dry,40,10,8,5,62,125,0.15,689.5,0.85,689.5,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3340
2003-04-08,2002,7,28,98,827.19,0.24,5,Dry,40,10,8,5,62,125,0.15,702.2,0.85,702.2,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.359,0.27,0.0118,0.629,0.0276,3,0.258,0.887,0.0389,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2003-04-09,2002,7,28,99,848.29,0.23,5,Dry,40,10,8,5,62,125,0.15,723.3,0.85,723.3,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0288,3,0.268,0.923,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2003-04-10,2002,7,28,100,874.83,0.23,5,Dry,40,10,8,5,62,125,0.14,749.8,0.86,749.8,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.394,0.302,0.0134,0.696,0.0308,3,0.28,0.976,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2003-04-11,2002,7,28,101,907.3,0.22,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2003-04-12,2002,7,28,102,946.16,0.21,5,Dry,40,10,8,5,62,125,0.13,821.2,0.87,821.2,0,0,0,0,-5,5,40,10,8,0,67,879,990,967.7,22.3,0.46,0.336,0.0151,0.796,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2003-04-13,2002,7,28,103,996.76,0.19,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2003-04-14,2002,7,28,104,1055.1,0.18,5,Dry,40,10,8,5,62,125,0.12,930.1,0.88,930.1,0,0,0,0,-5,5,40,10,8,0,67,988,990,968.1,21.9,0.559,0.389,0.0177,0.949,0.0433,4,0.256,1.2,0.055,20.7,0.956,0.98,0.936,45.2,44.2,177,4250
2003-04-15,2002,7,29,105,1126.9,0.17,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.427,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2003-04-16,2002,7,29,106,1213.4,0.16,5,Dry,40,10,8,5,62,125,0.1,1088,0.9,1088,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.766,0.622,0.029,1.39,0.0648,4,0.298,1.69,0.0787,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2003-04-17,2002,7,29,107,1315.6,0.15,5,Dry,40,10,8,5,62,125,0.095,1191,0.91,1100,91,21,3,3,-2,66,61,13,11,3,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-18,2002,7,29,108,1409.7,0.13,5,Dry,40,10,8,5,62,125,0.089,1285,0.91,1100,185,42,6,6,1,130,82,16,14,6,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-04-19,2002,7,29,109,1475.2,0.13,5,Dry,40,10,8,5,62,125,0.085,1350,0.92,1100,250,57,8,8,3,174,97,18,16,8,236,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-20,2002,7,29,110,1542.1,0.12,5,Dry,40,10,8,5,62,125,0.081,1417,0.92,1100,317,60,8,10,5,234,100,18,18,10,296,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2003-04-21,2002,7,29,111,1610.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2003-04-22,2002,7,30,112,1679.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.088,1532,0.91,1100,432,55,7,13,3,354,100,18,23,13,426,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2003-04-23,2002,7,30,113,1736.6,0.098,4,Mod_Dry,45,11,10,10,72,148,0.085,1589,0.92,1100,489,55,7,15,5,407,100,18,25,15,479,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2003-04-24,2002,7,30,114,1787.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-04-25,2002,7,30,115,1832.1,0.086,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-04-26,2002,7,30,116,1863.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2003-04-27,2002,7,30,117,1887.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2003-04-28,2002,7,30,118,1898,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-29,2002,7,31,119,1901.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2003-04-30,2002,7,31,120,1898,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2003-05-01,2002,8,31,121,1894.5,0.078,4,Mod_Dry,47,10,10,10,115,192,0.1,1703,0.9,1100,603,53,8,15,8,519,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2003-05-02,2002,8,31,122,1884.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.1,1692,0.9,1100,592,53,8,15,8,508,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2003-05-03,2002,8,31,123,1866.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.1,1675,0.9,1100,575,53,8,15,7,492,100,18,25,17,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2003-05-04,2002,8,31,124,1842.5,0.085,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2003-05-05,2002,8,31,125,1818.4,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2003-05-06,2002,8,32,126,1794.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.11,1602,0.89,1100,502,53,8,15,5,421,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2003-05-07,2002,8,32,127,1763.7,0.095,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-05-08,2002,8,32,128,1733.2,0.099,4,Mod_Dry,47,10,10,10,115,192,0.11,1541,0.89,1100,441,53,8,13,3,364,100,18,23,13,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2003-05-09,2002,8,32,129,1703,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1511,0.89,1100,411,53,8,13,2,335,100,18,23,12,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2003-05-10,2002,8,32,130,1672.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1481,0.89,1100,381,53,8,12,1,307,100,18,22,11,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-05-11,2002,8,32,131,1643.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1451,0.88,1100,351,53,8,11,1,278,100,18,21,11,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2003-05-12,2002,8,32,132,1613.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2003-05-13,2002,8,33,133,1584.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-05-14,2002,8,33,134,1555,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-05-15,2002,8,33,135,1526,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2003-05-16,2002,8,33,136,1497.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47,188,4520
2003-05-17,2002,8,33,137,1468.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-05-18,2002,8,33,138,1440.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2003-05-19,2002,8,33,139,1412.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2003-05-20,2002,8,34,140,1385.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-05-21,2002,8,34,141,1333.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-05-22,2002,8,34,142,1288.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2003-05-23,2002,8,34,143,1245,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2003-05-24,2002,8,34,144,1207.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0528,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2003-05-25,2002,8,34,145,1171,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,979,0.84,979,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
2003-05-26,2002,8,34,146,1135.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2003-05-27,2002,8,35,147,1105.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,913.3,0.83,913.3,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2003-05-28,2002,8,35,148,1076,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,884,0.82,884,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.525,0.367,0.0168,0.892,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4040
2003-05-29,2002,8,35,149,1047.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,855.3,0.82,855.3,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2003-05-30,2002,8,35,150,1024.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,832.3,0.81,832.3,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.82,0.0372,4,0.223,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2003-05-31,2002,8,35,151,1001.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,809.7,0.81,809.7,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2003-06-01,2002,9,35,152,979.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2003-06-02,2002,9,35,153,962.72,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,801.7,0.83,801.7,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2003-06-03,2002,9,36,154,946.16,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,785.2,0.83,785.2,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2003-06-04,2002,9,36,155,929.91,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2003-06-05,2002,9,36,156,914.01,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2003-06-06,2002,9,36,157,898.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2003-06-07,2002,9,36,158,883.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2003-06-08,2002,9,36,159,868.57,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,707.6,0.81,707.6,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2003-06-09,2002,9,36,160,854.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2003-06-10,2002,9,37,161,840.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,679.5,0.81,679.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2003-06-11,2002,9,37,162,827.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2003-06-12,2002,9,37,163,814.52,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2003-06-13,2002,9,37,164,805.9,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2003-06-14,2002,9,37,165,797.68,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2003-06-15,2002,9,37,166,789.93,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2003-06-16,2002,9,37,167,782.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2003-06-17,2002,9,38,168,776.29,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2003-06-18,2002,9,38,169,770.11,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2003-06-19,2002,9,38,170,759.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2003-06-20,2002,9,38,171,747.69,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,586.7,0.79,586.7,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2003-06-21,2002,9,38,172,736.48,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,575.5,0.78,575.5,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2003-06-22,2002,9,38,173,724.72,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,563.7,0.78,563.7,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2003-06-23,2002,9,38,174,712.96,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,552,0.77,552,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2003-06-24,2002,9,39,175,701.75,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,540.8,0.77,540.8,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2003-06-25,2002,9,39,176,691.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
2003-06-26,2002,9,39,177,680.97,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,520,0.76,520,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00635,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
2003-06-27,2002,9,39,178,670.3,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.394,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2003-06-28,2002,9,39,179,660.19,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,499.2,0.76,499.2,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2003-06-29,2002,9,39,180,651.16,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,490.2,0.75,490.2,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-06-30,2002,9,39,181,641.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,480.6,0.75,480.6,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00535,0.362,0.0154,2,0.267,0.629,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-07-01,2002,10,40,182,632.02,0.33,4,Mod_Dry,42,9,8,6,70,135,0.21,497,0.79,497,0,0,0,0,-6,6,42,9,8,0,76,556,990,966.4,23.6,0.243,0.134,0.00567,0.376,0.016,3,0.166,0.542,0.023,23,0.946,0.97,0.918,35.4,34.3,103,2470
2003-07-02,2002,10,40,183,622.45,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,487.4,0.78,487.4,0,0,0,0,-6,6,42,9,8,0,76,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-07-03,2002,10,40,184,613.43,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,478.4,0.78,478.4,0,0,0,0,-6,6,42,9,8,0,76,537,990,966.4,23.6,0.232,0.125,0.00528,0.357,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-07-04,2002,10,40,185,604.4,0.34,4,Mod_Dry,42,9,8,6,70,135,0.22,469.4,0.78,469.4,0,0,0,0,-6,6,42,9,8,0,76,528,990,966.3,23.7,0.227,0.121,0.00509,0.347,0.0147,2,0.259,0.607,0.0256,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2003-07-05,2002,10,40,186,596.48,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,461.5,0.77,461.5,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-07-06,2002,10,40,187,588,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,453,0.77,453,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.579,0.0244,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2003-07-07,2002,10,40,188,579.52,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,444.5,0.77,444.5,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
2003-07-08,2002,10,41,189,571.59,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,436.6,0.76,436.6,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.21,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2003-07-09,2002,10,41,190,563.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,428.7,0.76,428.7,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.0129,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2003-07-10,2002,10,41,191,556.83,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,421.8,0.76,421.8,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0981,0.00411,0.303,0.0127,2,0.227,0.531,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2003-07-11,2002,10,41,192,549.44,0.37,3,Normal,50,10,9,9,108,186,0.34,363.4,0.66,363.4,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0705,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2003-07-12,2002,10,41,193,542.06,0.37,3,Normal,50,10,9,9,108,186,0.34,356.1,0.66,356.1,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0671,0.0028,0.253,0.0105,2,0.183,0.435,0.0182,23.5,0.949,0.974,0.925,39,38,75.9,1820
2003-07-13,2002,10,41,194,534.68,0.38,3,Normal,50,10,9,9,108,186,0.35,348.7,0.65,348.7,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0636,0.00265,0.247,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2003-07-14,2002,10,41,195,527.84,0.38,3,Normal,50,10,9,9,108,186,0.35,341.8,0.65,341.8,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0603,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2003-07-15,2002,10,42,196,521.01,0.39,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2003-07-16,2002,10,42,197,515.26,0.39,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2003-07-17,2002,10,42,198,508.98,0.39,3,Normal,50,10,9,9,108,186,0.36,323,0.64,323,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2003-07-18,2002,10,42,199,502.69,0.4,3,Normal,50,10,9,9,108,186,0.37,316.7,0.63,316.7,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0485,0.00201,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2003-07-19,2002,10,42,200,496.4,0.4,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2003-07-20,2002,10,42,201,490.11,0.4,3,Normal,50,10,9,9,108,186,0.38,304.1,0.62,304.1,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00176,0.21,0.00867,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2003-07-21,2002,10,42,202,483.82,0.41,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2003-07-22,2002,10,43,203,478.08,0.41,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2003-07-23,2002,10,43,204,472.33,0.42,3,Normal,50,10,9,9,108,186,0.39,286.3,0.61,286.3,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2003-07-24,2002,10,43,205,466.59,0.42,3,Normal,50,10,9,9,108,186,0.4,280.6,0.6,280.6,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2003-07-25,2002,10,43,206,461.94,0.42,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.187,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2003-07-26,2002,10,43,207,456.75,0.43,3,Normal,50,10,9,9,108,186,0.41,270.8,0.59,270.8,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00749,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2003-07-27,2002,10,43,208,451.55,0.43,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0243,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2003-07-28,2002,10,43,209,446.36,0.44,3,Normal,50,10,9,9,108,186,0.42,260.4,0.58,260.4,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0219,0.000897,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1340
2003-07-29,2002,10,44,210,441.16,0.44,3,Normal,50,10,9,9,108,186,0.42,255.2,0.58,255.2,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0194,0.000796,0.169,0.00694,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.3,54.5,1310
2003-07-30,2002,10,44,211,435.97,0.44,3,Normal,50,10,9,9,108,186,0.43,250,0.57,250,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000696,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2003-07-31,2002,10,44,212,431.32,0.45,3,Normal,50,10,9,9,108,186,0.43,245.3,0.57,245.3,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2003-08-01,2002,11,44,213,426.67,0.45,3,Normal,47,8,6,5,89,155,0.36,271.7,0.64,271.7,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0272,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2003-08-02,2002,11,44,214,420.38,0.46,3,Normal,47,8,6,5,89,155,0.37,265.4,0.63,265.4,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0243,0.00099,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2003-08-03,2002,11,44,215,414.64,0.46,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000878,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2003-08-04,2002,11,44,216,408.9,0.47,3,Normal,47,8,6,5,89,155,0.38,253.9,0.62,253.9,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0188,0.000767,0.166,0.00674,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-05,2002,11,45,217,404.25,0.47,3,Normal,47,8,6,5,89,155,0.38,249.3,0.62,249.3,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000689,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2003-08-06,2002,11,45,218,399.05,0.47,3,Normal,47,8,6,5,89,155,0.39,244.1,0.61,244.1,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2003-08-07,2002,11,45,219,393.86,0.48,3,Normal,47,8,6,5,89,155,0.39,238.9,0.61,238.9,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2003-08-08,2002,11,45,220,388.66,0.48,3,Normal,47,8,6,5,89,155,0.4,233.7,0.6,233.7,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000633,0.155,0.00629,2,0.1,0.255,0.0104,24.4,0.924,0.97,0.897,25.8,25.1,50.1,1200
2003-08-09,2002,11,45,221,384.01,0.49,3,Normal,47,8,6,5,89,155,0.4,229,0.6,229,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2003-08-10,2002,11,45,222,379.37,0.49,3,Normal,47,8,6,5,89,155,0.41,224.4,0.59,224.4,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2003-08-11,2002,11,45,223,374.72,0.49,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-08-12,2002,11,46,224,371.16,0.5,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2003-08-13,2002,11,46,225,367.06,0.5,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2003-08-14,2002,11,46,226,362.96,0.51,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-08-15,2002,11,46,227,358.86,0.51,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2003-08-16,2002,11,46,228,354.76,0.51,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2003-08-17,2002,11,46,229,350.65,0.52,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2003-08-18,2002,11,46,230,346.55,0.52,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2003-08-19,2002,11,47,231,343,0.53,3,Normal,47,8,6,5,89,155,0.45,188,0.55,188,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2003-08-20,2002,11,47,232,339.44,0.53,3,Normal,47,8,6,5,89,155,0.46,184.4,0.54,184.4,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00536,1,0.191,0.325,0.0131,24.6,0.95,0.98,0.931,42.2,41.4,41.4,994
2003-08-21,2002,11,47,233,335.89,0.53,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
2003-08-22,2002,11,47,234,332.33,0.54,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2003-08-23,2002,11,47,235,328.78,0.54,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2003-08-24,2002,11,47,236,325.23,0.55,3,Normal,47,8,6,5,89,155,0.48,170.2,0.52,170.2,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,37.9,37.9,911
2003-08-25,2002,11,47,237,322.76,0.55,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2003-08-26,2002,11,48,238,319.76,0.55,3,Normal,47,8,6,5,89,155,0.48,164.8,0.52,164.8,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00975,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,879
2003-08-27,2002,11,48,239,316.75,0.56,3,Normal,47,8,6,5,89,155,0.49,161.8,0.51,161.8,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2003-08-28,2002,11,48,240,313.74,0.56,3,Normal,47,8,6,5,89,155,0.49,158.7,0.51,158.7,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00924,0.000369,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2003-08-29,2002,11,48,241,310.73,0.56,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00899,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
2003-08-30,2002,11,48,242,307.73,0.57,3,Normal,47,8,6,5,89,155,0.5,152.7,0.5,152.7,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00478,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
2003-08-31,2002,11,48,243,304.72,0.57,3,Normal,47,8,6,5,89,155,0.51,149.7,0.49,149.7,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00848,0.000338,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.2,33.2,797
2003-09-01,2002,12,48,244,300.62,0.58,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2003-09-02,2002,12,49,245,297.06,0.58,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2003-09-03,2002,12,49,246,292.96,0.59,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2003-09-04,2002,12,49,247,288.86,0.59,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2003-09-05,2002,12,49,248,284.76,0.6,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2003-09-06,2002,12,49,249,280.65,0.6,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2003-09-07,2002,12,49,250,277.1,0.61,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2003-09-08,2002,12,49,251,273.55,0.62,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2003-09-09,2002,12,50,252,269.99,0.62,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2003-09-10,2002,12,50,253,267.53,0.63,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2003-09-11,2002,12,50,254,264.52,0.63,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2003-09-12,2002,12,50,255,261.51,0.64,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2003-09-13,2002,12,50,256,258.51,0.64,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2003-09-14,2002,12,50,257,255.5,0.65,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2003-09-15,2002,12,50,258,252.49,0.66,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2003-09-16,2002,12,51,259,249.48,0.66,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2003-09-17,2002,12,51,260,246.48,0.67,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2003-09-18,2002,12,51,261,244.01,0.68,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2003-09-19,2002,12,51,262,241.55,0.68,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2003-09-20,2002,12,51,263,239.09,0.69,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2003-09-21,2002,12,51,264,236.63,0.69,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2003-09-22,2002,12,51,265,234.17,0.7,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
