date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-23,2002,12,52,266,231.71,0.71,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0987,0.00389,1,0.096,0.195,0.00766,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2003-09-24,2002,12,52,267,229.25,0.71,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0976,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
2003-09-25,2002,12,52,268,227.88,0.72,3,Normal,40,6,4,3,65,118,0.52,109.9,0.48,109.9,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00509,0.0002,0.097,0.00382,1,0.0908,0.188,0.00739,25.2,0.918,0.97,0.891,25,24.2,24.2,582
2003-09-26,2002,12,52,269,225.97,0.72,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0883,0.184,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2003-09-27,2002,12,52,270,224.05,0.73,3,Normal,40,6,4,3,65,118,0.53,106,0.47,106,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00476,0.000187,0.0954,0.00375,1,0.0857,0.181,0.00711,25.3,0.916,0.97,0.888,24.1,23.3,23.3,560
2003-09-28,2002,12,52,271,222.14,0.73,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.000181,0.0945,0.00371,1,0.0831,0.178,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2003-09-29,2002,12,52,272,220.23,0.74,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0893,0.00444,0.000174,0.0937,0.00368,1,0.0805,0.174,0.00684,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
2003-09-30,2002,12,53,273,218.31,0.75,3,Normal,40,6,4,3,65,118,0.54,100.3,0.46,100.3,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00428,0.000168,0.0929,0.00364,1,0.0779,0.171,0.0067,25.3,0.911,0.969,0.883,22.7,22,22,528
2003-10-01,2003,1,1,274,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2003-10-02,2003,1,1,275,214.48,0.76,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2003-10-03,2003,1,1,276,212.57,0.77,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-10-04,2003,1,1,277,210.65,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2003-10-05,2003,1,1,278,208.74,0.78,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2003-10-06,2003,1,1,279,207.37,0.78,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2003-10-07,2003,1,1,280,206.01,0.79,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2003-10-08,2003,1,2,281,204.64,0.79,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2003-10-09,2003,1,2,282,203.27,0.8,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2003-10-10,2003,1,2,283,201.9,0.8,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2003-10-11,2003,1,2,284,200.54,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2003-10-12,2003,1,2,285,199.17,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-10-13,2003,1,2,286,197.8,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0993,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2003-10-14,2003,1,2,287,196.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2003-10-15,2003,1,3,288,195.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2003-10-16,2003,1,3,289,193.7,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2003-10-17,2003,1,3,290,196.71,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2003-10-18,2003,1,3,291,199.72,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-10-19,2003,1,3,292,198.35,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2003-10-20,2003,1,3,293,200.81,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-10-21,2003,1,3,294,203.27,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2003-10-22,2003,1,4,295,202.45,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2003-10-23,2003,1,4,296,202.18,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2003-10-24,2003,1,4,297,199.72,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-10-25,2003,1,4,298,197.26,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2003-10-26,2003,1,4,299,194.8,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2003-10-27,2003,1,4,300,192.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2003-10-28,2003,1,4,301,189.87,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2003-10-29,2003,1,5,302,188.51,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-10-30,2003,1,5,303,186.59,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2003-10-31,2003,1,5,304,184.68,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-11-01,2003,2,5,305,182.76,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2003-11-02,2003,2,5,306,182.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.5,0.63,115.5,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00557,0.000218,0.0942,0.00369,1,0.0984,0.193,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2003-11-03,2003,2,5,307,182.22,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2003-11-04,2003,2,5,308,184.13,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00571,0.000223,0.0949,0.00371,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-11-05,2003,2,6,309,186.59,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-11-06,2003,2,6,310,187.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-11-07,2003,2,6,311,187.14,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2003-11-08,2003,2,6,312,186.32,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2003-11-09,2003,2,6,313,185.5,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-11-10,2003,2,6,314,184.68,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,117.7,0.64,117.7,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2003-11-11,2003,2,6,315,183.86,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2003-11-12,2003,2,7,316,186.32,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2003-11-13,2003,2,7,317,192.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2003-11-14,2003,2,7,318,195.07,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2003-11-15,2003,2,7,319,193.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-11-16,2003,2,7,320,192.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-11-17,2003,2,7,321,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2003-11-18,2003,2,7,322,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2003-11-19,2003,2,8,323,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2003-11-20,2003,2,8,324,192.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2003-11-21,2003,2,8,325,198.08,0.81,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2003-11-22,2003,2,8,326,199.99,0.81,5,Dry,23,4,2,2,19,50,0.25,150,0.75,150,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,815
2003-11-23,2003,2,8,327,200.26,0.8,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2003-11-24,2003,2,8,328,202.73,0.8,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2003-11-25,2003,2,8,329,204.64,0.79,5,Dry,23,4,2,2,19,50,0.24,154.6,0.76,154.6,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000348,0.109,0.00427,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,840
2003-11-26,2003,2,9,330,206.55,0.79,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
2003-11-27,2003,2,9,331,207.92,0.78,5,Dry,23,4,2,2,19,50,0.24,157.9,0.76,157.9,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00917,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.7,35.7,858
2003-11-28,2003,2,9,332,207.65,0.78,5,Dry,23,4,2,2,19,50,0.24,157.7,0.76,157.7,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-11-29,2003,2,9,333,209.01,0.78,5,Dry,23,4,2,2,19,50,0.24,159,0.76,159,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00927,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2003-11-30,2003,2,9,334,209.29,0.78,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,865
2003-12-01,2003,3,9,335,209.56,0.78,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2003-12-02,2003,3,9,336,213.12,0.77,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2003-12-03,2003,3,10,337,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2003-12-04,2003,3,10,338,210.38,0.78,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-12-05,2003,3,10,339,207.37,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2003-12-06,2003,3,10,340,206.01,0.79,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2003-12-07,2003,3,10,341,204.09,0.79,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2003-12-08,2003,3,10,342,204.37,0.79,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2003-12-09,2003,3,10,343,208.47,0.78,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2003-12-10,2003,3,11,344,212.02,0.77,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2003-12-11,2003,3,11,345,214.48,0.76,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2003-12-12,2003,3,11,346,217.49,0.75,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2003-12-13,2003,3,11,347,220.5,0.74,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2003-12-14,2003,3,11,348,223.51,0.73,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2003-12-15,2003,3,11,349,225.97,0.72,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2003-12-16,2003,3,11,350,227.33,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2003-12-17,2003,3,12,351,229.25,0.71,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2003-12-18,2003,3,12,352,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2003-12-19,2003,3,12,353,228.15,0.72,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2003-12-20,2003,3,12,354,230.62,0.71,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2003-12-21,2003,3,12,355,230.89,0.71,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2003-12-22,2003,3,12,356,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2003-12-23,2003,3,12,357,234.72,0.7,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2003-12-24,2003,3,13,358,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2003-12-25,2003,3,13,359,239.64,0.69,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2003-12-26,2003,3,13,360,238.82,0.69,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2003-12-27,2003,3,13,361,239.64,0.69,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2003-12-28,2003,3,13,362,241.01,0.68,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2003-12-29,2003,3,13,363,240.19,0.68,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-12-30,2003,3,13,364,238.27,0.69,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2003-12-31,2003,3,14,365,239.09,0.69,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2004-01-01,2003,4,14,1,243.19,0.68,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2004-01-02,2003,4,14,2,246.75,0.67,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2004-01-03,2003,4,14,3,247.57,0.67,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2004-01-04,2003,4,14,4,246.2,0.67,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2004-01-05,2003,4,14,5,245.93,0.67,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2004-01-06,2003,4,14,6,246.2,0.67,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2004-01-07,2003,4,15,7,251.4,0.66,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2004-01-08,2003,4,15,8,254.95,0.65,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2004-01-09,2003,4,15,9,260.15,0.64,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2004-01-10,2003,4,15,10,265.89,0.63,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2004-01-11,2003,4,15,11,271.63,0.62,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2004-01-12,2003,4,15,12,278.47,0.61,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2004-01-13,2003,4,15,13,285.85,0.6,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2004-01-14,2003,4,16,14,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2004-01-15,2003,4,16,15,298.43,0.58,5,Dry,29,5,4,2,33,73,0.24,225.4,0.76,225.4,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-16,2003,4,16,16,300.89,0.58,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2004-01-17,2003,4,16,17,304.99,0.57,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2004-01-18,2003,4,16,18,312.37,0.56,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2004-01-19,2003,4,16,19,321.4,0.55,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2004-01-20,2003,4,16,20,329.33,0.54,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2004-01-21,2003,4,17,21,337.8,0.53,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000963,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
2004-01-22,2003,4,17,22,346.28,0.52,5,Dry,29,5,4,2,33,73,0.21,273.3,0.79,273.3,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2004-01-23,2003,4,17,23,352.57,0.52,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2004-01-24,2003,4,17,24,358.31,0.51,5,Dry,29,5,4,2,33,73,0.2,285.3,0.8,285.3,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2004-01-25,2003,4,17,25,366.24,0.5,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2004-01-26,2003,4,17,26,373.62,0.5,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2004-01-27,2003,4,17,27,380.46,0.49,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67,1610
2004-01-28,2003,4,18,28,391.12,0.48,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.00199,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2004-01-29,2003,4,18,29,401.24,0.47,5,Dry,29,5,4,2,33,73,0.18,328.2,0.82,328.2,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0539,0.00219,0.219,0.00889,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2004-01-30,2003,4,18,30,413,0.46,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2004-01-31,2003,4,18,31,424.21,0.45,5,Dry,29,5,4,2,33,73,0.17,351.2,0.83,351.2,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0648,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2004-02-01,2003,5,18,32,437.06,0.44,5,Dry,31,6,4,3,41,85,0.19,352.1,0.81,352.1,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.239,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
2004-02-02,2003,5,18,33,449.37,0.43,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2004-02-03,2003,5,18,34,459.48,0.42,5,Dry,31,6,4,3,41,85,0.18,374.5,0.81,374.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0758,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.8,1960
2004-02-04,2003,5,19,35,469.05,0.42,5,Dry,31,6,4,3,41,85,0.18,384.1,0.82,384.1,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.0033,0.266,0.0109,2,0.202,0.468,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2004-02-05,2003,5,19,36,478.08,0.41,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2004-02-06,2003,5,19,37,488.74,0.4,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2004-02-07,2003,5,19,38,500.5,0.4,5,Dry,31,6,4,3,41,85,0.17,415.5,0.83,415.5,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2004-02-08,2003,5,19,39,513.35,0.39,5,Dry,31,6,4,3,41,85,0.17,428.4,0.83,428.4,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2004-02-09,2003,5,19,40,527.3,0.38,5,Dry,31,6,4,3,41,85,0.16,442.3,0.84,442.3,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2004-02-10,2003,5,19,41,542.33,0.37,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2004-02-11,2003,5,20,42,559.56,0.36,5,Dry,31,6,4,3,41,85,0.15,474.6,0.85,474.6,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2004-02-12,2003,5,20,43,578.43,0.35,5,Dry,31,6,4,3,41,85,0.15,493.4,0.85,493.4,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2004-02-13,2003,5,20,44,598.39,0.34,5,Dry,31,6,4,3,41,85,0.14,513.4,0.86,513.4,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.242,0.144,0.00607,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2004-02-14,2003,5,20,45,619.99,0.33,5,Dry,31,6,4,3,41,85,0.14,535,0.86,535,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.00671,0.412,0.0175,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,112,2680
2004-02-15,2003,5,20,46,641.05,0.32,5,Dry,31,6,4,3,41,85,0.13,556,0.87,556,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00733,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2004-02-16,2003,5,20,47,659.91,0.31,5,Dry,31,6,4,3,41,85,0.13,574.9,0.87,574.9,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2004-02-17,2003,5,20,48,677.69,0.3,5,Dry,31,6,4,3,41,85,0.13,592.7,0.88,592.7,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2004-02-18,2003,5,21,49,692.18,0.3,5,Dry,31,6,4,3,41,85,0.12,607.2,0.88,607.2,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
2004-02-19,2003,5,21,50,706.12,0.29,5,Dry,31,6,4,3,41,85,0.12,621.1,0.88,621.1,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3080
2004-02-20,2003,5,21,51,722.26,0.28,5,Dry,31,6,4,3,41,85,0.12,637.3,0.88,637.3,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00977,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2004-02-21,2003,5,21,52,736.75,0.28,5,Dry,31,6,4,3,41,85,0.12,651.8,0.89,651.8,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.32,0.236,0.0102,0.557,0.024,3,0.236,0.792,0.0342,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2004-02-22,2003,5,21,53,750.15,0.27,5,Dry,31,6,4,3,41,85,0.11,665.1,0.89,665.1,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.4,136,3270
2004-02-23,2003,5,21,54,763,0.27,5,Dry,31,6,4,3,41,85,0.11,678,0.89,678,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2004-02-24,2003,5,21,55,770.38,0.27,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2004-02-25,2003,5,22,56,775.12,0.26,5,Dry,31,6,4,3,41,85,0.11,690.1,0.89,690.1,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0263,3,0.253,0.857,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3370
2004-02-26,2003,5,22,57,781.38,0.26,5,Dry,31,6,4,3,41,85,0.11,696.4,0.89,696.4,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.346,0.266,0.0116,0.612,0.0266,3,0.256,0.868,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2004-02-27,2003,5,22,58,791.44,0.26,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
2004-02-28,2003,5,22,59,802.56,0.25,5,Dry,31,6,4,3,41,85,0.11,717.6,0.89,717.6,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.28,0.0122,0.638,0.0279,3,0.265,0.903,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
2004-02-29,2003,5,22,60,814.52,0.25,5,Dry,31,6,4,3,41,85,0.1,729.5,0.9,729.5,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.364,0.288,0.0126,0.653,0.0286,3,0.271,0.924,0.0404,21.9,0.957,0.98,0.938,50,48.2,145,3470
2004-03-01,2003,6,22,61,827.19,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,698.2,0.84,698.2,0,0,0,0,-6,6,41,8,7,0,73,754,990,967.2,22.8,0.355,0.267,0.0117,0.623,0.0273,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2004-03-02,2003,6,22,62,840.46,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,711.5,0.85,711.5,0,0,0,0,-6,6,41,8,7,0,73,767,990,967.3,22.7,0.363,0.276,0.0121,0.639,0.0281,3,0.263,0.902,0.0397,21.8,0.957,0.98,0.938,48.6,47.6,143,3430
2004-03-03,2003,6,23,63,858.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,729.3,0.85,729.3,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.374,0.288,0.0127,0.662,0.0292,3,0.271,0.933,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2004-03-04,2003,6,23,64,881.18,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,752.2,0.85,752.2,0,0,0,0,-6,6,41,8,7,0,73,808,990,967.4,22.6,0.395,0.303,0.0134,0.698,0.0309,3,0.281,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2004-03-05,2003,6,23,65,909.53,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,780.5,0.86,780.5,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2004-03-06,2003,6,23,66,939.15,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,810.1,0.86,810.1,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.448,0.331,0.0148,0.779,0.0349,4,0.216,0.995,0.0445,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2004-03-07,2003,6,23,67,974.74,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,845.7,0.87,845.7,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.48,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.8,41,164,3940
2004-03-08,2003,6,23,68,1011.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,882.7,0.87,882.7,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2004-03-09,2003,6,23,69,1055.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,926.1,0.88,926.1,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,45,44.1,176,4230
2004-03-10,2003,6,24,70,1099.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2004-03-11,2003,6,24,71,1146.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.461,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2004-03-12,2003,6,24,72,1193.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2004-03-13,2003,6,24,73,1247.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1119,0.9,1100,19,4,1,1,-5,18,45,9,8,1,85,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2004-03-14,2003,6,24,74,1309.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-15,2003,6,24,75,1372.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1244,0.91,1100,144,33,4,4,-2,105,74,12,11,4,172,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2004-03-16,2003,6,24,76,1412.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-17,2003,6,25,77,1453.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-03-18,2003,6,25,78,1506.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1378,0.91,1100,278,59,8,8,2,201,100,16,15,8,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2004-03-19,2003,6,25,79,1567.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1439,0.92,1100,339,59,10,10,4,256,100,18,17,10,323,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2004-03-20,2003,6,25,80,1643.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2004-03-21,2003,6,25,81,1733.2,0.099,3,Normal,49,9,9,9,107,183,0.11,1550,0.89,1100,450,51,9,14,5,371,100,18,23,14,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-03-22,2003,6,25,82,1845.9,0.084,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-03-23,2003,6,25,83,1975.4,0.07,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2004-03-24,2003,6,26,84,2129.8,0.058,3,Normal,49,9,9,9,107,183,0.086,1947,0.91,1100,847,51,9,16,16,755,100,18,25,25,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2004-03-25,2003,6,26,85,2288,0.047,3,Normal,49,9,9,9,107,183,0.08,2105,0.92,1100,1010,51,9,16,21,908,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-03-26,2003,6,26,86,2412,0.038,3,Normal,49,9,9,9,107,183,0.076,2229,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-03-27,2003,6,26,87,2545.8,0.031,3,Normal,49,9,9,9,107,183,0.072,2363,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2004-03-28,2003,6,26,88,2689.7,0.025,3,Normal,49,9,9,9,107,183,0.068,2507,0.93,1100,1410,51,9,16,33,1300,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-03-29,2003,6,26,89,2843.9,0.018,3,Normal,49,9,9,9,107,183,0.064,2661,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2004-03-30,2003,6,26,90,3016.9,0.012,3,Normal,49,9,9,9,107,183,0.061,2834,0.94,1100,1730,51,9,16,43,1620,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2004-03-31,2003,6,27,91,3201.2,0.0086,3,Normal,49,9,9,9,107,183,0.057,3018,0.94,1100,1920,51,9,16,49,1790,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2004-04-01,2003,7,27,92,3355.1,0.0069,3,Normal,54,13,14,19,117,217,0.065,3138,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2004-04-02,2003,7,27,93,3468.6,0.0056,3,Normal,54,13,14,19,117,217,0.063,3252,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2004-04-03,2003,7,27,94,3566.2,0.0045,3,Normal,54,13,14,19,117,217,0.061,3349,0.94,1100,2250,46,5,11,48,2140,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-04-04,2003,7,27,95,3655.9,0.0035,3,Normal,54,13,14,19,117,217,0.059,3439,0.94,1100,2340,46,5,11,51,2230,100,18,25,70,2340,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32.1,128,3080
2004-04-05,2003,7,27,96,3729,0.0027,3,Normal,54,13,14,19,117,217,0.058,3512,0.94,1100,2410,46,5,11,53,2300,100,18,25,72,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2004-04-06,2003,7,27,97,3793.9,0.002,3,Normal,54,13,14,19,117,217,0.057,3577,0.94,1100,2480,46,5,11,55,2360,100,18,25,74,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-04-07,2003,7,28,98,3850.3,0.0014,3,Normal,54,13,14,19,117,217,0.056,3633,0.94,1100,2530,46,5,11,57,2410,100,18,25,76,2530,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,30.9,124,2970
2004-04-08,2003,7,28,99,3889.5,0.00092,3,Normal,54,13,14,19,117,217,0.056,3673,0.94,1100,2570,46,5,11,58,2450,100,18,25,77,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2004-04-09,2003,7,28,100,3920.1,0.00058,3,Normal,54,13,14,19,117,217,0.055,3703,0.94,1100,2600,46,5,11,59,2480,100,18,25,78,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.5,122,2930
2004-04-10,2003,7,28,101,3942,0.00034,3,Normal,54,13,14,19,117,217,0.055,3725,0.94,1100,2630,46,5,11,60,2500,100,18,25,79,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-04-11,2003,7,28,102,3955.1,0.0002,2,Mod_Wet,70,14,18,25,168,295,0.075,3660,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2004-04-12,2003,7,28,103,3968.3,0.000049,2,Mod_Wet,70,14,18,25,168,295,0.074,3673,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2004-04-13,2003,7,28,104,3972.7,0,2,Mod_Wet,70,14,18,25,168,295,0.074,3678,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2004-04-14,2003,7,29,105,3968.3,0.000049,2,Mod_Wet,70,14,18,25,168,295,0.074,3673,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2004-04-15,2003,7,29,106,3963.9,0.000098,2,Mod_Wet,70,14,18,25,168,295,0.074,3669,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2004-04-16,2003,7,29,107,3950.7,0.00024,2,Mod_Wet,70,14,18,25,168,295,0.075,3656,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2004-04-17,2003,7,29,108,3937.6,0.00039,2,Mod_Wet,70,14,18,25,168,295,0.075,3643,0.93,1100,2540,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-04-18,2003,7,29,109,3915.7,0.00063,2,Mod_Wet,70,14,18,25,168,295,0.075,3621,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2004-04-19,2003,7,29,110,3893.9,0.00088,2,Mod_Wet,70,14,18,25,168,295,0.076,3599,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2004-04-20,2003,7,29,111,3863.4,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.076,3568,0.92,1100,2470,30,4,7,49,2380,100,18,25,74,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2004-04-21,2003,7,30,112,3832.9,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.077,3538,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-04-22,2003,7,30,113,3793.9,0.002,2,Mod_Wet,70,14,18,25,168,295,0.078,3499,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2004-04-23,2003,7,30,114,3754.9,0.0024,2,Mod_Wet,70,14,18,25,168,295,0.079,3460,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2004-04-24,2003,7,30,115,3716.1,0.0029,2,Mod_Wet,70,14,18,25,168,295,0.079,3421,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
