date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-25,2003,7,30,116,3677.4,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.08,3382,0.92,1100,2280,30,4,7,43,2200,100,18,25,68,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2004-04-26,2003,7,30,117,3630.2,0.0038,2,Mod_Wet,70,14,18,25,168,295,0.081,3335,0.92,1100,2240,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2004-04-27,2003,7,30,118,3583.2,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.082,3288,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2004-04-28,2003,7,31,119,3536.4,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.083,3241,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2004-04-29,2003,7,31,120,3481.3,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.085,3186,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-04-30,2003,7,31,121,3426.4,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.086,3131,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2004-05-01,2003,8,31,122,3371.8,0.0067,2,Mod_Wet,65,14,17,23,202,321,0.095,3051,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2004-05-02,2003,8,31,123,3317.4,0.0073,2,Mod_Wet,65,14,17,23,202,321,0.097,2996,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2004-05-03,2003,8,31,124,3263.3,0.0079,2,Mod_Wet,65,14,17,23,202,321,0.098,2942,0.9,1100,1840,35,4,8,32,1760,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2004-05-04,2003,8,31,125,3192.9,0.0087,2,Mod_Wet,65,14,17,23,202,321,0.1,2872,0.9,1100,1770,35,4,8,30,1700,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2004-05-05,2003,8,32,126,3123,0.0094,2,Mod_Wet,65,14,17,23,202,321,0.1,2802,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-05-06,2003,8,32,127,3053.5,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2733,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-05-07,2003,8,32,128,2984.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2664,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-05-08,2003,8,32,129,2916,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2595,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2004-05-09,2003,8,32,130,2847.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2527,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2004-05-10,2003,8,32,131,2780.3,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2459,0.89,1100,1360,35,4,8,18,1290,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2004-05-11,2003,8,32,132,2713.2,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2392,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2004-05-12,2003,8,33,133,2654.5,0.026,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2004-05-13,2003,8,33,134,2596.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2275,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2004-05-14,2003,8,33,135,2538.1,0.031,2,Mod_Wet,65,14,17,23,202,321,0.13,2217,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-15,2003,8,33,136,2480.6,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2160,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-05-16,2003,8,33,137,2423.4,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2102,0.87,1100,1000,35,4,8,7,948,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-17,2003,8,33,138,2366.7,0.041,2,Mod_Wet,65,14,17,23,202,321,0.14,2046,0.86,1100,946,35,4,8,5,894,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-18,2003,8,33,139,2310.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2004-05-19,2003,8,34,140,2254.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.14,1934,0.86,1100,834,35,4,8,2,785,100,18,25,25,987,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-05-20,2003,8,34,141,2184.5,0.055,2,Mod_Wet,65,14,17,23,202,321,0.15,1864,0.85,1100,764,35,4,8,0,717,100,18,25,23,919,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-05-21,2003,8,34,142,2115.2,0.059,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2004-05-22,2003,8,34,143,2046.7,0.065,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2004-05-23,2003,8,34,144,1986,0.069,3,Normal,55,13,13,17,178,276,0.14,1710,0.86,1100,610,45,5,12,1,547,100,18,25,18,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2004-05-24,2003,8,34,145,1926,0.075,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2004-05-25,2003,8,34,146,1866.7,0.081,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2004-05-26,2003,8,35,147,1814.9,0.089,3,Normal,55,13,13,17,178,276,0.15,1539,0.85,1100,439,45,5,12,-4,381,100,18,25,13,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-27,2003,8,35,148,1763.7,0.095,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-28,2003,8,35,149,1713,0.1,3,Normal,55,13,13,17,178,276,0.16,1437,0.84,1100,337,45,5,10,-7,284,100,18,23,10,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2004-05-29,2003,8,35,150,1669.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1394,0.83,1100,294,45,5,9,-8,243,100,18,22,9,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-05-30,2003,8,35,151,1626.6,0.11,3,Normal,55,13,13,17,178,276,0.17,1351,0.83,1100,251,45,5,8,-9,202,100,18,21,8,380,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2004-05-31,2003,8,35,152,1584.1,0.11,3,Normal,55,13,13,17,178,276,0.17,1308,0.83,1100,208,45,5,6,-11,163,100,18,19,6,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-06-01,2003,9,35,153,1542.1,0.12,3,Normal,53,12,12,13,120,210,0.14,1332,0.86,1100,232,47,6,7,-6,178,100,18,19,7,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2004-06-02,2003,9,36,154,1500.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1291,0.86,1100,191,43,6,6,-7,143,96,18,18,6,263,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2004-06-03,2003,9,36,155,1465.8,0.13,3,Normal,53,12,12,13,120,210,0.14,1256,0.86,1100,156,35,5,5,-8,119,88,17,17,5,239,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-06-04,2003,9,36,156,1431.4,0.13,3,Normal,53,12,12,13,120,210,0.15,1221,0.85,1100,121,27,4,4,-9,95,80,16,16,4,215,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2004-06-05,2003,9,36,157,1397.3,0.14,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2004-06-06,2003,9,36,158,1339.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1130,0.84,1100,30,7,1,1,-12,33,60,13,13,1,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2004-06-07,2003,9,36,159,1283,0.15,3,Normal,53,12,12,13,120,210,0.16,1073,0.84,1073,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.772,0.587,0.0277,1.36,0.0641,4,0.295,1.65,0.078,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
2004-06-08,2003,9,36,160,1227.7,0.16,3,Normal,53,12,12,13,120,210,0.17,1018,0.83,1018,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.691,0.463,0.0216,1.15,0.0539,4,0.284,1.44,0.0672,19.9,0.955,0.98,0.936,47.5,46.6,186,4470
2004-06-09,2003,9,37,161,1179.5,0.16,3,Normal,53,12,12,13,120,210,0.18,969.5,0.82,969.5,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.62,0.408,0.019,1.03,0.0477,4,0.27,1.3,0.0603,20.2,0.955,0.98,0.936,45.9,45,180,4320
2004-06-10,2003,9,37,162,1137.8,0.17,3,Normal,53,12,12,13,120,210,0.18,927.9,0.81,927.9,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.575,0.388,0.0179,0.963,0.0444,4,0.256,1.22,0.0562,20.4,0.955,0.98,0.936,44.4,43.5,174,4180
2004-06-11,2003,9,37,163,1097.2,0.18,3,Normal,53,12,12,13,120,210,0.19,887.2,0.81,887.2,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.538,0.368,0.0169,0.906,0.0416,4,0.242,1.15,0.0527,20.6,0.955,0.98,0.936,42.9,42,168,4030
2004-06-12,2003,9,37,164,1062.9,0.18,3,Normal,53,12,12,13,120,210,0.2,852.9,0.8,852.9,0,0,0,0,-13,13,53,12,12,0,133,930,990,968.1,21.9,0.506,0.352,0.0161,0.858,0.0392,4,0.23,1.09,0.0497,20.8,0.954,0.979,0.934,41.5,40.7,163,3900
2004-06-13,2003,9,37,165,1029.4,0.19,3,Normal,53,12,12,13,120,210,0.2,819.4,0.8,819.4,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.336,0.0152,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2004-06-14,2003,9,37,166,1001.7,0.19,3,Normal,53,12,12,13,120,210,0.21,791.7,0.79,791.7,0,0,0,0,-13,13,53,12,12,0,133,869,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.035,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52.1,48.2,145,3470
2004-06-15,2003,9,37,167,974.74,0.2,3,Normal,53,12,12,13,120,210,0.21,764.7,0.79,764.7,0,0,0,0,-13,13,53,12,12,0,133,842,990,967.8,22.2,0.425,0.309,0.0139,0.735,0.0331,3,0.284,1.02,0.0459,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2004-06-16,2003,9,38,168,948.5,0.2,3,Normal,53,12,12,13,120,210,0.22,738.5,0.78,738.5,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.401,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2004-06-17,2003,9,38,169,927.62,0.21,3,Normal,53,12,12,13,120,210,0.23,717.6,0.77,717.6,0,0,0,0,-13,13,53,12,12,0,133,795,990,967.6,22.4,0.382,0.28,0.0125,0.663,0.0296,3,0.265,0.928,0.0415,21.5,0.957,0.98,0.937,48.2,47.2,142,3400
2004-06-18,2003,9,38,170,907.3,0.22,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2004-06-19,2003,9,38,171,887.6,0.22,3,Normal,53,12,12,13,120,210,0.24,677.6,0.76,677.6,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0112,0.609,0.027,3,0.247,0.856,0.038,21.7,0.957,0.98,0.937,46,45,135,3240
2004-06-20,2003,9,38,172,868.57,0.23,3,Normal,53,12,12,13,120,210,0.24,658.6,0.76,658.6,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2004-06-21,2003,9,38,173,850.27,0.23,3,Normal,53,12,12,13,120,210,0.25,640.3,0.75,640.3,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.229,0.0101,0.563,0.0248,3,0.231,0.793,0.035,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2004-06-22,2003,9,38,174,836.61,0.24,3,Normal,53,12,12,13,120,210,0.25,626.6,0.75,626.6,0,0,0,0,-13,13,53,12,12,0,133,704,990,967.2,22.8,0.326,0.22,0.00965,0.546,0.024,3,0.224,0.77,0.0339,22,0.955,0.98,0.936,43,42.1,126,3030
2004-06-23,2003,9,39,175,823.5,0.24,3,Normal,53,12,12,13,120,210,0.26,613.5,0.74,613.5,0,0,0,0,-13,13,53,12,12,0,133,691,990,967.2,22.8,0.319,0.211,0.00924,0.53,0.0232,3,0.219,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2004-06-24,2003,9,39,176,811.03,0.25,3,Normal,53,12,12,13,120,210,0.26,601,0.74,601,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00886,0.514,0.0225,3,0.213,0.727,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2004-06-25,2003,9,39,177,799.29,0.25,3,Normal,53,12,12,13,120,210,0.26,589.3,0.74,589.3,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.195,0.0085,0.5,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.8,39.9,120,2870
2004-06-26,2003,9,39,178,788.44,0.26,3,Normal,53,12,12,13,120,210,0.27,578.4,0.73,578.4,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00817,0.486,0.0212,3,0.203,0.689,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
2004-06-27,2003,9,39,179,778.77,0.26,3,Normal,53,12,12,13,120,210,0.27,568.8,0.73,568.8,0,0,0,0,-13,13,53,12,12,0,133,646,990,967,23,0.294,0.181,0.00787,0.474,0.0206,3,0.198,0.673,0.0293,22.3,0.952,0.975,0.928,39.5,38.5,115,2770
2004-06-28,2003,9,39,180,770.65,0.27,3,Normal,53,12,12,13,120,210,0.27,560.6,0.73,560.6,0,0,0,0,-13,13,53,12,12,0,133,638,990,967,23,0.289,0.176,0.00763,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,38,114,2730
2004-06-29,2003,9,39,181,758.9,0.27,3,Normal,53,12,12,13,120,210,0.28,548.9,0.72,548.9,0,0,0,0,-13,13,53,12,12,0,133,626,990,966.9,23.1,0.282,0.168,0.00727,0.45,0.0195,3,0.19,0.639,0.0277,22.4,0.95,0.972,0.924,38.2,37.2,112,2680
2004-06-30,2003,9,40,182,745.5,0.28,3,Normal,53,12,12,13,120,210,0.28,535.5,0.72,535.5,0,0,0,0,-13,13,53,12,12,0,133,613,990,966.9,23.1,0.275,0.159,0.00687,0.433,0.0187,3,0.183,0.617,0.0267,22.5,0.949,0.97,0.921,37.4,36.3,109,2610
2004-07-01,2003,10,40,183,733.19,0.28,3,Normal,50,10,9,9,108,186,0.25,547.2,0.75,547.2,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.167,0.00719,0.443,0.0191,3,0.189,0.632,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2004-07-02,2003,10,40,184,720.34,0.28,3,Normal,50,10,9,9,108,186,0.26,534.3,0.74,534.3,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.0068,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2004-07-03,2003,10,40,185,707.49,0.29,3,Normal,50,10,9,9,108,186,0.26,521.5,0.74,521.5,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00642,0.411,0.0177,3,0.177,0.589,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2004-07-04,2003,10,40,186,696.28,0.29,3,Normal,50,10,9,9,108,186,0.27,510.3,0.73,510.3,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.256,0.142,0.00608,0.398,0.0171,3,0.172,0.57,0.0244,22.7,0.947,0.97,0.919,35.9,34.9,105,2510
2004-07-05,2003,10,40,187,684.52,0.3,3,Normal,50,10,9,9,108,186,0.27,498.5,0.73,498.5,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2004-07-06,2003,10,40,188,672.76,0.31,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2004-07-07,2003,10,41,189,662.65,0.31,3,Normal,50,10,9,9,108,186,0.28,476.6,0.72,476.6,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2004-07-08,2003,10,41,190,651.98,0.32,3,Normal,50,10,9,9,108,186,0.28,466,0.71,466,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.349,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2004-07-09,2003,10,41,191,641.32,0.32,3,Normal,50,10,9,9,108,186,0.29,455.3,0.71,455.3,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00484,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2004-07-10,2003,10,41,192,631.2,0.33,3,Normal,50,10,9,9,108,186,0.29,445.2,0.7,445.2,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00463,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.3,2260
2004-07-11,2003,10,41,193,622.18,0.33,3,Normal,50,10,9,9,108,186,0.3,436.2,0.7,436.2,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.556,0.0235,23.1,0.957,0.98,0.938,47.2,46.3,92.5,2220
2004-07-12,2003,10,41,194,612.61,0.34,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
2004-07-13,2003,10,41,195,603.04,0.34,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00405,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2004-07-14,2003,10,42,196,594.01,0.35,3,Normal,50,10,9,9,108,186,0.31,408,0.69,408,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0916,0.00386,0.295,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2004-07-15,2003,10,42,197,586.08,0.35,3,Normal,50,10,9,9,108,186,0.32,400.1,0.68,400.1,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0878,0.0037,0.289,0.0122,2,0.213,0.501,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2004-07-16,2003,10,42,198,577.61,0.35,3,Normal,50,10,9,9,108,186,0.32,391.6,0.68,391.6,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0838,0.00352,0.282,0.0118,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.7,2010
2004-07-17,2003,10,42,199,569.13,0.36,3,Normal,50,10,9,9,108,186,0.33,383.1,0.67,383.1,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0798,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2004-07-18,2003,10,42,200,561.2,0.36,3,Normal,50,10,9,9,108,186,0.33,375.2,0.67,375.2,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2004-07-19,2003,10,42,201,553.27,0.37,3,Normal,50,10,9,9,108,186,0.34,367.3,0.66,367.3,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0724,0.00303,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2004-07-20,2003,10,42,202,546.44,0.37,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,76.9,1850
2004-07-21,2003,10,43,203,539.05,0.38,3,Normal,50,10,9,9,108,186,0.34,353.1,0.66,353.1,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2004-07-22,2003,10,43,204,531.67,0.38,3,Normal,50,10,9,9,108,186,0.35,345.7,0.65,345.7,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.6,1770
2004-07-23,2003,10,43,205,524.29,0.38,3,Normal,50,10,9,9,108,186,0.35,338.3,0.65,338.3,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0587,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2004-07-24,2003,10,43,206,517.45,0.39,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2004-07-25,2003,10,43,207,510.62,0.39,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2004-07-26,2003,10,43,208,504.87,0.39,3,Normal,50,10,9,9,108,186,0.37,318.9,0.63,318.9,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35,34,68,1630
2004-07-27,2003,10,43,209,498.58,0.4,3,Normal,50,10,9,9,108,186,0.37,312.6,0.63,312.6,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2004-07-28,2003,10,44,210,492.3,0.4,3,Normal,50,10,9,9,108,186,0.38,306.3,0.62,306.3,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0436,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2004-07-29,2003,10,44,211,486.01,0.41,3,Normal,50,10,9,9,108,186,0.38,300,0.62,300,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2004-07-30,2003,10,44,212,479.72,0.41,3,Normal,50,10,9,9,108,186,0.39,293.7,0.61,293.7,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0376,0.00155,0.201,0.0083,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2004-07-31,2003,10,44,213,473.98,0.41,3,Normal,50,10,9,9,108,186,0.39,288,0.61,288,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0349,0.00144,0.196,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2004-08-01,2003,11,44,214,468.23,0.42,3,Normal,47,8,6,5,89,155,0.33,313.2,0.67,313.2,0,0,0,0,-5,5,47,8,6,0,94,374,990,965.7,24.3,0.168,0.0468,0.00193,0.214,0.00883,2,0.154,0.368,0.0152,23.9,0.943,0.97,0.915,34.6,33.6,67.2,1610
2004-08-02,2003,11,44,215,460.85,0.42,3,Normal,47,8,6,5,89,155,0.34,305.9,0.66,305.9,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0434,0.00178,0.208,0.00857,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.8,65.7,1580
2004-08-03,2003,11,44,216,455.11,0.43,3,Normal,47,8,6,5,89,155,0.34,300.1,0.66,300.1,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0407,0.00167,0.204,0.00836,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
2004-08-04,2003,11,45,217,448.82,0.43,3,Normal,47,8,6,5,89,155,0.34,293.8,0.66,293.8,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0377,0.00155,0.198,0.00814,2,0.141,0.339,0.0139,24,0.94,0.97,0.911,32.5,31.6,63.1,1520
2004-08-05,2003,11,45,218,442.53,0.44,3,Normal,47,8,6,5,89,155,0.35,287.5,0.65,287.5,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0347,0.00142,0.193,0.00792,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
2004-08-06,2003,11,45,219,436.24,0.44,3,Normal,47,8,6,5,89,155,0.35,281.2,0.65,281.2,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0317,0.0013,0.188,0.0077,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.4,1450
2004-08-07,2003,11,45,220,430.5,0.45,3,Normal,47,8,6,5,89,155,0.36,275.5,0.64,275.5,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.029,0.00119,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2004-08-08,2003,11,45,221,424.76,0.45,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00108,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2004-08-09,2003,11,45,222,420.11,0.46,3,Normal,47,8,6,5,89,155,0.37,265.1,0.63,265.1,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000985,0.175,0.00713,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2004-08-10,2003,11,45,223,414.91,0.46,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000884,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
2004-08-11,2003,11,46,224,409.72,0.47,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2004-08-12,2003,11,46,225,404.52,0.47,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2004-08-13,2003,11,46,226,399.33,0.47,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2004-08-14,2003,11,46,227,394.68,0.48,3,Normal,47,8,6,5,89,155,0.39,239.7,0.61,239.7,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2004-08-15,2003,11,46,228,390.03,0.48,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2004-08-16,2003,11,46,229,385.38,0.49,3,Normal,47,8,6,5,89,155,0.4,230.4,0.6,230.4,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2004-08-17,2003,11,46,230,380.73,0.49,3,Normal,47,8,6,5,89,155,0.41,225.7,0.59,225.7,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2004-08-18,2003,11,47,231,377.18,0.49,3,Normal,47,8,6,5,89,155,0.41,222.2,0.59,222.2,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-08-19,2003,11,47,232,373.08,0.5,3,Normal,47,8,6,5,89,155,0.41,218.1,0.58,218.1,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2004-08-20,2003,11,47,233,368.98,0.5,3,Normal,47,8,6,5,89,155,0.42,214,0.58,214,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.147,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2004-08-21,2003,11,47,234,364.87,0.5,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2004-08-22,2003,11,47,235,360.77,0.51,3,Normal,47,8,6,5,89,155,0.43,205.8,0.57,205.8,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2004-08-23,2003,11,47,236,356.67,0.51,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2004-08-24,2003,11,47,237,353.12,0.52,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2004-08-25,2003,11,48,238,349.56,0.52,3,Normal,47,8,6,5,89,155,0.44,194.6,0.56,194.6,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2004-08-26,2003,11,48,239,346.01,0.52,3,Normal,47,8,6,5,89,155,0.45,191,0.55,191,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2004-08-27,2003,11,48,240,342.45,0.53,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-08-28,2003,11,48,241,339.99,0.53,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2004-08-29,2003,11,48,242,335.89,0.53,3,Normal,47,8,6,5,89,155,0.46,180.9,0.54,180.9,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
2004-08-30,2003,11,48,243,332.33,0.54,3,Normal,47,8,6,5,89,155,0.47,177.3,0.53,177.3,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,952
2004-08-31,2003,11,48,244,329.87,0.54,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2004-09-01,2003,12,49,245,325.77,0.55,3,Normal,40,6,4,3,65,118,0.36,207.8,0.64,207.8,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0134,0.000537,0.14,0.0056,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
2004-09-02,2003,12,49,246,320.58,0.55,3,Normal,40,6,4,3,65,118,0.37,202.6,0.63,202.6,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0141,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2004-09-03,2003,12,49,247,315.93,0.56,3,Normal,40,6,4,3,65,118,0.37,197.9,0.63,197.9,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000503,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2004-09-04,2003,12,49,248,311.28,0.56,3,Normal,40,6,4,3,65,118,0.38,193.3,0.62,193.3,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2004-09-05,2003,12,49,249,307.73,0.57,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2004-09-06,2003,12,49,250,303.62,0.57,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2004-09-07,2003,12,49,251,299.52,0.58,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2004-09-08,2003,12,50,252,295.42,0.58,3,Normal,40,6,4,3,65,118,0.4,177.4,0.6,177.4,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2004-09-09,2003,12,50,253,291.32,0.59,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2004-09-10,2003,12,50,254,287.76,0.59,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2004-09-11,2003,12,50,255,284.21,0.6,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2004-09-12,2003,12,50,256,280.65,0.6,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,872
2004-09-13,2003,12,50,257,277.1,0.61,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2004-09-14,2003,12,50,258,274.64,0.61,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.00036,0.118,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2004-09-15,2003,12,51,259,271.63,0.62,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
2004-09-16,2003,12,51,260,268.62,0.62,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2004-09-17,2003,12,51,261,265.62,0.63,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2004-09-18,2003,12,51,262,262.61,0.63,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2004-09-19,2003,12,51,263,260.69,0.64,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2004-09-20,2003,12,51,264,258.78,0.64,3,Normal,40,6,4,3,65,118,0.46,140.8,0.54,140.8,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2004-09-21,2003,12,51,265,255.77,0.65,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2004-09-22,2003,12,52,266,253.31,0.65,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2004-09-23,2003,12,52,267,250.85,0.66,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2004-09-24,2003,12,52,268,248.39,0.67,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2004-09-25,2003,12,52,269,245.93,0.67,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-09-26,2003,12,52,270,243.47,0.68,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-09-27,2003,12,52,271,241.01,0.68,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2004-09-28,2003,12,52,272,241.83,0.68,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2004-09-29,2003,12,53,273,242.1,0.68,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2004-09-30,2003,12,53,274,239.09,0.69,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2004-10-01,2004,1,1,275,236.63,0.69,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2004-10-02,2004,1,1,276,234.17,0.7,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2004-10-03,2004,1,1,277,231.71,0.71,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2004-10-04,2004,1,1,278,229.25,0.71,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2004-10-05,2004,1,1,279,227.88,0.72,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-10-06,2004,1,1,280,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-10-07,2004,1,1,281,224.05,0.73,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2004-10-08,2004,1,2,282,222.14,0.73,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-09,2004,1,2,283,220.23,0.74,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2004-10-10,2004,1,2,284,218.31,0.75,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2004-10-11,2004,1,2,285,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2004-10-12,2004,1,2,286,214.48,0.76,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2004-10-13,2004,1,2,287,215.85,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2004-10-14,2004,1,2,288,217.76,0.75,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2004-10-15,2004,1,3,289,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2004-10-16,2004,1,3,290,214.48,0.76,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2004-10-17,2004,1,3,291,212.57,0.77,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2004-10-18,2004,1,3,292,210.65,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-19,2004,1,3,293,208.74,0.78,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2004-10-20,2004,1,3,294,206.83,0.79,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2004-10-21,2004,1,3,295,204.91,0.79,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-22,2004,1,4,296,203,0.8,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2004-10-23,2004,1,4,297,201.63,0.8,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,199.72,0.81,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0921,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,197.8,0.81,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,195.89,0.82,3,Normal,37,5,3,2,50,97,0.49,98.89,0.51,98.89,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.166,0.0065,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,196.16,0.82,3,Normal,37,5,3,2,50,97,0.49,99.16,0.51,99.16,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,198.62,0.81,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,199.44,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.00359,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,198.08,0.81,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.00017,0.0914,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,196.16,0.82,3,Normal,37,5,3,2,50,97,0.49,99.16,0.51,99.16,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,195.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-02,2004,2,5,307,194.52,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-03,2004,2,5,308,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2004-11-04,2004,2,5,309,193.98,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-11-05,2004,2,6,310,193.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-11-06,2004,2,6,311,192.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-07,2004,2,6,312,191.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2004-11-08,2004,2,6,313,192.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-09,2004,2,6,314,193.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-11-10,2004,2,6,315,192.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-11,2004,2,6,316,191.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2004-11-12,2004,2,7,317,190.69,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2004-11-13,2004,2,7,318,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2004-11-14,2004,2,7,319,190.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2004-11-15,2004,2,7,320,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-16,2004,2,7,321,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-17,2004,2,7,322,196.44,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-11-18,2004,2,7,323,195.62,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-19,2004,2,8,324,195.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-20,2004,2,8,325,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-21,2004,2,8,326,192.06,0.83,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,769
2004-11-22,2004,2,8,327,190.69,0.83,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
