date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-23,2004,2,8,328,190.42,0.83,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2004-11-24,2004,2,8,329,192.88,0.83,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2004-11-25,2004,2,8,330,198.62,0.81,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2004-11-26,2004,2,9,331,199.99,0.81,5,Dry,23,4,2,2,19,50,0.25,150,0.75,150,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,815
2004-11-27,2004,2,9,332,198.62,0.81,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2004-11-28,2004,2,9,333,196.71,0.82,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00962,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2004-11-29,2004,2,9,334,194.8,0.82,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2004-11-30,2004,2,9,335,192.88,0.83,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2004-12-01,2004,3,9,336,194.25,0.82,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2004-12-02,2004,3,9,337,196.16,0.82,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2004-12-03,2004,3,10,338,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-12-04,2004,3,10,339,201.08,0.8,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32,32,769
2004-12-05,2004,3,10,340,204.09,0.79,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2004-12-06,2004,3,10,341,209.29,0.78,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2004-12-07,2004,3,10,342,212.84,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2004-12-08,2004,3,10,343,216.94,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2004-12-09,2004,3,10,344,217.76,0.75,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2004-12-10,2004,3,11,345,214.76,0.76,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2004-12-11,2004,3,11,346,211.75,0.77,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-12,2004,3,11,347,212.02,0.77,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2004-12-13,2004,3,11,348,212.3,0.77,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2004-12-14,2004,3,11,349,209.29,0.78,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2004-12-15,2004,3,11,350,210.11,0.78,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-16,2004,3,11,351,211.48,0.77,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2004-12-17,2004,3,12,352,209.56,0.78,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2004-12-18,2004,3,12,353,208.19,0.78,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-12-19,2004,3,12,354,206.28,0.79,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2004-12-20,2004,3,12,355,207.1,0.79,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-21,2004,3,12,356,207.37,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-12-22,2004,3,12,357,210.38,0.78,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-12-23,2004,3,12,358,213.94,0.76,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2004-12-24,2004,3,13,359,217.49,0.75,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-25,2004,3,13,360,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2004-12-26,2004,3,13,361,218.58,0.75,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2004-12-27,2004,3,13,362,221.05,0.74,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
2004-12-28,2004,3,13,363,225.69,0.72,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2004-12-29,2004,3,13,364,228.7,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2004-12-30,2004,3,13,365,230.07,0.71,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2004-12-31,2004,3,14,366,231.44,0.71,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2005-01-01,2004,4,14,1,232.8,0.7,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2005-01-02,2004,4,14,2,236.36,0.69,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2005-01-03,2004,4,14,3,238.27,0.69,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-01-04,2004,4,14,4,239.09,0.69,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2005-01-05,2004,4,14,5,241.01,0.68,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2005-01-06,2004,4,14,6,241.83,0.68,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2005-01-07,2004,4,15,7,241.55,0.68,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2005-01-08,2004,4,15,8,244.56,0.67,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2005-01-09,2004,4,15,9,247.57,0.67,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2005-01-10,2004,4,15,10,249.48,0.66,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2005-01-11,2004,4,15,11,250.85,0.66,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2005-01-12,2004,4,15,12,252.76,0.66,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2005-01-13,2004,4,15,13,257.96,0.64,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2005-01-14,2004,4,16,14,265.34,0.63,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2005-01-15,2004,4,16,15,272.73,0.62,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2005-01-16,2004,4,16,16,280.11,0.61,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2005-01-17,2004,4,16,17,287.49,0.59,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-18,2004,4,16,18,295.97,0.58,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-01-19,2004,4,16,19,302.8,0.57,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2005-01-20,2004,4,16,20,306.9,0.57,5,Dry,29,5,4,2,33,73,0.24,233.9,0.76,233.9,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2005-01-21,2004,4,17,21,311.01,0.56,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2005-01-22,2004,4,17,22,318.39,0.55,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2005-01-23,2004,4,17,23,324.13,0.55,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2005-01-24,2004,4,17,24,330.42,0.54,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2005-01-25,2004,4,17,25,332.88,0.54,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2005-01-26,2004,4,17,26,335.34,0.53,5,Dry,29,5,4,2,33,73,0.22,262.3,0.78,262.3,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0228,0.000916,0.164,0.00659,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2005-01-27,2004,4,17,27,337.8,0.53,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000963,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
2005-01-28,2004,4,18,28,340.81,0.53,5,Dry,29,5,4,2,33,73,0.21,267.8,0.79,267.8,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2005-01-29,2004,4,18,29,342.73,0.53,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2005-01-30,2004,4,18,30,345.73,0.52,5,Dry,29,5,4,2,33,73,0.21,272.7,0.79,272.7,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.3,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2005-01-31,2004,4,18,31,351.48,0.52,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00123,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2005-02-01,2004,5,18,32,357.22,0.51,5,Dry,31,6,4,3,41,85,0.24,272.2,0.76,272.2,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
2005-02-02,2004,5,18,33,360.77,0.51,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.176,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2005-02-03,2004,5,18,34,364.33,0.5,5,Dry,31,6,4,3,41,85,0.23,279.3,0.77,279.3,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0308,0.00124,0.179,0.00724,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.8,1460
2005-02-04,2004,5,19,35,368.43,0.5,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2005-02-05,2004,5,19,36,370.34,0.5,5,Dry,31,6,4,3,41,85,0.23,285.3,0.77,285.3,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2005-02-06,2004,5,19,37,372.8,0.5,5,Dry,31,6,4,3,41,85,0.23,287.8,0.77,287.8,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0348,0.00141,0.186,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.7,1500
2005-02-07,2004,5,19,38,375.26,0.49,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2005-02-08,2004,5,19,39,378.27,0.49,5,Dry,31,6,4,3,41,85,0.23,293.3,0.78,293.3,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0374,0.00151,0.191,0.00773,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2005-02-09,2004,5,19,40,382.37,0.49,5,Dry,31,6,4,3,41,85,0.22,297.4,0.78,297.4,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0394,0.00159,0.194,0.00787,2,0.143,0.338,0.0137,24.4,0.94,0.97,0.912,33.4,32.4,64.7,1550
2005-02-10,2004,5,19,41,387.57,0.48,5,Dry,31,6,4,3,41,85,0.22,302.6,0.78,302.6,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0418,0.0017,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2005-02-11,2004,5,20,42,392.22,0.48,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2005-02-12,2004,5,20,43,397.96,0.47,5,Dry,31,6,4,3,41,85,0.21,313,0.79,313,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2005-02-13,2004,5,20,44,404.8,0.47,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2005-02-14,2004,5,20,45,412.18,0.46,5,Dry,31,6,4,3,41,85,0.21,327.2,0.79,327.2,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1710
2005-02-15,2004,5,20,46,421.2,0.46,5,Dry,31,6,4,3,41,85,0.2,336.2,0.8,336.2,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00235,0.226,0.00924,2,0.169,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2005-02-16,2004,5,20,47,432.41,0.45,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00963,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2005-02-17,2004,5,20,48,440.34,0.44,5,Dry,31,6,4,3,41,85,0.19,355.3,0.81,355.3,0,0,0,0,-3,3,31,6,4,0,44,396,990,965.6,24.4,0.175,0.0667,0.00273,0.242,0.00992,2,0.182,0.424,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.4,1860
2005-02-18,2004,5,21,49,446.08,0.44,5,Dry,31,6,4,3,41,85,0.19,361.1,0.81,361.1,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
2005-02-19,2004,5,21,50,450.73,0.43,5,Dry,31,6,4,3,41,85,0.19,365.7,0.81,365.7,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0716,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
2005-02-20,2004,5,21,51,453.74,0.43,5,Dry,31,6,4,3,41,85,0.19,368.7,0.81,368.7,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.073,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2005-02-21,2004,5,21,52,457.3,0.43,5,Dry,31,6,4,3,41,85,0.19,372.3,0.81,372.3,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2005-02-22,2004,5,21,53,463.58,0.42,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2005-02-23,2004,5,21,54,466.59,0.42,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2005-02-24,2004,5,21,55,467.96,0.42,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2005-02-25,2004,5,22,56,469.33,0.42,5,Dry,31,6,4,3,41,85,0.18,384.3,0.82,384.3,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0804,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
2005-02-26,2004,5,22,57,467.41,0.42,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2005-02-27,2004,5,22,58,466.59,0.42,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2005-02-28,2004,5,22,59,466.32,0.42,5,Dry,31,6,4,3,41,85,0.18,381.3,0.82,381.3,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.079,0.00325,0.264,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.2,2000
2005-03-01,2004,6,22,60,464.95,0.42,5,Dry,36,8,6,4,53,107,0.23,357.9,0.77,357.9,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.068,0.0028,0.247,0.0102,2,0.184,0.432,0.0178,23.9,0.949,0.976,0.926,39.8,38.8,77.6,1860
2005-03-02,2004,6,22,61,461.94,0.42,5,Dry,36,8,6,4,53,107,0.23,354.9,0.77,354.9,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0665,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
2005-03-03,2004,6,22,62,457.84,0.43,5,Dry,36,8,6,4,53,107,0.23,350.8,0.77,350.8,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0646,0.00265,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
2005-03-04,2004,6,23,63,453.74,0.43,5,Dry,36,8,6,4,53,107,0.24,346.7,0.76,346.7,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0627,0.00257,0.238,0.00978,2,0.177,0.415,0.017,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2005-03-05,2004,6,23,64,450.19,0.43,5,Dry,36,8,6,4,53,107,0.24,343.2,0.76,343.2,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.061,0.0025,0.235,0.00965,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.3,1780
2005-03-06,2004,6,23,65,446.63,0.44,5,Dry,36,8,6,4,53,107,0.24,339.6,0.76,339.6,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0593,0.00243,0.232,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.5,1760
2005-03-07,2004,6,23,66,447.45,0.43,5,Dry,36,8,6,4,53,107,0.24,340.4,0.76,340.4,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0597,0.00245,0.233,0.00956,2,0.172,0.405,0.0166,24,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-03-08,2004,6,23,67,449.91,0.43,5,Dry,36,8,6,4,53,107,0.24,342.9,0.76,342.9,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0609,0.0025,0.235,0.00964,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
2005-03-09,2004,6,23,68,449.64,0.43,5,Dry,36,8,6,4,53,107,0.24,342.6,0.76,342.6,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0607,0.00249,0.235,0.00963,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.1,37.1,74.2,1780
2005-03-10,2004,6,23,69,448.27,0.43,5,Dry,36,8,6,4,53,107,0.24,341.3,0.76,341.3,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00958,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
2005-03-11,2004,6,24,70,448.55,0.43,5,Dry,36,8,6,4,53,107,0.24,341.6,0.76,341.6,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0602,0.00247,0.234,0.00959,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,37,73.9,1770
2005-03-12,2004,6,24,71,448.27,0.43,5,Dry,36,8,6,4,53,107,0.24,341.3,0.76,341.3,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00958,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
2005-03-13,2004,6,24,72,448,0.43,5,Dry,36,8,6,4,53,107,0.24,341,0.76,341,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.06,0.00246,0.233,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
2005-03-14,2004,6,24,73,451.01,0.43,5,Dry,36,8,6,4,53,107,0.24,344,0.76,344,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.175,0.0614,0.00252,0.236,0.00968,2,0.175,0.411,0.0169,24,0.948,0.972,0.921,38.3,37.2,74.5,1790
2005-03-15,2004,6,24,74,450.19,0.43,5,Dry,36,8,6,4,53,107,0.24,343.2,0.76,343.2,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.061,0.0025,0.235,0.00965,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.3,1780
2005-03-16,2004,6,24,75,449.91,0.43,5,Dry,36,8,6,4,53,107,0.24,342.9,0.76,342.9,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0609,0.0025,0.235,0.00964,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
2005-03-17,2004,6,24,76,450.73,0.43,5,Dry,36,8,6,4,53,107,0.24,343.7,0.76,343.7,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.174,0.0612,0.00251,0.236,0.00967,2,0.175,0.41,0.0168,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
2005-03-18,2004,6,25,77,449.37,0.43,5,Dry,36,8,6,4,53,107,0.24,342.4,0.76,342.4,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0606,0.00249,0.235,0.00962,2,0.174,0.408,0.0167,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
2005-03-19,2004,6,25,78,447.45,0.43,5,Dry,36,8,6,4,53,107,0.24,340.4,0.76,340.4,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0597,0.00245,0.233,0.00956,2,0.172,0.405,0.0166,24,0.947,0.972,0.92,37.9,36.8,73.7,1770
2005-03-20,2004,6,25,79,447.73,0.43,5,Dry,36,8,6,4,53,107,0.24,340.7,0.76,340.7,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.173,0.0598,0.00245,0.233,0.00957,2,0.172,0.406,0.0166,24,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-03-21,2004,6,25,80,449.09,0.43,5,Dry,36,8,6,4,53,107,0.24,342.1,0.76,342.1,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0605,0.00248,0.234,0.00961,2,0.173,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74,1780
2005-03-22,2004,6,25,81,452.1,0.43,5,Dry,36,8,6,4,53,107,0.24,345.1,0.76,345.1,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0619,0.00254,0.237,0.00972,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.4,74.7,1790
2005-03-23,2004,6,25,82,457.84,0.43,5,Dry,36,8,6,4,53,107,0.23,350.8,0.77,350.8,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0646,0.00265,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76,1820
2005-03-24,2004,6,25,83,466.87,0.42,5,Dry,36,8,6,4,53,107,0.23,359.9,0.77,359.9,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0689,0.00283,0.249,0.0102,2,0.185,0.434,0.0179,23.9,0.95,0.976,0.927,40,39,78.1,1870
2005-03-25,2004,6,26,84,477.53,0.41,5,Dry,36,8,6,4,53,107,0.22,370.5,0.78,370.5,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.0739,0.00305,0.258,0.0106,2,0.193,0.45,0.0186,23.8,0.951,0.978,0.931,41.1,40.2,80.5,1930
2005-03-26,2004,6,26,85,488.74,0.4,5,Dry,36,8,6,4,53,107,0.22,381.7,0.78,381.7,0,0,0,0,-4,4,36,8,6,0,57,432,990,965.8,24.2,0.188,0.0792,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2005-03-27,2004,6,26,86,497.76,0.4,5,Dry,36,8,6,4,53,107,0.21,390.8,0.79,390.8,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0834,0.00345,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2005-03-28,2004,6,26,87,509.52,0.39,5,Dry,36,8,6,4,53,107,0.21,402.5,0.79,402.5,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.089,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-03-29,2004,6,26,88,525.11,0.38,5,Dry,36,8,6,4,53,107,0.2,418.1,0.8,418.1,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2005-03-30,2004,6,26,89,542.33,0.37,5,Dry,36,8,6,4,53,107,0.2,435.3,0.8,435.3,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2005-03-31,2004,6,26,90,560.65,0.36,5,Dry,36,8,6,4,53,107,0.19,453.6,0.81,453.6,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-04-01,2004,7,27,91,580.07,0.35,5,Dry,40,10,8,5,62,125,0.21,455.1,0.79,455.1,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00478,0.332,0.014,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-04-02,2004,7,27,92,601.12,0.34,5,Dry,40,10,8,5,62,125,0.21,476.1,0.79,476.1,0,0,0,0,-5,5,40,10,8,0,67,534,990,966.3,23.7,0.23,0.124,0.00522,0.354,0.0149,2,0.264,0.618,0.0261,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-04-03,2004,7,27,93,627.65,0.33,5,Dry,40,10,8,5,62,125,0.2,502.6,0.8,502.6,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.551,0.0233,23,0.947,0.97,0.918,35.8,34.8,104,2500
2005-04-04,2004,7,27,94,654.17,0.32,5,Dry,40,10,8,5,62,125,0.19,529.2,0.81,529.2,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00658,0.415,0.0177,3,0.181,0.595,0.0254,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2005-04-05,2004,7,27,95,677.41,0.3,5,Dry,40,10,8,5,62,125,0.18,552.4,0.81,552.4,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00727,0.443,0.019,3,0.191,0.635,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2005-04-06,2004,7,27,96,703.39,0.29,5,Dry,40,10,8,5,62,125,0.18,578.4,0.82,578.4,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00805,0.476,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2005-04-07,2004,7,27,97,728.82,0.28,5,Dry,40,10,8,5,62,125,0.17,603.8,0.83,603.8,0,0,0,0,-5,5,40,10,8,0,67,662,990,966.8,23.2,0.303,0.204,0.00881,0.507,0.0219,3,0.214,0.721,0.0311,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2005-04-08,2004,7,28,98,753.15,0.27,5,Dry,40,10,8,5,62,125,0.17,628.1,0.83,628.1,0,0,0,0,-5,5,40,10,8,0,67,686,990,966.9,23.1,0.316,0.221,0.00956,0.537,0.0233,3,0.225,0.762,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
2005-04-09,2004,7,28,99,773.99,0.26,5,Dry,40,10,8,5,62,125,0.16,649,0.84,649,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.235,0.0102,0.563,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
2005-04-10,2004,7,28,100,791.44,0.26,5,Dry,40,10,8,5,62,125,0.16,666.4,0.84,666.4,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.827,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
2005-04-11,2004,7,28,101,812.77,0.25,5,Dry,40,10,8,5,62,125,0.15,687.8,0.85,687.8,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.35,0.26,0.0114,0.611,0.0267,3,0.252,0.863,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
2005-04-12,2004,7,28,102,836.61,0.24,5,Dry,40,10,8,5,62,125,0.15,711.6,0.85,711.6,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2005-04-13,2004,7,28,103,862.38,0.23,5,Dry,40,10,8,5,62,125,0.14,737.4,0.85,737.4,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.294,0.013,0.677,0.0299,3,0.274,0.951,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
2005-04-14,2004,7,28,104,889.76,0.22,5,Dry,40,10,8,5,62,125,0.14,764.8,0.86,764.8,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2005-04-15,2004,7,29,105,918.52,0.21,5,Dry,40,10,8,5,62,125,0.14,793.5,0.86,793.5,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.434,0.323,0.0144,0.758,0.0338,4,0.21,0.968,0.0432,21.5,0.953,0.976,0.93,39.8,38.8,155,3730
2005-04-16,2004,7,29,106,948.5,0.2,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2005-04-17,2004,7,29,107,974.74,0.2,5,Dry,40,10,8,5,62,125,0.13,849.7,0.87,849.7,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2005-04-18,2004,7,29,108,996.76,0.19,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2005-04-19,2004,7,29,109,1014.2,0.19,5,Dry,40,10,8,5,62,125,0.12,889.2,0.88,889.2,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0167,0.891,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2005-04-20,2004,7,29,110,1026.8,0.19,5,Dry,40,10,8,5,62,125,0.12,901.8,0.88,901.8,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.375,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2005-04-21,2004,7,29,111,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2005-04-22,2004,7,30,112,1047.3,0.18,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2005-04-23,2004,7,30,113,1049.9,0.18,5,Dry,40,10,8,5,62,125,0.12,924.9,0.88,924.9,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.941,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2005-04-24,2004,7,30,114,1047.3,0.18,5,Dry,40,10,8,5,62,125,0.12,922.3,0.88,922.3,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2005-04-25,2004,7,30,115,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2005-04-26,2004,7,30,116,1026.8,0.19,5,Dry,40,10,8,5,62,125,0.12,901.8,0.88,901.8,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.375,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2005-04-27,2004,7,30,117,1009.2,0.19,5,Dry,40,10,8,5,62,125,0.12,884.2,0.88,884.2,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2005-04-28,2004,7,30,118,991.83,0.19,5,Dry,40,10,8,5,62,125,0.13,866.8,0.87,866.8,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.86,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2005-04-29,2004,7,31,119,969.92,0.2,5,Dry,40,10,8,5,62,125,0.13,844.9,0.87,844.9,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
2005-04-30,2004,7,31,120,948.5,0.2,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2005-05-01,2004,8,31,121,927.62,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2005-05-02,2004,8,31,122,907.3,0.22,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2005-05-03,2004,8,31,123,887.6,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2005-05-04,2004,8,31,124,868.57,0.23,5,Dry,42,9,8,6,82,147,0.17,721.6,0.83,721.6,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2005-05-05,2004,8,31,125,850.27,0.23,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2005-05-06,2004,8,32,126,832.8,0.24,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2005-05-07,2004,8,32,127,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2005-05-08,2004,8,32,128,800.92,0.25,5,Dry,42,9,8,6,82,147,0.18,653.9,0.82,653.9,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2005-05-09,2004,8,32,129,786.98,0.26,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.23,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2005-05-10,2004,8,32,130,775.12,0.26,5,Dry,42,9,8,6,82,147,0.19,628.1,0.81,628.1,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2005-05-11,2004,8,32,131,761.08,0.27,5,Dry,42,9,8,6,82,147,0.19,614.1,0.81,614.1,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00916,0.52,0.0226,3,0.219,0.739,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2005-05-12,2004,8,32,132,742.22,0.28,5,Dry,42,9,8,6,82,147,0.2,595.2,0.8,595.2,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.199,0.00859,0.497,0.0215,3,0.21,0.707,0.0306,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
2005-05-13,2004,8,33,133,722.8,0.28,5,Dry,42,9,8,6,82,147,0.2,575.8,0.8,575.8,0,0,0,0,-6,6,42,9,8,0,88,635,990,966.8,23.2,0.287,0.186,0.008,0.473,0.0204,3,0.202,0.675,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2005-05-14,2004,8,33,134,705.03,0.29,5,Dry,42,9,8,6,82,147,0.21,558,0.79,558,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2005-05-15,2004,8,33,135,686.71,0.3,5,Dry,42,9,8,6,82,147,0.21,539.7,0.79,539.7,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00692,0.428,0.0183,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37,111,2670
2005-05-16,2004,8,33,136,670.03,0.31,5,Dry,42,9,8,6,82,147,0.22,523,0.78,523,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00642,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
2005-05-17,2004,8,33,137,654.44,0.32,5,Dry,42,9,8,6,82,147,0.23,507.4,0.78,507.4,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00596,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2005-05-18,2004,8,33,138,638.31,0.32,5,Dry,42,9,8,6,82,147,0.23,491.3,0.77,491.3,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
2005-05-19,2004,8,33,139,623.82,0.33,5,Dry,42,9,8,6,82,147,0.24,476.8,0.76,476.8,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.355,0.015,2,0.264,0.619,0.0262,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2005-05-20,2004,8,34,140,608.78,0.34,5,Dry,42,9,8,6,82,147,0.24,461.8,0.76,461.8,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.222,0.117,0.00494,0.339,0.0143,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2005-05-21,2004,8,34,141,595.38,0.34,5,Dry,42,9,8,6,82,147,0.25,448.4,0.75,448.4,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-05-22,2004,8,34,142,581.44,0.35,5,Dry,42,9,8,6,82,147,0.25,434.4,0.75,434.4,0,0,0,0,-6,6,42,9,8,0,88,493,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.549,0.0231,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
2005-05-23,2004,8,34,143,569.13,0.36,5,Dry,42,9,8,6,82,147,0.26,422.1,0.74,422.1,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0982,0.00412,0.304,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-05-24,2004,8,34,144,556.28,0.37,5,Dry,42,9,8,6,82,147,0.26,409.3,0.74,409.3,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0922,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
2005-05-25,2004,8,34,145,545.07,0.37,5,Dry,42,9,8,6,82,147,0.27,398.1,0.73,398.1,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0869,0.00363,0.284,0.0118,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.8,85.7,2060
2005-05-26,2004,8,34,146,533.31,0.38,5,Dry,42,9,8,6,82,147,0.28,386.3,0.72,386.3,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0813,0.00339,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.2,2000
2005-05-27,2004,8,35,147,523.19,0.38,5,Dry,42,9,8,6,82,147,0.28,376.2,0.72,376.2,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0766,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81.1,1950
2005-05-28,2004,8,35,148,512.53,0.39,5,Dry,42,9,8,6,82,147,0.29,365.5,0.71,365.5,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0715,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.3,78.7,1890
2005-05-29,2004,8,35,149,501.87,0.4,5,Dry,42,9,8,6,82,147,0.29,354.9,0.71,354.9,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.3,1830
2005-05-30,2004,8,35,150,492.84,0.4,5,Dry,42,9,8,6,82,147,0.3,345.8,0.7,345.8,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.178,0.0622,0.00257,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
2005-05-31,2004,8,35,151,483.27,0.41,5,Dry,42,9,8,6,82,147,0.3,336.3,0.7,336.3,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
2005-06-01,2004,9,35,152,473.7,0.41,5,Dry,39,9,7,5,59,119,0.25,354.7,0.75,354.7,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0664,0.00274,0.247,0.0102,2,0.182,0.428,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-06-02,2004,9,35,153,464.68,0.42,5,Dry,39,9,7,5,59,119,0.26,345.7,0.74,345.7,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0622,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.7,1790
2005-06-03,2004,9,36,154,456.75,0.43,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.17,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2005-06-04,2004,9,36,155,448.27,0.43,5,Dry,39,9,7,5,59,119,0.27,329.3,0.73,329.3,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2005-06-05,2004,9,36,156,440.34,0.44,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0507,0.00208,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2005-06-06,2004,9,36,157,433.51,0.45,5,Dry,39,9,7,5,59,119,0.28,314.5,0.72,314.5,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0474,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
2005-06-07,2004,9,36,158,426.12,0.45,5,Dry,39,9,7,5,59,119,0.28,307.1,0.72,307.1,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2005-06-08,2004,9,36,159,418.74,0.46,5,Dry,39,9,7,5,59,119,0.28,299.7,0.72,299.7,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
2005-06-09,2004,9,36,160,411.36,0.46,5,Dry,39,9,7,5,59,119,0.29,292.4,0.71,292.4,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.037,0.00151,0.195,0.00795,2,0.14,0.335,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2005-06-10,2004,9,37,161,404.52,0.47,5,Dry,39,9,7,5,59,119,0.29,285.5,0.71,285.5,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00137,0.189,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.8,1480
2005-06-11,2004,9,37,162,398.78,0.47,5,Dry,39,9,7,5,59,119,0.3,279.8,0.7,279.8,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00126,0.185,0.00751,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.3,60.5,1450
2005-06-12,2004,9,37,163,392.49,0.48,5,Dry,39,9,7,5,59,119,0.3,273.5,0.7,273.5,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0281,0.00114,0.18,0.00729,2,0.127,0.307,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
2005-06-13,2004,9,37,164,386.2,0.48,5,Dry,39,9,7,5,59,119,0.31,267.2,0.69,267.2,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0251,0.00102,0.174,0.00707,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2005-06-14,2004,9,37,165,380.46,0.49,5,Dry,39,9,7,5,59,119,0.31,261.5,0.69,261.5,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0224,0.000907,0.17,0.00687,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2005-06-15,2004,9,37,166,374.72,0.49,5,Dry,39,9,7,5,59,119,0.32,255.7,0.68,255.7,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0197,0.000797,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2005-06-16,2004,9,37,167,368.98,0.5,5,Dry,39,9,7,5,59,119,0.32,250,0.68,250,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000687,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2005-06-17,2004,9,38,168,364.33,0.5,5,Dry,39,9,7,5,59,119,0.33,245.3,0.67,245.3,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
2005-06-18,2004,9,38,169,359.13,0.51,5,Dry,39,9,7,5,59,119,0.33,240.1,0.67,240.1,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00628,2,0.105,0.26,0.0105,24.5,0.926,0.97,0.899,26.8,26,51.9,1250
2005-06-19,2004,9,38,170,353.94,0.51,5,Dry,39,9,7,5,59,119,0.34,234.9,0.66,234.9,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2005-06-20,2004,9,38,171,348.74,0.52,5,Dry,39,9,7,5,59,119,0.34,229.7,0.66,229.7,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000615,0.151,0.00609,2,0.0976,0.249,0.01,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
2005-06-21,2004,9,38,172,344.09,0.52,5,Dry,39,9,7,5,59,119,0.35,225.1,0.65,225.1,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000598,0.149,0.006,1,0.246,0.396,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-06-22,2004,9,38,173,339.44,0.53,5,Dry,39,9,7,5,59,119,0.35,220.4,0.65,220.4,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00591,1,0.24,0.387,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2005-06-23,2004,9,38,174,334.8,0.54,5,Dry,39,9,7,5,59,119,0.35,215.8,0.65,215.8,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2005-06-24,2004,9,39,175,331.24,0.54,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
2005-06-25,2004,9,39,176,327.14,0.54,5,Dry,39,9,7,5,59,119,0.36,208.1,0.64,208.1,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2005-06-26,2004,9,39,177,323.04,0.55,5,Dry,39,9,7,5,59,119,0.37,204,0.63,204,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000524,0.14,0.00561,1,0.218,0.358,0.0143,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2005-06-27,2004,9,39,178,318.94,0.55,5,Dry,39,9,7,5,59,119,0.37,199.9,0.63,199.9,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0127,0.00051,0.138,0.00553,1,0.212,0.351,0.014,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2005-06-28,2004,9,39,179,314.83,0.56,5,Dry,39,9,7,5,59,119,0.38,195.8,0.62,195.8,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000495,0.136,0.00545,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2005-06-29,2004,9,39,180,310.73,0.56,5,Dry,39,9,7,5,59,119,0.38,191.7,0.62,191.7,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.012,0.000481,0.135,0.00538,1,0.201,0.336,0.0134,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
