date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-06-30,2004,9,39,181,307.18,0.57,5,Dry,39,9,7,5,59,119,0.39,188.2,0.61,188.2,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-07-01,2004,10,40,182,303.62,0.57,5,Dry,37,8,6,4,53,108,0.36,195.6,0.64,195.6,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.3,44.3,1060
2005-07-02,2004,10,40,183,301.16,0.58,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2005-07-03,2004,10,40,184,298.15,0.58,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2005-07-04,2004,10,40,185,295.15,0.58,5,Dry,37,8,6,4,53,108,0.37,187.2,0.63,187.2,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2005-07-05,2004,10,40,186,292.14,0.59,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2005-07-06,2004,10,40,187,289.13,0.59,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,984
2005-07-07,2004,10,40,188,286.12,0.6,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2005-07-08,2004,10,41,189,283.12,0.6,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2005-07-09,2004,10,41,190,280.11,0.61,5,Dry,37,8,6,4,53,108,0.39,172.1,0.61,172.1,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,930
2005-07-10,2004,10,41,191,277.1,0.61,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2005-07-11,2004,10,41,192,274.09,0.61,5,Dry,37,8,6,4,53,108,0.39,166.1,0.61,166.1,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
2005-07-12,2004,10,41,193,271.63,0.62,5,Dry,37,8,6,4,53,108,0.4,163.6,0.6,163.6,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.7,36.7,880
2005-07-13,2004,10,41,194,269.17,0.62,5,Dry,37,8,6,4,53,108,0.4,161.2,0.6,161.2,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,865
2005-07-14,2004,10,41,195,266.71,0.63,5,Dry,37,8,6,4,53,108,0.41,158.7,0.59,158.7,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,852
2005-07-15,2004,10,42,196,264.25,0.63,5,Dry,37,8,6,4,53,108,0.41,156.3,0.59,156.3,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
2005-07-16,2004,10,42,197,261.79,0.64,5,Dry,37,8,6,4,53,108,0.41,153.8,0.59,153.8,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2005-07-17,2004,10,42,198,259.33,0.64,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2005-07-18,2004,10,42,199,256.87,0.65,5,Dry,37,8,6,4,53,108,0.42,148.9,0.58,148.9,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2005-07-19,2004,10,42,200,254.4,0.65,5,Dry,37,8,6,4,53,108,0.42,146.4,0.57,146.4,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2005-07-20,2004,10,42,201,251.94,0.66,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2005-07-21,2004,10,42,202,249.48,0.66,5,Dry,37,8,6,4,53,108,0.43,141.5,0.57,141.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00778,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25.1,0.936,0.97,0.908,32.5,31.6,31.6,757
2005-07-22,2004,10,43,203,248.12,0.67,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
2005-07-23,2004,10,43,204,246.2,0.67,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2005-07-24,2004,10,43,205,244.29,0.68,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00733,0.00029,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2005-07-25,2004,10,43,206,242.37,0.68,5,Dry,37,8,6,4,53,108,0.45,134.4,0.55,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2005-07-26,2004,10,43,207,240.46,0.68,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2005-07-27,2004,10,43,208,238.55,0.69,5,Dry,37,8,6,4,53,108,0.45,130.6,0.55,130.6,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00685,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2005-07-28,2004,10,43,209,236.63,0.69,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2005-07-29,2004,10,44,210,234.72,0.7,5,Dry,37,8,6,4,53,108,0.46,126.7,0.54,126.7,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00652,0.000257,0.105,0.00413,1,0.114,0.218,0.0086,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-07-30,2004,10,44,211,232.8,0.7,5,Dry,37,8,6,4,53,108,0.46,124.8,0.54,124.8,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00636,0.00025,0.104,0.00409,1,0.111,0.215,0.00846,25.2,0.929,0.97,0.901,28.6,27.8,27.8,666
2005-07-31,2004,10,44,212,230.89,0.71,5,Dry,37,8,6,4,53,108,0.47,122.9,0.53,122.9,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-08-01,2004,11,44,213,227.88,0.72,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00721,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2005-08-02,2004,11,44,214,225.42,0.72,5,Dry,34,7,5,3,44,93,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000275,0.106,0.00415,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2005-08-03,2004,11,44,215,222.41,0.73,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2005-08-04,2004,11,44,216,219.4,0.74,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-08-05,2004,11,45,217,216.4,0.75,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2005-08-06,2004,11,45,218,213.94,0.76,5,Dry,34,7,5,3,44,93,0.43,120.9,0.56,120.9,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00603,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2005-08-07,2004,11,45,219,211.48,0.77,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-08-08,2004,11,45,220,209.01,0.78,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0991,0.197,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2005-08-09,2004,11,45,221,206.55,0.79,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-08-10,2004,11,45,222,204.09,0.79,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2005-08-11,2004,11,45,223,201.63,0.8,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,200.26,0.8,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0873,0.182,0.0071,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,198.35,0.81,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0937,0.00366,1,0.0847,0.178,0.00697,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,196.44,0.82,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000177,0.0928,0.00363,1,0.0821,0.175,0.00684,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,194.52,0.82,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0796,0.172,0.0067,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,192.61,0.83,5,Dry,34,7,5,3,44,93,0.48,99.61,0.52,99.61,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00422,0.000165,0.0911,0.00356,1,0.077,0.168,0.00657,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,190.69,0.83,5,Dry,34,7,5,3,44,93,0.49,97.69,0.51,97.69,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00405,0.000158,0.0903,0.00353,1,0.0744,0.165,0.00644,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,188.78,0.84,5,Dry,34,7,5,3,44,93,0.49,95.78,0.51,95.78,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.00389,0.000152,0.0895,0.0035,1,0.0718,0.161,0.0063,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,186.87,0.84,5,Dry,34,7,5,3,44,93,0.5,93.87,0.5,93.87,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00373,0.000146,0.0886,0.00347,1,0.0692,0.158,0.00617,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,184.95,0.85,5,Dry,34,7,5,3,44,93,0.5,91.95,0.5,91.95,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,183.04,0.86,5,Dry,34,7,5,3,44,93,0.51,90.04,0.49,90.04,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.0641,0.151,0.00591,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,181.67,0.86,5,Dry,34,7,5,3,44,93,0.51,88.67,0.49,88.67,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.00329,0.000129,0.0863,0.00338,1,0.0622,0.149,0.00581,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,180.3,0.87,5,Dry,34,7,5,3,44,93,0.52,87.3,0.48,87.3,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0604,0.146,0.00572,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,178.94,0.87,5,Dry,34,7,5,3,44,93,0.52,85.94,0.48,85.94,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.00012,0.0852,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,177.57,0.87,5,Dry,34,7,5,3,44,93,0.52,84.57,0.48,84.57,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0816,0.00294,0.000115,0.0846,0.00331,1,0.0567,0.141,0.00553,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,176.2,0.88,5,Dry,34,7,5,3,44,93,0.53,83.2,0.47,83.2,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00282,0.00011,0.084,0.00329,1,0.0548,0.139,0.00543,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,174.83,0.88,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,173.47,0.88,5,Dry,34,7,5,3,44,93,0.54,80.47,0.46,80.47,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0802,0.00259,0.000101,0.0828,0.00324,1,0.0511,0.134,0.00524,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,172.1,0.89,5,Dry,34,7,5,3,44,93,0.54,79.1,0.46,79.1,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000968,0.0822,0.00322,1,0.0493,0.131,0.00515,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,170.73,0.89,5,Dry,34,7,5,3,44,93,0.55,77.73,0.46,77.73,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00236,0.0000923,0.0816,0.00319,1,0.0474,0.129,0.00505,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,169.37,0.89,5,Dry,34,7,5,3,44,93,0.55,76.37,0.45,76.37,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00224,0.0000878,0.081,0.00317,1,0.0456,0.127,0.00496,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,168,0.89,5,Dry,30,6,4,2,30,72,0.43,96,0.57,96,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2005-09-02,2004,12,49,245,164.99,0.9,5,Dry,30,6,4,2,30,72,0.44,92.99,0.56,92.99,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00365,0.000143,0.0861,0.00337,1,0.068,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2005-09-03,2004,12,49,246,161.98,0.91,5,Dry,30,6,4,2,30,72,0.44,89.98,0.56,89.98,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2005-09-04,2004,12,49,247,158.98,0.91,5,Dry,30,6,4,2,30,72,0.45,86.98,0.55,86.98,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2005-09-05,2004,12,49,248,156.51,0.92,5,Dry,30,6,4,2,30,72,0.46,84.51,0.54,84.51,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2005-09-06,2004,12,49,249,154.05,0.92,5,Dry,30,6,4,2,30,72,0.47,82.05,0.53,82.05,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2005-09-07,2004,12,49,250,151.59,0.93,5,Dry,30,6,4,2,30,72,0.47,79.59,0.53,79.59,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000986,0.0803,0.00315,1,0.0499,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2005-09-08,2004,12,49,251,150.23,0.93,5,Dry,30,6,4,2,30,72,0.48,78.23,0.52,78.23,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000941,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2005-09-09,2004,12,50,252,148.31,0.93,5,Dry,30,6,4,2,30,72,0.48,76.31,0.52,76.31,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.0000877,0.0788,0.00309,1,0.0455,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
2005-09-10,2004,12,50,253,146.4,0.93,5,Dry,30,6,4,2,30,72,0.49,74.4,0.51,74.4,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000813,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.7,16.7,400
2005-09-11,2004,12,50,254,144.48,0.94,5,Dry,30,6,4,2,30,72,0.5,72.48,0.5,72.48,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000749,0.0771,0.00303,1,0.0403,0.117,0.00461,25.4,0.926,0.96,0.889,16.7,16,16,385
2005-09-12,2004,12,50,255,142.57,0.94,5,Dry,30,6,4,2,30,72,0.51,70.57,0.49,70.57,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000686,0.0763,0.00299,1,0.0378,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.5,15.5,371
2005-09-13,2004,12,50,256,140.65,0.94,5,Dry,30,6,4,2,30,72,0.51,68.65,0.49,68.65,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
2005-09-14,2004,12,50,257,138.74,0.94,5,Dry,30,6,4,2,30,72,0.52,66.74,0.48,66.74,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2005-09-15,2004,12,50,258,136.83,0.95,5,Dry,30,6,4,2,30,72,0.53,64.83,0.47,64.83,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000494,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2005-09-16,2004,12,51,259,134.91,0.95,5,Dry,30,6,4,2,30,72,0.53,62.91,0.47,62.91,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.0011,0.000043,0.0729,0.00286,1,0.0274,0.1,0.00394,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
2005-09-17,2004,12,51,260,133.55,0.95,5,Dry,30,6,4,2,30,72,0.54,61.55,0.46,61.55,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000982,0.0000385,0.0724,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,132.18,0.95,5,Dry,30,6,4,2,30,72,0.55,60.18,0.46,60.18,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000865,0.0000339,0.0718,0.00281,1,0.0237,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,130.81,0.96,5,Dry,30,6,4,2,30,72,0.55,58.81,0.45,58.81,0,0,0,0,-2,2,30,6,4,0,32,98.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,129.44,0.96,5,Dry,30,6,4,2,30,72,0.56,57.44,0.44,57.44,0,0,0,0,-2,2,30,6,4,0,32,97.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,128.08,0.96,5,Dry,30,6,4,2,30,72,0.56,56.08,0.44,56.08,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,126.71,0.96,5,Dry,30,6,4,2,30,72,0.57,54.71,0.43,54.71,0,0,0,0,-2,2,30,6,4,0,32,94.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,126.44,0.96,5,Dry,30,6,4,2,30,72,0.57,54.44,0.43,54.44,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,124.52,0.97,5,Dry,30,6,4,2,30,72,0.58,52.52,0.42,52.52,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000214,0.0000084,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,123.15,0.97,5,Dry,30,6,4,2,30,72,0.58,51.15,0.41,51.15,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,121.79,0.97,5,Dry,30,6,4,2,30,72,0.59,49.79,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,121.51,0.97,5,Dry,30,6,4,2,30,72,0.59,49.51,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,120.69,0.97,5,Dry,30,6,4,2,30,72,0.6,48.69,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,119.87,0.97,5,Dry,30,6,4,2,30,72,0.6,47.87,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,119.05,0.97,5,Dry,30,6,4,2,30,72,0.6,47.05,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,117.14,0.97,5,Dry,24,4,2,2,20,52,0.44,65.14,0.56,65.14,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2005-10-02,2005,1,1,275,115.77,0.97,5,Dry,24,4,2,2,20,52,0.45,63.77,0.55,63.77,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00117,0.0000459,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2005-10-03,2005,1,1,276,114.4,0.98,5,Dry,24,4,2,2,20,52,0.46,62.4,0.55,62.4,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,113.04,0.98,5,Dry,24,4,2,2,20,52,0.46,61.04,0.54,61.04,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000938,0.0000368,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,112.76,0.98,5,Dry,24,4,2,2,20,52,0.46,60.76,0.54,60.76,0,0,0,0,-2,2,24,4,2,0,22,90.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,111.94,0.98,5,Dry,24,4,2,2,20,52,0.47,59.94,0.54,59.94,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000845,0.0000331,0.0717,0.00281,1,0.0234,0.0951,0.00373,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,110.03,0.98,5,Dry,24,4,2,2,20,52,0.47,58.03,0.53,58.03,0,0,0,0,-2,2,24,4,2,0,22,88,990,964.5,25.5,0.0708,0.000683,0.0000268,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,109.76,0.98,5,Dry,24,4,2,2,20,52,0.47,57.76,0.53,57.76,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.00066,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,107.84,0.98,5,Dry,24,4,2,2,20,52,0.48,55.84,0.52,55.84,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000496,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,107.57,0.98,5,Dry,24,4,2,2,20,52,0.48,55.57,0.52,55.57,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,106.75,0.98,5,Dry,24,4,2,2,20,52,0.49,54.75,0.51,54.75,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,104.83,0.98,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,104.56,0.98,5,Dry,24,4,2,2,20,52,0.5,52.56,0.5,52.56,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000853,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,103.74,0.98,5,Dry,24,4,2,2,20,52,0.5,51.74,0.5,51.74,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000148,0.0000058,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,102.92,0.98,5,Dry,24,4,2,2,20,52,0.51,50.92,0.49,50.92,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000782,0.00000307,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,102.1,0.98,5,Dry,24,4,2,2,20,52,0.51,50.1,0.49,50.1,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000085,3.33e-7,0.0708,0.00278,1,0.0101,0.081,0.00318,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,102.37,0.98,5,Dry,24,4,2,2,20,52,0.51,50.37,0.49,50.37,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000314,0.00000123,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,101.55,0.98,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,101.28,0.98,5,Dry,24,4,2,2,20,52,0.51,49.28,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,100.46,0.99,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,99.64,0.99,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,98,0.99,5,Dry,24,4,2,2,20,52,0.53,46,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,97.73,0.99,5,Dry,24,4,2,2,20,52,0.53,45.73,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,97.45,0.99,5,Dry,24,4,2,2,20,52,0.53,45.45,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,97.18,0.99,5,Dry,24,4,2,2,20,52,0.54,45.18,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,96.36,0.99,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,94.44,0.99,5,Dry,24,4,2,2,20,52,0.55,42.44,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,94.17,0.99,5,Dry,24,4,2,2,20,52,0.55,42.17,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,94.99,0.99,5,Dry,23,4,2,2,19,50,0.53,44.99,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,97.45,0.99,5,Dry,23,4,2,2,19,50,0.51,47.45,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,101.01,0.98,5,Dry,23,4,2,2,19,50,0.49,51.01,0.51,51.01,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.0000858,0.00000337,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,104.01,0.98,5,Dry,23,4,2,2,19,50,0.48,54.01,0.52,54.01,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000341,0.0000134,0.0712,0.00279,1,0.0154,0.0866,0.0034,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,105.93,0.98,5,Dry,23,4,2,2,19,50,0.47,55.93,0.53,55.93,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,108.94,0.98,5,Dry,23,4,2,2,19,50,0.46,58.94,0.54,58.94,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.00076,0.0000298,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,112.49,0.98,5,Dry,23,4,2,2,19,50,0.44,62.49,0.56,62.49,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0269,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,118.23,0.97,5,Dry,23,4,2,2,19,50,0.42,68.23,0.58,68.23,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00155,0.0000608,0.0724,0.00284,1,0.0346,0.107,0.0042,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
2005-11-09,2005,2,6,313,121.79,0.97,5,Dry,23,4,2,2,19,50,0.41,71.79,0.59,71.79,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2005-11-10,2005,2,6,314,122.61,0.97,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2005-11-11,2005,2,6,315,125.07,0.97,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-11-12,2005,2,7,316,130.26,0.96,5,Dry,23,4,2,2,19,50,0.38,80.26,0.62,80.26,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-13,2005,2,7,317,134.37,0.95,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2005-11-14,2005,2,7,318,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-15,2005,2,7,319,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-11-16,2005,2,7,320,131.9,0.95,5,Dry,23,4,2,2,19,50,0.38,81.9,0.62,81.9,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2005-11-17,2005,2,7,321,132.73,0.95,5,Dry,23,4,2,2,19,50,0.38,82.73,0.62,82.73,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2005-11-18,2005,2,7,322,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2005-11-19,2005,2,8,323,136.01,0.95,5,Dry,23,4,2,2,19,50,0.37,86.01,0.63,86.01,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-11-20,2005,2,8,324,138.47,0.94,5,Dry,23,4,2,2,19,50,0.36,88.47,0.64,88.47,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.0619,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2005-11-21,2005,2,8,325,136.55,0.95,5,Dry,23,4,2,2,19,50,0.37,86.55,0.63,86.55,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-22,2005,2,8,326,135.19,0.95,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-11-23,2005,2,8,327,133.27,0.95,5,Dry,23,4,2,2,19,50,0.38,83.27,0.63,83.27,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2005-11-24,2005,2,8,328,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-11-25,2005,2,8,329,139.83,0.94,5,Dry,23,4,2,2,19,50,0.36,89.83,0.64,89.83,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2005-11-26,2005,2,9,330,145.03,0.93,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2005-11-27,2005,2,9,331,148.58,0.93,5,Dry,23,4,2,2,19,50,0.34,98.58,0.66,98.58,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-11-28,2005,2,9,332,152.69,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-11-29,2005,2,9,333,154.6,0.92,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
2005-11-30,2005,2,9,334,156.51,0.92,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.0048,0.000188,0.0882,0.00346,1,0.0863,0.174,0.00684,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2005-12-01,2005,3,9,335,156.79,0.92,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-12-02,2005,3,9,336,155.42,0.92,5,Dry,26,4,3,2,24,59,0.38,96.42,0.62,96.42,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0727,0.158,0.00619,25.4,0.915,0.967,0.884,21.9,21.2,21.2,509
2005-12-03,2005,3,10,337,155.69,0.92,5,Dry,26,4,3,2,24,59,0.38,96.69,0.62,96.69,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2005-12-04,2005,3,10,338,159.8,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2005-12-05,2005,3,10,339,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-06,2005,3,10,340,164.72,0.9,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0892,0.0035,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2005-12-07,2005,3,10,341,162.8,0.91,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2005-12-08,2005,3,10,342,163.62,0.9,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2005-12-09,2005,3,10,343,166.63,0.9,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-12-10,2005,3,11,344,167.45,0.9,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2005-12-11,2005,3,11,345,164.99,0.9,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0856,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2005-12-12,2005,3,11,346,165.81,0.9,5,Dry,26,4,3,2,24,59,0.36,106.8,0.64,106.8,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00483,0.000189,0.0897,0.00351,1,0.0867,0.176,0.00691,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2005-12-13,2005,3,11,347,167.18,0.9,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2005-12-14,2005,3,11,348,166.36,0.9,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.0899,0.00352,1,0.0874,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2005-12-15,2005,3,11,349,165.54,0.9,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2005-12-16,2005,3,11,350,166.9,0.9,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-17,2005,3,12,351,170.46,0.89,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2005-12-18,2005,3,12,352,174.01,0.88,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2005-12-19,2005,3,12,353,174.29,0.88,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2005-12-20,2005,3,12,354,175.11,0.88,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2005-12-21,2005,3,12,355,178.12,0.87,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2005-12-22,2005,3,12,356,180.03,0.87,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2005-12-23,2005,3,12,357,178.66,0.87,5,Dry,26,4,3,2,24,59,0.33,119.7,0.67,119.7,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2005-12-24,2005,3,13,358,176.2,0.88,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-12-25,2005,3,13,359,176.48,0.88,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2005-12-26,2005,3,13,360,178.94,0.87,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2005-12-27,2005,3,13,361,181.94,0.86,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2005-12-28,2005,3,13,362,184.95,0.85,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2005-12-29,2005,3,13,363,185.77,0.85,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-12-30,2005,3,13,364,186.59,0.85,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2005-12-31,2005,3,14,365,189.6,0.84,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2006-01-01,2005,4,14,1,191.51,0.83,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2006-01-02,2005,4,14,2,193.43,0.82,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2006-01-03,2005,4,14,3,195.34,0.82,5,Dry,29,5,4,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-01-04,2005,4,14,4,196.71,0.82,5,Dry,29,5,4,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2006-01-05,2005,4,14,5,200.26,0.8,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2006-01-06,2005,4,14,6,203.82,0.79,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-01-07,2005,4,15,7,207.37,0.78,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-01-08,2005,4,15,8,209.83,0.78,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2006-01-09,2005,4,15,9,212.3,0.77,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2006-01-10,2005,4,15,10,215.3,0.76,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
2006-01-11,2005,4,15,11,219.4,0.74,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2006-01-12,2005,4,15,12,224.05,0.73,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2006-01-13,2005,4,15,13,228.7,0.71,5,Dry,29,5,4,2,33,73,0.32,155.7,0.68,155.7,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.1,35.1,35.1,841
2006-01-14,2005,4,16,14,232.8,0.7,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2006-01-15,2005,4,16,15,235.81,0.69,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2006-01-16,2005,4,16,16,241.55,0.68,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2006-01-17,2005,4,16,17,249.48,0.66,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2006-01-18,2005,4,16,18,257.41,0.65,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2006-01-19,2005,4,16,19,264.25,0.63,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2006-01-20,2005,4,16,20,269.99,0.62,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2006-01-21,2005,4,17,21,276.83,0.61,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2006-01-22,2005,4,17,22,286.4,0.6,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-01-23,2005,4,17,23,293.23,0.59,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2006-01-24,2005,4,17,24,300.62,0.58,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0961,0.241,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2006-01-25,2005,4,17,25,310.19,0.56,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2006-01-26,2005,4,17,26,319.21,0.55,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2006-01-27,2005,4,17,27,326.05,0.55,5,Dry,29,5,4,2,33,73,0.22,253.1,0.78,253.1,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2006-01-28,2005,4,18,28,331.79,0.54,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000848,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2006-01-29,2005,4,18,29,338.62,0.53,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000979,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2006-01-30,2005,4,18,30,348.19,0.52,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2006-01-31,2005,4,18,31,357.22,0.51,5,Dry,29,5,4,2,33,73,0.2,284.2,0.8,284.2,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2006-02-01,2005,5,18,32,365.15,0.5,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2006-02-02,2005,5,18,33,369.8,0.5,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2006-02-03,2005,5,18,34,376.08,0.49,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2006-02-04,2005,5,19,35,385.65,0.49,5,Dry,31,6,4,3,41,85,0.22,300.6,0.78,300.6,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0409,0.00166,0.197,0.00799,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2006-02-05,2005,5,19,36,393.58,0.48,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0446,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2006-02-06,2005,5,19,37,402.06,0.47,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00856,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
