date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-07,2005,5,19,38,410.54,0.46,5,Dry,31,6,4,3,41,85,0.21,325.5,0.79,325.5,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00214,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2006-02-08,2005,5,19,39,416.83,0.46,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2006-02-09,2005,5,19,40,422.57,0.45,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2006-02-10,2005,5,19,41,431.05,0.45,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2006-02-11,2005,5,20,42,440.62,0.44,5,Dry,31,6,4,3,41,85,0.19,355.6,0.81,355.6,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
2006-02-12,2005,5,20,43,449.64,0.43,5,Dry,31,6,4,3,41,85,0.19,364.6,0.81,364.6,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0711,0.00292,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.8,79.5,1910
2006-02-13,2005,5,20,44,458.12,0.43,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2006-02-14,2005,5,20,45,466.05,0.42,5,Dry,31,6,4,3,41,85,0.18,381.1,0.82,381.1,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0789,0.00324,0.263,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.933,42.4,41.6,83.2,2000
2006-02-15,2005,5,20,46,476.16,0.41,5,Dry,31,6,4,3,41,85,0.18,391.2,0.82,391.2,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2006-02-16,2005,5,20,47,486.83,0.41,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2006-02-17,2005,5,20,48,498.58,0.4,5,Dry,31,6,4,3,41,85,0.17,413.6,0.83,413.6,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0942,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2006-02-18,2005,5,21,49,509.8,0.39,5,Dry,31,6,4,3,41,85,0.17,424.8,0.83,424.8,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
2006-02-19,2005,5,21,50,520.46,0.39,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2006-02-20,2005,5,21,51,530.03,0.38,5,Dry,31,6,4,3,41,85,0.16,445,0.84,445,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
2006-02-21,2005,5,21,52,541.79,0.37,5,Dry,31,6,4,3,41,85,0.16,456.8,0.84,456.8,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2006-02-22,2005,5,21,53,556.28,0.37,5,Dry,31,6,4,3,41,85,0.15,471.3,0.85,471.3,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2006-02-23,2005,5,21,54,571.87,0.36,5,Dry,31,6,4,3,41,85,0.15,486.9,0.85,486.9,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35.1,34,102,2450
2006-02-24,2005,5,21,55,590.19,0.35,5,Dry,31,6,4,3,41,85,0.14,505.2,0.86,505.2,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2006-02-25,2005,5,22,56,606.87,0.34,5,Dry,31,6,4,3,41,85,0.14,521.9,0.86,521.9,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.15,0.00632,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2006-02-26,2005,5,22,57,625.19,0.33,5,Dry,31,6,4,3,41,85,0.14,540.2,0.86,540.2,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2006-02-27,2005,5,22,58,648.98,0.32,5,Dry,31,6,4,3,41,85,0.13,564,0.87,564,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2006-02-28,2005,5,22,59,674.4,0.31,5,Dry,31,6,4,3,41,85,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00832,0.479,0.0205,3,0.208,0.687,0.0294,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2006-03-01,2005,6,22,60,701.48,0.29,5,Dry,36,8,6,4,53,107,0.15,594.5,0.85,594.5,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
2006-03-02,2005,6,22,61,728.55,0.28,5,Dry,36,8,6,4,53,107,0.15,621.5,0.85,621.5,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00932,0.524,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2006-03-03,2005,6,22,62,755.62,0.27,5,Dry,36,8,6,4,53,107,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2006-03-04,2005,6,23,63,777.51,0.26,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2006-03-05,2005,6,23,64,799.29,0.25,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2006-03-06,2005,6,23,65,825.34,0.24,5,Dry,36,8,6,4,53,107,0.13,718.3,0.87,718.3,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2006-03-07,2005,6,23,66,854.27,0.23,5,Dry,36,8,6,4,53,107,0.13,747.3,0.88,747.3,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-08,2005,6,23,67,885.45,0.22,5,Dry,36,8,6,4,53,107,0.12,778.5,0.88,778.5,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2006-03-09,2005,6,23,68,923.05,0.21,5,Dry,36,8,6,4,53,107,0.12,816,0.88,816,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.448,0.334,0.0149,0.782,0.0349,4,0.218,1,0.0446,21.4,0.954,0.978,0.933,40.9,39.9,160,3830
2006-03-10,2005,6,23,69,962.72,0.2,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2006-03-11,2005,6,24,70,999.24,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,870.2,0.87,870.2,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2006-03-12,2005,6,24,71,1037,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,908,0.88,908,0,0,0,0,-6,6,41,8,7,0,73,964,990,968,22,0.537,0.378,0.0172,0.916,0.0417,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2006-03-13,2005,6,24,72,1076,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,947,0.88,947,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.573,0.397,0.0182,0.97,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
2006-03-14,2005,6,24,73,1105.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,976.3,0.88,976.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
2006-03-15,2005,6,24,74,1129.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.635,0.424,0.0196,1.06,0.0488,4,0.28,1.34,0.0618,20.4,0.956,0.98,0.937,47.7,46.8,187,4490
2006-03-16,2005,6,24,75,1154.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2006-03-17,2005,6,24,76,1173.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2006-03-18,2005,6,25,77,1199.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2006-03-19,2005,6,25,78,1224.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.774,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-20,2005,6,25,79,1250.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-03-21,2005,6,25,80,1277.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-22,2005,6,25,81,1303.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2006-03-23,2005,6,25,82,1336.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1208,0.9,1100,108,24,3,3,-3,81,65,11,10,3,148,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2006-03-24,2005,6,25,83,1369.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1241,0.91,1100,141,32,4,4,-2,103,73,12,11,4,170,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-25,2005,6,26,84,1397.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,48,192,4600
2006-03-26,2005,6,26,85,1419,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1290,0.91,1100,190,43,6,6,0,135,84,14,13,6,202,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-03-27,2005,6,26,86,1440.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1312,0.91,1100,212,48,6,6,0,152,89,14,13,6,219,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-28,2005,6,26,87,1462.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-03-29,2005,6,26,88,1484.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-03-30,2005,6,26,89,1506.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1378,0.91,1100,278,59,8,8,2,201,100,16,15,8,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2006-03-31,2005,6,26,90,1522.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.085,1394,0.92,1100,294,59,9,9,3,214,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-04-01,2005,7,27,91,1538.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-04-02,2005,7,27,92,1548.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-03,2005,7,27,93,1558.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-04,2005,7,27,94,1561.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-04-05,2005,7,27,95,1564.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-06,2005,7,27,96,1567.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-07,2005,7,27,97,1571.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-08,2005,7,28,98,1574.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-04-09,2005,7,28,99,1577.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-04-10,2005,7,28,100,1580.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2006-04-11,2005,7,28,101,1590.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2006-04-12,2005,7,28,102,1600.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2006-04-13,2005,7,28,103,1603.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2006-04-14,2005,7,28,104,1607,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2006-04-15,2005,7,29,105,1610.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2006-04-16,2005,7,29,106,1613.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-04-17,2005,7,29,107,1616.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2006-04-18,2005,7,29,108,1620.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-04-19,2005,7,29,109,1623.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2006-04-20,2005,7,29,110,1626.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2006-04-21,2005,7,29,111,1623.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2006-04-22,2005,7,30,112,1620.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2006-04-23,2005,7,30,113,1610.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1462,0.91,1100,362,55,7,11,1,288,100,18,21,11,360,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2006-04-24,2005,7,30,114,1600.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2006-04-25,2005,7,30,115,1584.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2006-04-26,2005,7,30,116,1567.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1420,0.91,1100,320,55,7,10,0,248,100,18,20,10,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-27,2005,7,30,117,1551.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-28,2005,7,30,118,1529.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2006-04-29,2005,7,31,119,1506.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-30,2005,7,31,120,1484.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-05-01,2005,8,31,121,1462.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2006-05-02,2005,8,31,122,1440.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2006-05-03,2005,8,31,123,1419,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-05-04,2005,8,31,124,1397.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-05,2005,8,31,125,1357.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-05-06,2005,8,32,126,1312.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-05-07,2005,8,32,127,1274.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.608,0.0286,1.38,0.0649,4,0.296,1.67,0.0789,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2006-05-08,2005,8,32,128,1236.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2006-05-09,2005,8,32,129,1199.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0205,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2006-05-10,2005,8,32,130,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2006-05-11,2005,8,32,131,1137.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,945.9,0.83,945.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2006-05-12,2005,8,32,132,1108,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,916,0.83,916,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2006-05-13,2005,8,33,133,1083.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2006-05-14,2005,8,33,134,1060.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2006-05-15,2005,8,33,135,1037,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,845,0.81,845,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2006-05-16,2005,8,33,136,1014.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2006-05-17,2005,8,33,137,991.83,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2006-05-18,2005,8,33,138,969.92,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,777.9,0.8,777.9,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.316,0.0142,0.744,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2006-05-19,2005,8,33,139,953.22,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,761.2,0.8,761.2,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2006-05-20,2005,8,34,140,936.83,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,744.8,0.8,744.8,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.398,0.299,0.0134,0.697,0.0312,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2006-05-21,2005,8,34,141,920.78,0.21,5,Dry,42,9,8,6,82,147,0.16,773.8,0.84,773.8,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.314,0.014,0.731,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2006-05-22,2005,8,34,142,905.08,0.22,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2006-05-23,2005,8,34,143,889.76,0.22,5,Dry,42,9,8,6,82,147,0.17,742.8,0.83,742.8,0,0,0,0,-6,6,42,9,8,0,88,802,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.963,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2006-05-24,2005,8,34,144,874.83,0.23,5,Dry,42,9,8,6,82,147,0.17,727.8,0.83,727.8,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2006-05-25,2005,8,34,145,860.34,0.23,5,Dry,42,9,8,6,82,147,0.17,713.3,0.83,713.3,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.278,0.0122,0.643,0.0284,3,0.264,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
2006-05-26,2005,8,34,146,846.31,0.23,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2006-05-27,2005,8,35,147,832.8,0.24,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2006-05-28,2005,8,35,148,819.87,0.24,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2006-05-29,2005,8,35,149,811.03,0.25,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2006-05-30,2005,8,35,150,802.56,0.25,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2006-05-31,2005,8,35,151,794.52,0.26,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2006-06-01,2005,9,35,152,786.98,0.26,5,Dry,39,9,7,5,59,119,0.15,668,0.85,668,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2006-06-02,2005,9,35,153,780.06,0.26,5,Dry,39,9,7,5,59,119,0.15,661.1,0.85,661.1,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2006-06-03,2005,9,36,154,773.99,0.26,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
2006-06-04,2005,9,36,155,767.37,0.27,5,Dry,39,9,7,5,59,119,0.15,648.4,0.84,648.4,0,0,0,0,-5,5,39,9,7,0,64,703,990,967,23,0.326,0.234,0.0102,0.56,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,132,3180
2006-06-05,2005,9,36,156,754.52,0.27,5,Dry,39,9,7,5,59,119,0.16,635.5,0.84,635.5,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00977,0.544,0.0236,3,0.228,0.773,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2006-06-06,2005,9,36,157,743.31,0.28,5,Dry,39,9,7,5,59,119,0.16,624.3,0.84,624.3,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.313,0.218,0.00943,0.531,0.0229,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2006-06-07,2005,9,36,158,731.55,0.28,5,Dry,39,9,7,5,59,119,0.16,612.5,0.84,612.5,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00907,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42,126,3030
2006-06-08,2005,9,36,159,719.8,0.28,5,Dry,39,9,7,5,59,119,0.17,600.8,0.83,600.8,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00871,0.502,0.0216,3,0.213,0.714,0.0308,22.5,0.954,0.98,0.935,42.2,41.3,124,2980
2006-06-09,2005,9,36,160,708.58,0.29,5,Dry,39,9,7,5,59,119,0.17,589.6,0.83,589.6,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00837,0.488,0.021,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2006-06-10,2005,9,37,161,698.47,0.29,5,Dry,39,9,7,5,59,119,0.17,579.5,0.83,579.5,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00807,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2006-06-11,2005,9,37,162,687.8,0.3,5,Dry,39,9,7,5,59,119,0.17,568.8,0.83,568.8,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00775,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2006-06-12,2005,9,37,163,677.14,0.3,5,Dry,39,9,7,5,59,119,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2006-06-13,2005,9,37,164,667.02,0.31,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2006-06-14,2005,9,37,165,658,0.31,5,Dry,39,9,7,5,59,119,0.18,539,0.82,539,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00686,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2006-06-15,2005,9,37,166,648.43,0.32,5,Dry,39,9,7,5,59,119,0.18,529.4,0.82,529.4,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.259,0.155,0.00658,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2006-06-16,2005,9,37,167,638.86,0.32,5,Dry,39,9,7,5,59,119,0.19,519.9,0.81,519.9,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.401,0.0171,3,0.176,0.578,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2006-06-17,2005,9,38,168,629.29,0.33,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2006-06-18,2005,9,38,169,620.26,0.33,5,Dry,39,9,7,5,59,119,0.19,501.3,0.81,501.3,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00575,0.378,0.016,3,0.168,0.547,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2006-06-19,2005,9,38,170,612.33,0.34,5,Dry,39,9,7,5,59,119,0.19,493.3,0.81,493.3,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2006-06-20,2005,9,38,171,603.86,0.34,5,Dry,39,9,7,5,59,119,0.2,484.9,0.8,484.9,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0152,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-06-21,2005,9,38,172,595.38,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,434.4,0.73,434.4,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00439,0.315,0.0133,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.2,46.3,92.6,2220
2006-06-22,2005,9,38,173,586.9,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,425.9,0.73,425.9,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.1,0.00421,0.308,0.013,2,0.23,0.538,0.0227,23.2,0.957,0.98,0.937,46.4,45.5,90.9,2180
2006-06-23,2005,9,38,174,578.98,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,418,0.72,418,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0963,0.00405,0.302,0.0127,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2140
2006-06-24,2005,9,39,175,571.05,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,410.1,0.72,410.1,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0925,0.00388,0.295,0.0124,2,0.219,0.515,0.0216,23.3,0.956,0.98,0.936,44.8,43.9,87.8,2110
2006-06-25,2005,9,39,176,564.21,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,403.2,0.71,403.2,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0893,0.00374,0.29,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2006-06-26,2005,9,39,177,556.83,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,395.8,0.71,395.8,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0858,0.00359,0.284,0.0119,2,0.21,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.5,85,2040
2006-06-27,2005,9,39,178,549.44,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,388.4,0.71,388.4,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0823,0.00344,0.278,0.0116,2,0.205,0.482,0.0202,23.4,0.953,0.98,0.934,42.6,41.7,83.5,2000
2006-06-28,2005,9,39,179,542.06,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,381.1,0.7,381.1,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.0789,0.00329,0.271,0.0113,2,0.2,0.471,0.0197,23.5,0.953,0.98,0.933,41.8,41,81.9,1970
2006-06-29,2005,9,39,180,535.23,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,374.2,0.7,374.2,0,0,0,0,-9,9,45,10,9,0,97,438,990,966,24,0.19,0.0756,0.00315,0.266,0.0111,2,0.195,0.461,0.0192,23.5,0.952,0.978,0.931,41.1,40.2,80.4,1930
2006-06-30,2005,9,39,181,528.39,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,367.4,0.69,367.4,0,0,0,0,-9,9,45,10,9,0,97,431,990,966,24,0.188,0.0724,0.00301,0.26,0.0108,2,0.19,0.451,0.0188,23.6,0.951,0.977,0.929,40.4,39.4,78.9,1890
2006-07-01,2005,10,40,182,521.55,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,386.6,0.74,386.6,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0815,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.7,83.5,2000
2006-07-02,2005,10,40,183,514.72,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,379.7,0.74,379.7,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0782,0.00325,0.269,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.9,41,82.1,1970
2006-07-03,2005,10,40,184,508.98,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,374,0.73,374,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0755,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2006-07-04,2005,10,40,185,502.69,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,367.7,0.73,367.7,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0725,0.00301,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
2006-07-05,2005,10,40,186,496.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,361.4,0.73,361.4,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0696,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,39,78,1870
2006-07-06,2005,10,40,187,490.11,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,355.1,0.72,355.1,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0666,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
2006-07-07,2005,10,40,188,483.82,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,348.8,0.72,348.8,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.1,1800
2006-07-08,2005,10,41,189,478.08,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,343.1,0.72,343.1,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.177,0.0609,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.972,0.921,38,36.9,73.8,1770
2006-07-09,2005,10,41,190,472.33,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2006-07-10,2005,10,41,191,466.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.6,0.71,331.6,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.3,1710
2006-07-11,2005,10,41,192,461.94,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.9,0.71,326.9,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
2006-07-12,2005,10,41,193,456.75,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,321.8,0.7,321.8,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
2006-07-13,2005,10,41,194,451.55,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,316.6,0.7,316.6,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0484,0.00199,0.216,0.00888,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
2006-07-14,2005,10,41,195,446.36,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,311.4,0.7,311.4,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.5,67.1,1610
2006-07-15,2005,10,42,196,441.16,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2006-07-16,2005,10,42,197,435.97,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301,0.69,301,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.9,1560
2006-07-17,2005,10,42,198,430.77,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,295.8,0.69,295.8,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0386,0.00158,0.199,0.00815,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2006-07-18,2005,10,42,199,426.12,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,291.1,0.68,291.1,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2006-07-19,2005,10,42,200,421.48,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,286.5,0.68,286.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0342,0.0014,0.192,0.00782,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.8,1480
2006-07-20,2005,10,42,201,416.83,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,281.8,0.68,281.8,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2006-07-21,2005,10,42,202,412.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2006-07-22,2005,10,43,203,408.62,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,273.6,0.67,273.6,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0281,0.00115,0.181,0.00737,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2006-07-23,2005,10,43,204,404.52,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1400
2006-07-24,2005,10,43,205,400.42,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000987,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2006-07-25,2005,10,43,206,396.32,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000908,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2006-07-26,2005,10,43,207,392.22,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,257.2,0.66,257.2,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0204,0.000828,0.168,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
2006-07-27,2005,10,43,208,388.12,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,253.1,0.65,253.1,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0185,0.000749,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.6,1310
2006-07-28,2005,10,43,209,384.01,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,249,0.65,249,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2006-07-29,2005,10,44,210,379.91,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,244.9,0.65,244.9,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2006-07-30,2005,10,44,211,375.81,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,240.8,0.64,240.8,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.158,0.00637,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
2006-07-31,2005,10,44,212,372.26,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2006-08-01,2005,11,44,213,368.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,253.7,0.69,253.7,0,0,0,0,-4,4,39,7,5,0,64,305,990,965.2,24.8,0.143,0.0187,0.000757,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2006-08-02,2005,11,44,214,363.51,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,248.5,0.68,248.5,0,0,0,0,-4,4,39,7,5,0,64,300,990,965.2,24.8,0.141,0.0169,0.000681,0.158,0.00638,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,26.9,53.8,1290
2006-08-03,2005,11,44,215,358.86,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,243.9,0.68,243.9,0,0,0,0,-4,4,39,7,5,0,64,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2006-08-04,2005,11,44,216,355.3,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,240.3,0.68,240.3,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0162,0.000652,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52,1250
2006-08-05,2005,11,45,217,351.2,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,236.2,0.67,236.2,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000637,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2006-08-06,2005,11,45,218,347.1,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,232.1,0.67,232.1,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2006-08-07,2005,11,45,219,343,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228,0.67,228,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2006-08-08,2005,11,45,220,338.9,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,223.9,0.66,223.9,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00592,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2006-08-09,2005,11,45,221,334.8,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-08-10,2005,11,45,222,331.24,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2006-08-11,2005,11,45,223,327.69,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,212.7,0.65,212.7,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2006-08-12,2005,11,46,224,324.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2006-08-13,2005,11,46,225,320.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2006-08-14,2005,11,46,226,317.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2006-08-15,2005,11,46,227,314.56,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,199.6,0.63,199.6,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2006-08-16,2005,11,46,228,311.55,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000497,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2006-08-17,2005,11,46,229,308.55,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,193.6,0.63,193.6,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2006-08-18,2005,11,46,230,305.54,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,190.5,0.62,190.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2006-08-19,2005,11,47,231,302.53,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2006-08-20,2005,11,47,232,299.52,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2006-08-21,2005,11,47,233,296.51,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.5,0.61,181.5,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2006-08-22,2005,11,47,234,293.51,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,178.5,0.61,178.5,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000435,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2006-08-23,2005,11,47,235,290.5,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,175.5,0.6,175.5,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.5,39.6,39.6,949
2006-08-24,2005,11,47,236,287.49,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,172.5,0.6,172.5,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2006-08-25,2005,11,47,237,285.03,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2006-08-26,2005,11,48,238,282.57,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167.6,0.59,167.6,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2006-08-27,2005,11,48,239,280.11,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,165.1,0.59,165.1,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00978,0.000389,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2006-08-28,2005,11,48,240,277.65,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,162.7,0.59,162.7,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2006-08-29,2005,11,48,241,275.19,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,160.2,0.58,160.2,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2006-08-30,2005,11,48,242,272.73,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2006-08-31,2005,11,48,243,270.26,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,155.3,0.57,155.3,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2006-09-01,2005,12,48,244,267.8,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,176.8,0.66,176.8,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.113,0.0108,0.000427,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,961
2006-09-02,2005,12,49,245,263.7,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,172.7,0.66,172.7,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
2006-09-03,2005,12,49,246,260.15,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,169.2,0.65,169.2,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,915
2006-09-04,2005,12,49,247,256.59,0.65,4,Mod_Dry,34,6,4,3,44,91,0.35,165.6,0.65,165.6,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00983,0.000389,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,894
2006-09-05,2005,12,49,248,253.04,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,162,0.64,162,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00952,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2006-09-06,2005,12,49,249,250.58,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,159.6,0.64,159.6,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2006-09-07,2005,12,49,250,247.57,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,156.6,0.63,156.6,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00906,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2006-09-08,2005,12,49,251,244.56,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2006-09-09,2005,12,50,252,241.55,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.6,25.4,0.104,0.00855,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
