date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-10,2005,12,50,253,238.55,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,147.6,0.62,147.6,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2006-09-11,2005,12,50,254,235.54,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-09-12,2005,12,50,255,233.08,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2006-09-13,2005,12,50,256,230.62,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-09-14,2005,12,50,257,228.15,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2006-09-15,2005,12,50,258,225.69,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2006-09-16,2005,12,51,259,223.23,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00699,0.000275,0.105,0.00411,1,0.121,0.226,0.00887,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2006-09-17,2005,12,51,260,220.77,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.93,0.97,0.903,29.9,29,29,696
2006-09-18,2005,12,51,261,219.4,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.4,0.58,128.4,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000262,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-09-19,2005,12,51,262,217.49,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-09-20,2005,12,51,263,215.58,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-09-21,2005,12,51,264,213.66,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-09-22,2005,12,51,265,211.75,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000236,0.0997,0.0039,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2006-09-23,2005,12,52,266,209.83,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2006-09-24,2005,12,52,267,207.92,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-09-25,2005,12,52,268,206.01,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2006-09-26,2005,12,52,269,204.09,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2006-09-27,2005,12,52,270,202.18,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2006-09-28,2005,12,52,271,201.9,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2006-09-29,2005,12,52,272,199.99,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.00719,25.4,0,0,0,0,0,0,0
2006-09-30,2005,12,53,273,198.62,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0878,0.182,0.0071,25.4,0,0,0,0,0,0,0
2006-10-01,2006,1,1,274,197.26,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-10-02,2006,1,1,275,195.34,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-10-03,2006,1,1,276,193.98,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2006-10-04,2006,1,1,277,192.61,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-05,2006,1,1,278,195.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2006-10-06,2006,1,1,279,198.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2006-10-07,2006,1,1,280,195.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2006-10-08,2006,1,2,281,192.61,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-09,2006,1,2,282,191.24,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-10-10,2006,1,2,283,189.33,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2006-10-11,2006,1,2,284,187.41,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2006-10-12,2006,1,2,285,185.5,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2006-10-13,2006,1,2,286,183.58,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-10-14,2006,1,2,287,181.67,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2006-10-15,2006,1,3,288,180.3,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2006-10-16,2006,1,3,289,178.94,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2006-10-17,2006,1,3,290,178.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2006-10-18,2006,1,3,291,178.94,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2006-10-19,2006,1,3,292,179.21,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2006-10-20,2006,1,3,293,178.94,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2006-10-21,2006,1,3,294,177.57,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2006-10-22,2006,1,4,295,176.2,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2006-10-23,2006,1,4,296,174.83,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-10-24,2006,1,4,297,172.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2006-10-25,2006,1,4,298,171.01,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.01,0.57,98.01,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2006-10-26,2006,1,4,299,169.09,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.09,0.57,96.09,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2006-10-27,2006,1,4,300,167.73,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-10-28,2006,1,4,301,166.36,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2006-10-29,2006,1,5,302,166.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2006-10-30,2006,1,5,303,165.26,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.26,0.56,92.26,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-10-31,2006,1,5,304,166.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2006-11-01,2006,2,5,305,169.64,0.89,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-11-02,2006,2,5,306,171.01,0.89,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-11-03,2006,2,5,307,174.56,0.88,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2006-11-04,2006,2,5,308,175.93,0.88,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-05,2006,2,6,309,176.75,0.88,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2006-11-06,2006,2,6,310,178.66,0.87,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2006-11-07,2006,2,6,311,180.03,0.87,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2006-11-08,2006,2,6,312,183.58,0.86,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-11-09,2006,2,6,313,184.95,0.85,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2006-11-10,2006,2,6,314,183.58,0.86,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-11-11,2006,2,6,315,181.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-11-12,2006,2,7,316,179.76,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-11-13,2006,2,7,317,180.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-11-14,2006,2,7,318,181.4,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2006-11-15,2006,2,7,319,181.12,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2006-11-16,2006,2,7,320,179.76,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-11-17,2006,2,7,321,181.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-11-18,2006,2,7,322,183.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2006-11-19,2006,2,8,323,185.5,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-11-20,2006,2,8,324,187.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-11-21,2006,2,8,325,186.05,0.85,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-11-22,2006,2,8,326,184.13,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2006-11-23,2006,2,8,327,182.22,0.86,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-11-24,2006,2,8,328,180.3,0.87,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2006-11-25,2006,2,8,329,183.31,0.86,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2006-11-26,2006,2,9,330,187.96,0.84,5,Dry,23,4,2,2,19,50,0.27,138,0.73,138,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00748,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2006-11-27,2006,2,9,331,192.61,0.83,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2006-11-28,2006,2,9,332,192.88,0.83,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2006-11-29,2006,2,9,333,190.42,0.83,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.0003,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-11-30,2006,2,9,334,187.41,0.84,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2006-12-01,2006,3,9,335,184.4,0.85,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2006-12-02,2006,3,9,336,183.04,0.86,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-12-03,2006,3,10,337,181.67,0.86,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2006-12-04,2006,3,10,338,183.04,0.86,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-12-05,2006,3,10,339,187.69,0.84,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-12-06,2006,3,10,340,191.24,0.83,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-12-07,2006,3,10,341,192.06,0.83,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2006-12-08,2006,3,10,342,193.98,0.82,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2006-12-09,2006,3,10,343,196.44,0.82,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2006-12-10,2006,3,11,344,198.9,0.81,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2006-12-11,2006,3,11,345,199.17,0.81,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2006-12-12,2006,3,11,346,199.99,0.81,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-12-13,2006,3,11,347,203,0.8,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-12-14,2006,3,11,348,206.01,0.79,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-15,2006,3,11,349,209.01,0.78,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2006-12-16,2006,3,11,350,210.38,0.78,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2006-12-17,2006,3,12,351,212.3,0.77,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-18,2006,3,12,352,214.21,0.76,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2006-12-19,2006,3,12,353,217.22,0.75,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2006-12-20,2006,3,12,354,219.68,0.74,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2006-12-21,2006,3,12,355,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2006-12-22,2006,3,12,356,224.6,0.73,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2006-12-23,2006,3,12,357,224.87,0.73,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2006-12-24,2006,3,13,358,223.51,0.73,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2006-12-25,2006,3,13,359,223.78,0.73,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2006-12-26,2006,3,13,360,227.33,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2006-12-27,2006,3,13,361,228.7,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2006-12-28,2006,3,13,362,230.07,0.71,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2006-12-29,2006,3,13,363,234.17,0.7,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2006-12-30,2006,3,13,364,239.37,0.69,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2006-12-31,2006,3,14,365,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-01-01,2006,4,14,1,249.21,0.66,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2007-01-02,2006,4,14,2,253.86,0.65,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2007-01-03,2006,4,14,3,261.24,0.64,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2007-01-04,2006,4,14,4,268.08,0.62,5,Dry,29,5,4,2,33,73,0.27,195.1,0.73,195.1,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2007-01-05,2006,4,14,5,276.55,0.61,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2007-01-06,2006,4,14,6,284.48,0.6,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-01-07,2006,4,15,7,294.05,0.59,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2007-01-08,2006,4,15,8,304.72,0.57,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.5,1210
2007-01-09,2006,4,15,9,314.83,0.56,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2007-01-10,2006,4,15,10,323.86,0.55,5,Dry,29,5,4,2,33,73,0.23,250.9,0.78,250.9,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000697,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.8,1320
2007-01-11,2006,4,15,11,331.79,0.54,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000848,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2007-01-12,2006,4,15,12,339.72,0.53,5,Dry,29,5,4,2,33,73,0.21,266.7,0.79,266.7,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2007-01-13,2006,4,15,13,348.74,0.52,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2007-01-14,2006,4,16,14,361.05,0.51,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2007-01-15,2006,4,16,15,376.08,0.49,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2007-01-16,2006,4,16,16,390.58,0.48,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2007-01-17,2006,4,16,17,407.8,0.47,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2007-01-18,2006,4,16,18,425.58,0.45,5,Dry,29,5,4,2,33,73,0.17,352.6,0.83,352.6,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2007-01-19,2006,4,16,19,443.35,0.44,5,Dry,29,5,4,2,33,73,0.17,370.4,0.83,370.4,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2007-01-20,2006,4,16,20,461.67,0.42,5,Dry,29,5,4,2,33,73,0.16,388.7,0.84,388.7,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2007-01-21,2006,4,17,21,481.08,0.41,5,Dry,29,5,4,2,33,73,0.15,408.1,0.85,408.1,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0916,0.00378,0.285,0.0117,2,0.218,0.503,0.0207,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2007-01-22,2006,4,17,22,500.5,0.4,5,Dry,29,5,4,2,33,73,0.15,427.5,0.85,427.5,0,0,0,0,-2,2,29,5,4,0,35,466,990,965.9,24.1,0.2,0.101,0.00417,0.301,0.0124,2,0.231,0.532,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2007-01-23,2006,4,17,23,518.27,0.39,5,Dry,29,5,4,2,33,73,0.14,445.3,0.86,445.3,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2007-01-24,2006,4,17,24,535.5,0.38,5,Dry,29,5,4,2,33,73,0.14,462.5,0.86,462.5,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.00489,0.329,0.0137,2,0.255,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2007-01-25,2006,4,17,25,552.73,0.37,5,Dry,29,5,4,2,33,73,0.13,479.7,0.87,479.7,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.125,0.00525,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-01-26,2006,4,17,26,571.05,0.36,5,Dry,29,5,4,2,33,73,0.13,498.1,0.87,498.1,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00563,0.365,0.0153,3,0.167,0.532,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2510
2007-01-27,2006,4,17,27,588.82,0.35,5,Dry,29,5,4,2,33,73,0.12,515.8,0.88,515.8,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2007-01-28,2006,4,18,28,605.5,0.34,5,Dry,29,5,4,2,33,73,0.12,532.5,0.88,532.5,0,0,0,0,-2,2,29,5,4,0,35,571,990,966.3,23.7,0.251,0.157,0.00662,0.407,0.0172,3,0.182,0.59,0.0249,23.1,0.949,0.972,0.923,38.2,37.1,111,2670
2007-01-29,2006,4,18,29,622.73,0.33,5,Dry,29,5,4,2,33,73,0.12,549.7,0.88,549.7,0,0,0,0,-2,2,29,5,4,0,35,588,990,966.4,23.6,0.261,0.168,0.00713,0.429,0.0182,3,0.19,0.619,0.0262,23,0.951,0.974,0.926,39.3,38.3,115,2760
2007-01-30,2006,4,18,30,642.14,0.32,5,Dry,29,5,4,2,33,73,0.11,569.1,0.89,569.1,0,0,0,0,-2,2,29,5,4,0,35,607,990,966.5,23.5,0.272,0.181,0.0077,0.453,0.0192,3,0.199,0.651,0.0277,22.9,0.952,0.977,0.93,40.5,39.6,119,2850
2007-01-31,2006,4,18,31,659.91,0.31,5,Dry,29,5,4,2,33,73,0.11,586.9,0.89,586.9,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.681,0.029,22.8,0.954,0.98,0.934,41.7,40.8,122,2940
2007-02-01,2006,5,18,32,678.23,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,573.2,0.84,573.2,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00786,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2007-02-02,2006,5,18,33,694.91,0.3,4,Mod_Dry,36,6,5,4,54,105,0.15,589.9,0.85,589.9,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.288,0.195,0.00836,0.484,0.0207,3,0.208,0.691,0.0297,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
2007-02-03,2006,5,18,34,712.69,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,607.7,0.85,607.7,0,0,0,0,-4,4,36,6,5,0,58,655,990,966.8,23.2,0.299,0.207,0.0089,0.506,0.0217,3,0.216,0.721,0.031,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2007-02-04,2006,5,19,35,735.93,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,630.9,0.86,630.9,0,0,0,0,-4,4,36,6,5,0,58,678,990,966.8,23.2,0.312,0.222,0.00961,0.534,0.0231,3,0.226,0.761,0.0328,22.4,0.956,0.98,0.936,44.1,43.3,130,3110
2007-02-05,2006,5,19,36,764.64,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,659.6,0.86,659.6,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2007-02-06,2006,5,19,37,784.13,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,679.1,0.87,679.1,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2007-02-07,2006,5,19,38,811.03,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,706,0.87,706,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2007-02-08,2006,5,19,39,846.31,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,741.3,0.88,741.3,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2007-02-09,2006,5,19,40,885.45,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,780.5,0.88,780.5,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0415,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2007-02-10,2006,5,19,41,927.62,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,822.6,0.89,822.6,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.3,161,3860
2007-02-11,2006,5,20,42,977.17,0.2,3,Normal,43,7,5,4,78,137,0.14,840.2,0.86,840.2,0,0,0,0,-4,4,43,7,5,0,82,895,990,967.8,22.2,0.474,0.346,0.0156,0.82,0.037,4,0.226,1.05,0.0471,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2007-02-12,2006,5,20,43,1034.5,0.19,3,Normal,43,7,5,4,78,137,0.13,897.5,0.87,897.5,0,0,0,0,-4,4,43,7,5,0,82,952,990,968,22,0.527,0.373,0.017,0.9,0.0409,4,0.245,1.15,0.0521,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2007-02-13,2006,5,20,44,1089.2,0.18,3,Normal,43,7,5,4,78,137,0.13,952.2,0.87,952.2,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0448,4,0.264,1.24,0.0569,20.6,0.955,0.98,0.936,45.9,45,180,4320
2007-02-14,2006,5,20,45,1146.1,0.17,3,Normal,43,7,5,4,78,137,0.12,1009,0.88,1009,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.646,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0634,20.3,0.955,0.98,0.936,47.9,47,188,4510
2007-02-15,2006,5,20,46,1210.5,0.16,3,Normal,43,7,5,4,78,137,0.11,1074,0.89,1074,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.74,0.588,0.0274,1.33,0.062,4,0.295,1.62,0.0757,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2007-02-16,2006,5,20,47,1283,0.15,3,Normal,43,7,5,4,78,137,0.11,1146,0.89,1100,46,10,1,1,-3,37,53,8,6,1,115,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-02-17,2006,5,20,48,1363.7,0.14,3,Normal,43,7,5,4,78,137,0.1,1227,0.9,1100,127,29,4,4,0,90,72,11,9,4,168,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-18,2006,5,21,49,1415.9,0.13,3,Normal,43,7,5,4,78,137,0.097,1279,0.9,1100,179,40,5,5,1,128,83,12,10,5,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-19,2006,5,21,50,1462.6,0.13,3,Normal,43,7,5,4,78,137,0.094,1326,0.91,1100,226,51,7,7,3,158,94,14,12,7,236,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-02-20,2006,5,21,51,1510.1,0.12,3,Normal,43,7,5,4,78,137,0.091,1373,0.91,1100,273,57,8,8,4,196,100,15,13,8,274,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-02-21,2006,5,21,52,1558.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1396,0.9,1100,296,51,9,9,4,223,100,17,16,9,316,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-22,2006,5,21,53,1613.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1452,0.9,1100,352,51,10,11,6,274,100,18,18,11,367,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,46.9,46,184,4420
2007-02-23,2006,5,21,54,1669.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.097,1508,0.9,1100,408,51,10,12,7,328,100,18,19,12,421,1240,990,970,20,0.911,0.648,0.0325,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2007-02-24,2006,5,21,55,1733.2,0.099,2,Mod_Wet,49,8,7,5,93,162,0.093,1571,0.91,1100,471,51,10,14,9,387,100,18,21,14,480,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-02-25,2006,5,22,56,1797.8,0.091,2,Mod_Wet,49,8,7,5,93,162,0.09,1636,0.91,1100,536,51,10,16,11,448,100,18,23,16,541,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-02-26,2006,5,22,57,1856.3,0.083,2,Mod_Wet,49,8,7,5,93,162,0.087,1694,0.91,1100,594,51,10,18,13,502,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-02-27,2006,5,22,58,1908.5,0.077,2,Mod_Wet,49,8,7,5,93,162,0.085,1747,0.92,1100,647,51,10,18,14,554,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-02-28,2006,5,22,59,1954.2,0.072,2,Mod_Wet,49,8,7,5,93,162,0.083,1792,0.92,1100,692,51,10,18,16,597,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2007-03-01,2006,6,22,60,1993.1,0.069,2,Mod_Wet,59,11,12,13,144,239,0.12,1754,0.88,1100,654,41,7,13,7,586,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-03-02,2006,6,22,61,2025.2,0.066,2,Mod_Wet,59,11,12,13,144,239,0.12,1786,0.88,1100,686,41,7,13,8,617,100,18,25,21,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-03-03,2006,6,22,62,2050.3,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1811,0.88,1100,711,41,7,13,8,642,100,18,25,21,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-03-04,2006,6,23,63,2075.4,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1836,0.89,1100,736,41,7,13,9,666,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2007-03-05,2006,6,23,64,2093.5,0.061,2,Mod_Wet,59,11,12,13,144,239,0.11,1855,0.89,1100,755,41,7,13,10,684,100,18,25,23,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-03-06,2006,6,23,65,2111.6,0.06,2,Mod_Wet,59,11,12,13,144,239,0.11,1873,0.89,1100,773,41,7,13,10,702,100,18,25,23,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-03-07,2006,6,23,66,2129.8,0.058,2,Mod_Wet,59,11,12,13,144,239,0.11,1891,0.89,1100,791,41,7,13,11,719,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-03-08,2006,6,23,67,2148,0.057,2,Mod_Wet,59,11,12,13,144,239,0.11,1909,0.89,1100,809,41,7,13,11,737,100,18,25,24,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-03-09,2006,6,23,68,2166.2,0.056,2,Mod_Wet,59,11,12,13,144,239,0.11,1927,0.89,1100,827,41,7,13,12,754,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2007-03-10,2006,6,23,69,2184.5,0.055,2,Mod_Wet,59,11,12,13,144,239,0.11,1946,0.89,1100,846,41,7,13,12,773,100,18,25,25,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-03-11,2006,6,24,70,2202.9,0.053,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-03-12,2006,6,24,71,2221.3,0.052,3,Normal,49,9,9,9,107,183,0.082,2038,0.92,1100,938,51,9,16,19,843,100,18,25,28,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2007-03-13,2006,6,24,72,2247.2,0.051,3,Normal,49,9,9,9,107,183,0.081,2064,0.92,1100,964,51,9,16,20,868,100,18,25,29,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-03-14,2006,6,24,73,2265.7,0.049,3,Normal,49,9,9,9,107,183,0.081,2083,0.92,1100,983,51,9,16,20,887,100,18,25,29,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2007-03-15,2006,6,24,74,2284.3,0.048,3,Normal,49,9,9,9,107,183,0.08,2101,0.92,1100,1000,51,9,16,21,904,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-03-16,2006,6,24,75,2302.9,0.046,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-17,2006,6,24,76,2321.6,0.045,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2007-03-18,2006,6,25,77,2347.9,0.042,3,Normal,49,9,9,9,107,183,0.078,2165,0.92,1100,1070,51,9,16,23,966,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2007-03-19,2006,6,25,78,2374.2,0.04,3,Normal,49,9,9,9,107,183,0.077,2191,0.92,1100,1090,51,9,16,24,991,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-20,2006,6,25,79,2400.7,0.039,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-03-21,2006,6,25,80,2419.6,0.038,3,Normal,49,9,9,9,107,183,0.076,2237,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-22,2006,6,25,81,2438.6,0.037,3,Normal,49,9,9,9,107,183,0.075,2256,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-23,2006,6,25,82,2457.6,0.036,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-03-24,2006,6,25,83,2484.4,0.034,3,Normal,49,9,9,9,107,183,0.074,2301,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-03-25,2006,6,26,84,2511.2,0.033,3,Normal,49,9,9,9,107,183,0.073,2328,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-03-26,2006,6,26,85,2538.1,0.031,3,Normal,49,9,9,9,107,183,0.072,2355,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-27,2006,6,26,86,2565.1,0.03,3,Normal,49,9,9,9,107,183,0.071,2382,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2007-03-28,2006,6,26,87,2592.2,0.029,3,Normal,49,9,9,9,107,183,0.071,2409,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-03-29,2006,6,26,88,2619.4,0.028,3,Normal,49,9,9,9,107,183,0.07,2436,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2007-03-30,2006,6,26,89,2646.7,0.026,3,Normal,49,9,9,9,107,183,0.069,2464,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-03-31,2006,6,26,90,2666.2,0.026,3,Normal,49,9,9,9,107,183,0.069,2483,0.93,1100,1380,51,9,16,32,1280,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2007-04-01,2006,7,27,91,2677.9,0.025,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-04-02,2006,7,27,92,2681.8,0.025,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-04-03,2006,7,27,93,2685.8,0.025,3,Normal,54,13,14,19,117,217,0.081,2469,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-04-04,2006,7,27,94,2681.8,0.025,3,Normal,54,13,14,19,117,217,0.081,2465,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-04-05,2006,7,27,95,2670.1,0.025,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2007-04-06,2006,7,27,96,2658.4,0.026,3,Normal,54,13,14,19,117,217,0.082,2441,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2007-04-07,2006,7,27,97,2646.7,0.026,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-04-08,2006,7,28,98,2627.2,0.027,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2007-04-09,2006,7,28,99,2607.7,0.028,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-04-10,2006,7,28,100,2596.1,0.028,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
