date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-11,2006,7,28,101,2584.4,0.029,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-04-12,2006,7,28,102,2572.8,0.029,3,Normal,54,13,14,19,117,217,0.084,2356,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-13,2006,7,28,103,2561.2,0.03,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-14,2006,7,28,104,2557.4,0.03,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-15,2006,7,29,105,2553.5,0.03,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-04-16,2006,7,29,106,2557.4,0.03,3,Normal,54,13,14,19,117,217,0.085,2340,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-17,2006,7,29,107,2561.2,0.03,3,Normal,54,13,14,19,117,217,0.085,2344,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-04-18,2006,7,29,108,2565.1,0.03,3,Normal,54,13,14,19,117,217,0.085,2348,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2007-04-19,2006,7,29,109,2576.7,0.029,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2007-04-20,2006,7,29,110,2588.3,0.029,3,Normal,54,13,14,19,117,217,0.084,2371,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-04-21,2006,7,29,111,2600,0.028,3,Normal,54,13,14,19,117,217,0.084,2383,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2007-04-22,2006,7,30,112,2603.8,0.028,3,Normal,54,13,14,19,117,217,0.083,2387,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-04-23,2006,7,30,113,2607.7,0.028,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-04-24,2006,7,30,114,2611.6,0.028,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2007-04-25,2006,7,30,115,2607.7,0.028,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2007-04-26,2006,7,30,116,2596.1,0.028,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2007-04-27,2006,7,30,117,2584.4,0.029,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-04-28,2006,7,30,118,2572.8,0.029,3,Normal,54,13,14,19,117,217,0.084,2356,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-29,2006,7,31,119,2553.5,0.03,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-04-30,2006,7,31,120,2534.3,0.031,3,Normal,54,13,14,19,117,217,0.086,2317,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2007-05-01,2006,8,31,121,2515,0.032,3,Normal,55,13,13,17,178,276,0.11,2239,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-05-02,2006,8,31,122,2495.8,0.033,3,Normal,55,13,13,17,178,276,0.11,2220,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-05-03,2006,8,31,123,2476.7,0.035,3,Normal,55,13,13,17,178,276,0.11,2201,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2007-05-04,2006,8,31,124,2457.6,0.036,3,Normal,55,13,13,17,178,276,0.11,2182,0.89,1100,1080,45,5,12,15,1010,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-05-05,2006,8,31,125,2438.6,0.037,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-06,2006,8,32,126,2412,0.038,3,Normal,55,13,13,17,178,276,0.11,2136,0.89,1100,1040,45,5,12,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-05-07,2006,8,32,127,2385.6,0.04,3,Normal,55,13,13,17,178,276,0.12,2110,0.88,1100,1010,45,5,12,13,935,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-05-08,2006,8,32,128,2351.7,0.042,3,Normal,55,13,13,17,178,276,0.12,2076,0.88,1100,976,45,5,12,12,902,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2007-05-09,2006,8,32,129,2317.9,0.045,3,Normal,55,13,13,17,178,276,0.12,2042,0.88,1100,942,45,5,12,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-05-10,2006,8,32,130,2284.3,0.048,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-05-11,2006,8,32,131,2243.5,0.051,3,Normal,55,13,13,17,178,276,0.12,1967,0.88,1100,867,45,5,12,9,796,100,18,25,26,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2007-05-12,2006,8,32,132,2195.6,0.054,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-05-13,2006,8,33,133,2148,0.057,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-05-14,2006,8,33,134,2100.7,0.06,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-05-15,2006,8,33,135,2053.9,0.064,3,Normal,55,13,13,17,178,276,0.13,1778,0.87,1100,678,45,5,12,3,613,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-05-16,2006,8,33,136,2007.4,0.068,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-17,2006,8,33,137,1961.3,0.071,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2007-05-18,2006,8,33,138,1915.5,0.076,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-05-19,2006,8,33,139,1870.2,0.081,3,Normal,55,13,13,17,178,276,0.15,1594,0.85,1100,494,45,5,12,-2,434,100,18,25,15,612,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-05-20,2006,8,34,140,1825.2,0.087,3,Normal,55,13,13,17,178,276,0.15,1549,0.85,1100,449,45,5,12,-4,391,100,18,25,13,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-05-21,2006,8,34,141,1787.5,0.092,3,Normal,55,13,13,17,178,276,0.15,1512,0.85,1100,412,45,5,12,-5,355,100,18,25,12,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-05-22,2006,8,34,142,1750.1,0.097,3,Normal,55,13,13,17,178,276,0.16,1474,0.84,1100,374,45,5,11,-6,319,100,18,24,11,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-23,2006,8,34,143,1713,0.1,3,Normal,55,13,13,17,178,276,0.16,1437,0.84,1100,337,45,5,10,-7,284,100,18,23,10,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2007-05-24,2006,8,34,144,1676.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1400,0.83,1100,300,45,5,9,-8,249,100,18,22,9,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2007-05-25,2006,8,34,145,1639.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-05-26,2006,8,34,146,1603.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-05-27,2006,8,35,147,1567.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1292,0.82,1100,192,43,5,6,-11,149,98,18,19,6,327,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2007-05-28,2006,8,35,148,1532.4,0.12,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-05-29,2006,8,35,149,1503.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1228,0.82,1100,128,29,4,4,-13,104,84,17,17,4,282,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2007-05-30,2006,8,35,150,1475.2,0.13,3,Normal,55,13,13,17,178,276,0.19,1199,0.81,1100,99,22,3,3,-14,85,77,16,16,3,263,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-31,2006,8,35,151,1447,0.13,3,Normal,55,13,13,17,178,276,0.19,1171,0.81,1100,71,16,2,2,-15,66,71,15,15,2,244,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0867,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2007-06-01,2006,9,35,152,1419,0.13,3,Normal,53,12,12,13,120,210,0.15,1209,0.85,1100,109,25,3,3,-10,88,78,15,15,3,208,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2007-06-02,2006,9,35,153,1391.2,0.14,3,Normal,53,12,12,13,120,210,0.15,1181,0.85,1100,81,18,2,2,-11,70,71,14,14,2,190,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2007-06-03,2006,9,36,154,1339.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1130,0.84,1100,30,7,1,1,-12,33,60,13,13,1,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2007-06-04,2006,9,36,155,1288.9,0.15,3,Normal,53,12,12,13,120,210,0.16,1079,0.84,1079,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.78,0.6,0.0283,1.38,0.0652,4,0.296,1.68,0.0791,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2007-06-05,2006,9,36,156,1245,0.15,3,Normal,53,12,12,13,120,210,0.17,1035,0.83,1035,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.716,0.502,0.0235,1.22,0.0571,4,0.287,1.5,0.0706,19.8,0.955,0.98,0.936,48,47.1,188,4520
2007-06-06,2006,9,36,157,1202,0.16,3,Normal,53,12,12,13,120,210,0.17,992,0.82,992,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.653,0.419,0.0195,1.07,0.05,4,0.277,1.35,0.0629,20.1,0.955,0.98,0.936,46.7,45.8,183,4400
2007-06-07,2006,9,36,158,1165.5,0.17,3,Normal,53,12,12,13,120,210,0.18,955.5,0.82,955.5,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.6,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0587,20.3,0.955,0.98,0.936,45.5,44.5,178,4280
2007-06-08,2006,9,36,159,1129.7,0.17,3,Normal,53,12,12,13,120,210,0.19,919.6,0.81,919.6,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2007-06-09,2006,9,36,160,1099.9,0.18,3,Normal,53,12,12,13,120,210,0.19,889.9,0.81,889.9,0,0,0,0,-13,13,53,12,12,0,133,967,990,968.2,21.8,0.54,0.37,0.017,0.91,0.0418,4,0.243,1.15,0.0529,20.6,0.955,0.98,0.936,43,42.1,168,4040
2007-06-10,2006,9,37,161,1070.7,0.18,3,Normal,53,12,12,13,120,210,0.2,860.7,0.8,860.7,0,0,0,0,-13,13,53,12,12,0,133,938,990,968.1,21.9,0.513,0.356,0.0163,0.869,0.0397,4,0.233,1.1,0.0504,20.8,0.954,0.98,0.935,41.8,41,164,3940
2007-06-11,2006,9,37,162,1047.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,886.3,0.85,886.3,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2007-06-12,2006,9,37,163,1024.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,863.3,0.84,863.3,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2007-06-13,2006,9,37,164,1001.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,840.7,0.84,840.7,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2007-06-14,2006,9,37,165,979.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2007-06-15,2006,9,37,166,957.96,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,797,0.83,797,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2007-06-16,2006,9,37,167,941.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2007-06-17,2006,9,38,168,925.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,764.3,0.83,764.3,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2007-06-18,2006,9,38,169,909.53,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,748.5,0.82,748.5,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2007-06-19,2006,9,38,170,894.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2007-06-20,2006,9,38,171,879.05,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,718,0.82,718,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2007-06-21,2006,9,38,172,864.43,0.23,3,Normal,53,12,12,13,120,210,0.24,654.4,0.76,654.4,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.817,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2007-06-22,2006,9,38,173,850.27,0.23,3,Normal,53,12,12,13,120,210,0.25,640.3,0.75,640.3,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.229,0.0101,0.563,0.0248,3,0.231,0.793,0.035,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2007-06-23,2006,9,38,174,836.61,0.24,3,Normal,53,12,12,13,120,210,0.25,626.6,0.75,626.6,0,0,0,0,-13,13,53,12,12,0,133,704,990,967.2,22.8,0.326,0.22,0.00965,0.546,0.024,3,0.224,0.77,0.0339,22,0.955,0.98,0.936,43,42.1,126,3030
2007-06-24,2006,9,39,175,823.5,0.24,3,Normal,53,12,12,13,120,210,0.26,613.5,0.74,613.5,0,0,0,0,-13,13,53,12,12,0,133,691,990,967.2,22.8,0.319,0.211,0.00924,0.53,0.0232,3,0.219,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2007-06-25,2006,9,39,176,814.52,0.25,3,Normal,53,12,12,13,120,210,0.26,604.5,0.74,604.5,0,0,0,0,-13,13,53,12,12,0,133,682,990,967.2,22.8,0.314,0.205,0.00897,0.519,0.0227,3,0.215,0.733,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,123,2940
2007-06-26,2006,9,39,177,805.9,0.25,3,Normal,53,12,12,13,120,210,0.26,595.9,0.74,595.9,0,0,0,0,-13,13,53,12,12,0,133,673,990,967.1,22.9,0.309,0.199,0.0087,0.508,0.0222,3,0.211,0.719,0.0314,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2007-06-27,2006,9,39,178,797.68,0.25,3,Normal,53,12,12,13,120,210,0.26,587.7,0.74,587.7,0,0,0,0,-13,13,53,12,12,0,133,665,990,967.1,22.9,0.304,0.194,0.00845,0.498,0.0217,3,0.207,0.705,0.0308,22.2,0.953,0.977,0.932,40.7,39.7,119,2860
2007-06-28,2006,9,39,179,789.93,0.26,3,Normal,53,12,12,13,120,210,0.27,579.9,0.73,579.9,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.188,0.00821,0.488,0.0213,3,0.203,0.692,0.0302,22.2,0.953,0.976,0.93,40.2,39.2,118,2820
2007-06-29,2006,9,39,180,782.74,0.26,3,Normal,53,12,12,13,120,210,0.27,572.7,0.73,572.7,0,0,0,0,-13,13,53,12,12,0,133,650,990,967,23,0.296,0.184,0.00799,0.479,0.0209,3,0.2,0.68,0.0296,22.3,0.952,0.975,0.929,39.7,38.8,116,2790
2007-06-30,2006,9,39,181,776.29,0.26,3,Normal,53,12,12,13,120,210,0.27,566.3,0.73,566.3,0,0,0,0,-13,13,53,12,12,0,133,643,990,967,23,0.292,0.179,0.0078,0.471,0.0205,3,0.197,0.669,0.0291,22.3,0.952,0.975,0.928,39.3,38.3,115,2760
2007-07-01,2006,10,40,182,770.11,0.27,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2007-07-02,2006,10,40,183,759.99,0.27,3,Normal,50,10,9,9,108,186,0.24,574,0.76,574,0,0,0,0,-9,9,50,10,9,0,117,643,990,966.9,23.1,0.292,0.184,0.008,0.476,0.0207,3,0.201,0.677,0.0294,22.4,0.952,0.976,0.929,40,39,117,2810
2007-07-03,2006,10,40,184,747.69,0.27,3,Normal,50,10,9,9,108,186,0.25,561.7,0.75,561.7,0,0,0,0,-9,9,50,10,9,0,117,631,990,966.9,23.1,0.285,0.176,0.00763,0.461,0.02,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2007-07-04,2006,10,40,185,736.48,0.28,3,Normal,50,10,9,9,108,186,0.25,550.5,0.75,550.5,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.279,0.169,0.00729,0.447,0.0193,3,0.19,0.638,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2007-07-05,2006,10,40,186,724.72,0.28,3,Normal,50,10,9,9,108,186,0.26,538.7,0.74,538.7,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0187,3,0.185,0.618,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2007-07-06,2006,10,40,187,712.96,0.29,3,Normal,50,10,9,9,108,186,0.26,527,0.74,527,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00658,0.418,0.018,3,0.18,0.598,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2590
2007-07-07,2006,10,40,188,702.84,0.29,3,Normal,50,10,9,9,108,186,0.27,516.8,0.73,516.8,0,0,0,0,-9,9,50,10,9,0,117,586,990,966.7,23.3,0.259,0.146,0.00628,0.406,0.0174,3,0.175,0.581,0.0249,22.7,0.948,0.97,0.919,36.4,35.3,106,2540
2007-07-08,2006,10,41,189,692.18,0.3,3,Normal,50,10,9,9,108,186,0.27,506.2,0.73,506.2,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00596,0.393,0.0168,3,0.17,0.563,0.0241,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2007-07-09,2006,10,41,190,681.51,0.3,3,Normal,50,10,9,9,108,186,0.27,495.5,0.73,495.5,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.247,0.133,0.00568,0.38,0.0163,3,0.165,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2007-07-10,2006,10,41,191,671.4,0.31,3,Normal,50,10,9,9,108,186,0.28,485.4,0.72,485.4,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.242,0.128,0.00547,0.37,0.0158,2,0.27,0.64,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-07-11,2006,10,41,192,662.37,0.31,3,Normal,50,10,9,9,108,186,0.28,476.4,0.72,476.4,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2007-07-12,2006,10,41,193,652.8,0.32,3,Normal,50,10,9,9,108,186,0.28,466.8,0.71,466.8,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2007-07-13,2006,10,41,194,643.23,0.32,3,Normal,50,10,9,9,108,186,0.29,457.2,0.71,457.2,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.34,0.0145,2,0.251,0.592,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2007-07-14,2006,10,41,195,633.66,0.33,3,Normal,50,10,9,9,108,186,0.29,447.7,0.71,447.7,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.8,2270
2007-07-15,2006,10,42,196,624.64,0.33,3,Normal,50,10,9,9,108,186,0.3,438.6,0.7,438.6,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2007-07-16,2006,10,42,197,616.71,0.33,3,Normal,50,10,9,9,108,186,0.3,430.7,0.7,430.7,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.4,2190
2007-07-17,2006,10,42,198,608.23,0.34,3,Normal,50,10,9,9,108,186,0.31,422.2,0.69,422.2,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2007-07-18,2006,10,42,199,599.76,0.34,3,Normal,50,10,9,9,108,186,0.31,413.8,0.69,413.8,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0943,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
2007-07-19,2006,10,42,200,591.28,0.35,3,Normal,50,10,9,9,108,186,0.32,405.3,0.69,405.3,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0903,0.0038,0.293,0.0124,2,0.216,0.509,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2007-07-20,2006,10,42,201,583.35,0.35,3,Normal,50,10,9,9,108,186,0.32,397.4,0.68,397.4,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2007-07-21,2006,10,42,202,575.42,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,348.4,0.61,348.4,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0635,0.00266,0.25,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2007-07-22,2006,10,43,203,568.58,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,341.6,0.6,341.6,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00253,0.245,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36.1,72.1,1730
2007-07-23,2006,10,43,204,561.2,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,334.2,0.6,334.2,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0567,0.00238,0.238,0.00999,2,0.168,0.407,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.6,1690
2007-07-24,2006,10,43,205,553.82,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,326.8,0.59,326.8,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0533,0.00223,0.232,0.00972,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2007-07-25,2006,10,43,206,546.44,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,319.4,0.58,319.4,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.177,0.0498,0.00208,0.226,0.00945,2,0.158,0.384,0.0161,23.6,0.944,0.97,0.916,34.8,33.8,67.6,1620
2007-07-26,2006,10,43,207,539.6,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,312.6,0.58,312.6,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0465,0.00194,0.221,0.0092,2,0.154,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.2,1590
2007-07-27,2006,10,43,208,532.76,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,305.8,0.57,305.8,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0433,0.0018,0.215,0.00896,2,0.149,0.364,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.8,1550
2007-07-28,2006,10,43,209,525.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,298.9,0.57,298.9,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0401,0.00167,0.209,0.00871,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.7,31.7,63.3,1520
2007-07-29,2006,10,44,210,520.19,0.39,2,Mod_Wet,58,11,11,11,136,227,0.44,293.2,0.56,293.2,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0374,0.00155,0.205,0.00851,2,0.14,0.345,0.0143,23.7,0.94,0.97,0.911,32,31.1,62.1,1490
2007-07-30,2006,10,44,211,513.9,0.39,2,Mod_Wet,58,11,11,11,136,227,0.44,286.9,0.56,286.9,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0344,0.00143,0.199,0.00828,2,0.136,0.336,0.0139,23.8,0.938,0.97,0.91,31.3,30.4,60.8,1460
2007-07-31,2006,10,44,212,507.61,0.39,2,Mod_Wet,58,11,11,11,136,227,0.45,280.6,0.55,280.6,0,0,0,0,-11,11,58,11,11,0,147,361,990,965.9,24.1,0.163,0.0314,0.0013,0.194,0.00805,2,0.132,0.326,0.0135,23.8,0.937,0.97,0.909,30.7,29.7,59.5,1430
2007-08-01,2006,11,44,213,500.23,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2007-08-02,2006,11,44,214,493.39,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,309.4,0.63,309.4,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00888,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1590
2007-08-03,2006,11,44,215,486.01,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,302,0.62,302,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0415,0.00172,0.209,0.00862,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.5,1550
2007-08-04,2006,11,44,216,479.17,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,295.2,0.62,295.2,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0383,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2007-08-05,2006,11,45,217,472.33,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00813,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2007-08-06,2006,11,45,218,466.59,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,282.6,0.61,282.6,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2007-08-07,2006,11,45,219,460.3,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.3,0.6,276.3,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.188,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2007-08-08,2006,11,45,220,454.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270,0.59,270,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00109,0.182,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2007-08-09,2006,11,45,221,447.73,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,263.7,0.59,263.7,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0235,0.000963,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2007-08-10,2006,11,45,222,441.98,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258,0.58,258,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0208,0.000851,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2007-08-11,2006,11,45,223,436.24,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.000739,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2007-08-12,2006,11,46,224,431.59,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,247.6,0.57,247.6,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2007-08-13,2006,11,46,225,426.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242.4,0.57,242.4,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0164,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2007-08-14,2006,11,46,226,421.2,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,237.2,0.56,237.2,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
2007-08-15,2006,11,46,227,416.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,232,0.56,232,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2007-08-16,2006,11,46,228,410.81,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226.8,0.55,226.8,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2007-08-17,2006,11,46,229,405.62,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,221.6,0.55,221.6,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-08-18,2006,11,46,230,400.97,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,217,0.54,217,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
2007-08-19,2006,11,47,231,396.32,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,212.3,0.54,212.3,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.00056,0.149,0.00607,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2007-08-20,2006,11,47,232,391.67,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,207.7,0.53,207.7,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2007-08-21,2006,11,47,233,388.12,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,204.1,0.53,204.1,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000531,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.936,46.5,45.5,45.5,1090
2007-08-22,2006,11,47,234,384.01,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,200,0.52,200,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00583,1,0.213,0.356,0.0144,24.3,0.955,0.98,0.936,45.6,44.6,44.6,1070
2007-08-23,2006,11,47,235,379.91,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,195.9,0.52,195.9,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2007-08-24,2006,11,47,236,375.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,191.8,0.51,191.8,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2007-08-25,2006,11,47,237,371.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,187.7,0.51,187.7,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000473,0.139,0.0056,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.9,41.9,1010
2007-08-26,2006,11,48,238,367.61,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,183.6,0.5,183.6,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.8,41,41,983
2007-08-27,2006,11,48,239,363.51,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,179.5,0.49,179.5,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000444,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,959
2007-08-28,2006,11,48,240,359.4,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,175.4,0.49,175.4,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0107,0.00043,0.133,0.00537,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,39,39,935
2007-08-29,2006,11,48,241,355.85,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,171.8,0.48,171.8,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000417,0.132,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39.1,38.1,38.1,914
2007-08-30,2006,11,48,242,352.3,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,168.3,0.48,168.3,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.0101,0.000405,0.13,0.00524,1,0.17,0.3,0.0121,24.5,0.946,0.972,0.919,38.3,37.2,37.2,894
2007-08-31,2006,11,48,243,348.74,0.52,2,Mod_Wet,54,9,8,6,107,184,0.53,164.7,0.47,164.7,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00975,0.000392,0.128,0.00517,1,0.165,0.293,0.0118,24.6,0.944,0.971,0.917,37.5,36.4,36.4,873
2007-09-01,2006,12,48,244,345.19,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,207.2,0.6,207.2,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0134,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
2007-09-02,2006,12,49,245,339.99,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,202,0.59,202,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2007-09-03,2006,12,49,246,335.34,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.139,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2007-09-04,2006,12,49,247,330.69,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,192.7,0.58,192.7,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-09-05,2006,12,49,248,326.05,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,188.1,0.58,188.1,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.4,42.4,1020
2007-09-06,2006,12,49,249,322.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,184.5,0.57,184.5,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.192,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,997
2007-09-07,2006,12,49,250,318.39,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,180.4,0.57,180.4,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2007-09-08,2006,12,49,251,314.29,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,176.3,0.56,176.3,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
2007-09-09,2006,12,50,252,310.19,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,172.2,0.56,172.2,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.6,38.6,925
2007-09-10,2006,12,50,253,306.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,168.1,0.55,168.1,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,901
2007-09-11,2006,12,50,254,302.53,0.57,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2007-09-12,2006,12,50,255,298.98,0.58,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2007-09-13,2006,12,50,256,295.42,0.58,3,Normal,40,6,4,3,65,118,0.4,177.4,0.6,177.4,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2007-09-14,2006,12,50,257,291.87,0.59,3,Normal,40,6,4,3,65,118,0.4,173.9,0.6,173.9,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2007-09-15,2006,12,50,258,289.4,0.59,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2007-09-16,2006,12,51,259,286.4,0.6,3,Normal,40,6,4,3,65,118,0.41,168.4,0.59,168.4,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2007-09-17,2006,12,51,260,283.39,0.6,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2007-09-18,2006,12,51,261,280.38,0.6,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2007-09-19,2006,12,51,262,277.37,0.61,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2007-09-20,2006,12,51,263,274.37,0.61,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2007-09-21,2006,12,51,264,271.36,0.62,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2007-09-22,2006,12,51,265,268.35,0.62,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2007-09-23,2006,12,52,266,265.34,0.63,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2007-09-24,2006,12,52,267,262.88,0.63,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2007-09-25,2006,12,52,268,260.42,0.64,3,Normal,40,6,4,3,65,118,0.45,142.4,0.55,142.4,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00786,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2007-09-26,2006,12,52,269,257.96,0.64,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2007-09-27,2006,12,52,270,255.5,0.65,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2007-09-28,2006,12,52,271,253.04,0.66,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00427,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30,30,721
2007-09-29,2006,12,52,272,250.58,0.66,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2007-09-30,2006,12,53,273,248.12,0.67,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2007-10-01,2007,1,1,274,246.75,0.67,3,Normal,37,5,3,2,50,97,0.39,149.8,0.61,149.8,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00848,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2007-10-02,2007,1,1,275,245.93,0.67,3,Normal,37,5,3,2,50,97,0.39,148.9,0.61,148.9,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00841,0.000332,0.112,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2007-10-03,2007,1,1,276,246.75,0.67,3,Normal,37,5,3,2,50,97,0.39,149.8,0.61,149.8,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00848,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2007-10-04,2007,1,1,277,244.83,0.67,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00832,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2007-10-05,2007,1,1,278,241.83,0.68,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2007-10-06,2007,1,1,279,240.46,0.68,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2007-10-07,2007,1,1,280,238.55,0.69,3,Normal,37,5,3,2,50,97,0.41,141.6,0.59,141.6,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.7,31.7,760
2007-10-08,2007,1,2,281,236.63,0.69,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-10-09,2007,1,2,282,234.72,0.7,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2007-10-10,2007,1,2,283,232.8,0.7,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2007-10-11,2007,1,2,284,230.89,0.71,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2007-10-12,2007,1,2,285,228.98,0.71,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2007-10-13,2007,1,2,286,227.06,0.72,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2007-10-14,2007,1,2,287,225.15,0.72,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2007-10-15,2007,1,3,288,223.23,0.73,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2007-10-16,2007,1,3,289,221.32,0.74,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2007-10-17,2007,1,3,290,219.4,0.74,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-10-18,2007,1,3,291,217.49,0.75,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-10-19,2007,1,3,292,215.58,0.76,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-10-20,2007,1,3,293,213.66,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-10-21,2007,1,3,294,211.75,0.77,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2007-10-22,2007,1,4,295,210.38,0.78,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2007-10-23,2007,1,4,296,209.01,0.78,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2007-10-24,2007,1,4,297,208.74,0.78,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2007-10-25,2007,1,4,298,206.83,0.79,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2007-10-26,2007,1,4,299,209.83,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2007-10-27,2007,1,4,300,212.84,0.77,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2007-10-28,2007,1,4,301,211.48,0.77,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2007-10-29,2007,1,5,302,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-10-30,2007,1,5,303,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-31,2007,1,5,304,215.03,0.76,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2007-11-01,2007,2,5,305,215.3,0.76,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-11-02,2007,2,5,306,215.58,0.76,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-11-03,2007,2,5,307,214.21,0.76,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2007-11-04,2007,2,5,308,212.84,0.77,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-05,2007,2,6,309,211.48,0.77,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-11-06,2007,2,6,310,213.39,0.76,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
