date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-07,2007,2,6,311,218.04,0.75,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-11-08,2007,2,6,312,219.4,0.74,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2007-11-09,2007,2,6,313,216.94,0.75,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-11-10,2007,2,6,314,215.58,0.76,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-11-11,2007,2,6,315,213.66,0.76,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-11-12,2007,2,7,316,211.75,0.77,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2007-11-13,2007,2,7,317,209.83,0.78,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-14,2007,2,7,318,211.2,0.77,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2007-11-15,2007,2,7,319,211.48,0.77,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-11-16,2007,2,7,320,212.3,0.77,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-11-17,2007,2,7,321,213.12,0.77,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-11-18,2007,2,7,322,211.75,0.77,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2007-11-19,2007,2,8,323,209.83,0.78,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-11-20,2007,2,8,324,210.11,0.78,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2007-11-21,2007,2,8,325,212.02,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2007-11-22,2007,2,8,326,211.2,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2007-11-23,2007,2,8,327,210.93,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2007-11-24,2007,2,8,328,212.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2007-11-25,2007,2,8,329,214.21,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2007-11-26,2007,2,9,330,211.2,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2007-11-27,2007,2,9,331,213.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2007-11-28,2007,2,9,332,213.39,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2007-11-29,2007,2,9,333,210.93,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2007-11-30,2007,2,9,334,207.92,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-12-01,2007,3,9,335,208.74,0.78,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2007-12-02,2007,3,9,336,212.84,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2007-12-03,2007,3,10,337,218.04,0.75,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2007-12-04,2007,3,10,338,221.59,0.74,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2007-12-05,2007,3,10,339,224.6,0.73,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2007-12-06,2007,3,10,340,225.97,0.72,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2007-12-07,2007,3,10,341,225.15,0.72,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2007-12-08,2007,3,10,342,227.06,0.72,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2007-12-09,2007,3,10,343,230.62,0.71,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2007-12-10,2007,3,11,344,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2007-12-11,2007,3,11,345,236.08,0.69,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2007-12-12,2007,3,11,346,239.09,0.69,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2007-12-13,2007,3,11,347,242.1,0.68,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2007-12-14,2007,3,11,348,243.47,0.68,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2007-12-15,2007,3,11,349,245.38,0.67,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2007-12-16,2007,3,11,350,247.3,0.67,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2007-12-17,2007,3,12,351,249.21,0.66,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2007-12-18,2007,3,12,352,251.67,0.66,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2007-12-19,2007,3,12,353,254.13,0.65,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2007-12-20,2007,3,12,354,256.59,0.65,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2007-12-21,2007,3,12,355,259.05,0.64,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2007-12-22,2007,3,12,356,261.51,0.64,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2007-12-23,2007,3,12,357,264.52,0.63,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2007-12-24,2007,3,13,358,267.53,0.63,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2007-12-25,2007,3,13,359,268.35,0.62,5,Dry,26,4,3,2,24,59,0.22,209.3,0.78,209.3,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2007-12-26,2007,3,13,360,270.26,0.62,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-12-27,2007,3,13,361,273.82,0.61,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2007-12-28,2007,3,13,362,277.37,0.61,5,Dry,26,4,3,2,24,59,0.21,218.4,0.79,218.4,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2007-12-29,2007,3,13,363,280.93,0.6,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.00058,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2007-12-30,2007,3,13,364,284.48,0.6,5,Dry,26,4,3,2,24,59,0.21,225.5,0.79,225.5,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2007-12-31,2007,3,14,365,288.04,0.59,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2008-01-01,2007,4,14,1,291.59,0.59,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-01-02,2007,4,14,2,295.15,0.58,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2008-01-03,2007,4,14,3,299.25,0.58,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2008-01-04,2007,4,14,4,303.35,0.57,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2008-01-05,2007,4,14,5,308.55,0.57,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2008-01-06,2007,4,14,6,313.19,0.56,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2008-01-07,2007,4,15,7,319.48,0.55,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2008-01-08,2007,4,15,8,323.04,0.55,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2008-01-09,2007,4,15,9,328.23,0.54,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.00078,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2008-01-10,2007,4,15,10,336.71,0.53,5,Dry,29,5,4,2,33,73,0.22,263.7,0.78,263.7,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000942,0.165,0.00664,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2008-01-11,2007,4,15,11,342.45,0.53,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2008-01-12,2007,4,15,12,348.74,0.52,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2008-01-13,2007,4,15,13,357.76,0.51,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2008-01-14,2007,4,16,14,370.62,0.5,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.0016,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2008-01-15,2007,4,16,15,385.65,0.49,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00834,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2008-01-16,2007,4,16,16,397.96,0.47,5,Dry,29,5,4,2,33,73,0.18,325,0.82,325,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2008-01-17,2007,4,16,17,413,0.46,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2008-01-18,2007,4,16,18,431.87,0.45,5,Dry,29,5,4,2,33,73,0.17,358.9,0.83,358.9,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2008-01-19,2007,4,16,19,452.37,0.43,5,Dry,29,5,4,2,33,73,0.16,379.4,0.84,379.4,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0781,0.0032,0.261,0.0107,2,0.199,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.5,83,1990
2008-01-20,2007,4,16,20,473.43,0.41,5,Dry,29,5,4,2,33,73,0.15,400.4,0.85,400.4,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2008-01-21,2007,4,17,21,494.48,0.4,5,Dry,29,5,4,2,33,73,0.15,421.5,0.85,421.5,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.6,2200
2008-01-22,2007,4,17,22,513.35,0.39,5,Dry,29,5,4,2,33,73,0.14,440.4,0.86,440.4,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2008-01-23,2007,4,17,23,537.14,0.38,5,Dry,29,5,4,2,33,73,0.14,464.1,0.86,464.1,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.587,0.0245,23.4,0.957,0.98,0.938,51,48.2,96.4,2310
2008-01-24,2007,4,17,24,562.57,0.36,5,Dry,29,5,4,2,33,73,0.13,489.6,0.87,489.6,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.226,0.13,0.00545,0.356,0.0149,3,0.163,0.519,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2008-01-25,2007,4,17,25,588.55,0.35,5,Dry,29,5,4,2,33,73,0.12,515.5,0.88,515.5,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.145,0.00612,0.386,0.0163,3,0.174,0.561,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2008-01-26,2007,4,17,26,613.43,0.34,5,Dry,29,5,4,2,33,73,0.12,540.4,0.88,540.4,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00685,0.417,0.0176,3,0.186,0.603,0.0255,23,0.95,0.973,0.925,38.7,37.6,113,2710
2008-01-27,2007,4,17,27,637.22,0.32,5,Dry,29,5,4,2,33,73,0.12,564.2,0.89,564.2,0,0,0,0,-2,2,29,5,4,0,35,602,990,966.4,23.6,0.269,0.178,0.00755,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.976,0.929,40.2,39.3,118,2830
2008-01-28,2007,4,18,28,659.91,0.31,5,Dry,29,5,4,2,33,73,0.11,586.9,0.89,586.9,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.681,0.029,22.8,0.954,0.98,0.934,41.7,40.8,122,2940
2008-01-29,2007,4,18,29,680.97,0.3,5,Dry,29,5,4,2,33,73,0.11,608,0.89,608,0,0,0,0,-2,2,29,5,4,0,35,646,990,966.6,23.4,0.294,0.207,0.00886,0.501,0.0214,3,0.216,0.717,0.0307,22.7,0.955,0.98,0.936,43,42.1,126,3030
2008-01-30,2007,4,18,30,702.02,0.29,5,Dry,29,5,4,2,33,73,0.1,629,0.9,629,0,0,0,0,-2,2,29,5,4,0,35,667,990,966.7,23.3,0.306,0.221,0.0095,0.527,0.0226,3,0.226,0.752,0.0323,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2008-01-31,2007,4,18,31,723.08,0.28,5,Dry,29,5,4,2,33,73,0.1,650.1,0.9,650.1,0,0,0,0,-2,2,29,5,4,0,35,688,990,966.8,23.2,0.318,0.235,0.0101,0.553,0.0238,3,0.235,0.788,0.0339,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2008-02-01,2007,5,18,32,744.13,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,639.1,0.86,639.1,0,0,0,0,-4,4,36,6,5,0,58,686,990,966.9,23.1,0.316,0.228,0.00986,0.544,0.0235,3,0.23,0.774,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2008-02-02,2007,5,18,33,765.19,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,660.2,0.86,660.2,0,0,0,0,-4,4,36,6,5,0,58,707,990,967,23,0.328,0.242,0.0105,0.57,0.0248,3,0.24,0.81,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2008-02-03,2007,5,18,34,778.77,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,673.8,0.86,673.8,0,0,0,0,-4,4,36,6,5,0,58,721,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.246,0.833,0.0362,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2008-02-04,2007,5,19,35,794.52,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,689.5,0.87,689.5,0,0,0,0,-4,4,36,6,5,0,58,737,990,967.1,22.9,0.345,0.262,0.0114,0.607,0.0265,3,0.253,0.859,0.0375,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2008-02-05,2007,5,19,36,812.77,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,707.8,0.87,707.8,0,0,0,0,-4,4,36,6,5,0,58,755,990,967.2,22.8,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2008-02-06,2007,5,19,37,829.05,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,724,0.87,724,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.649,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2008-02-07,2007,5,19,38,846.31,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,741.3,0.88,741.3,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2008-02-08,2007,5,19,39,872.73,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,767.7,0.88,767.7,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.711,0.0315,3,0.285,0.996,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2008-02-09,2007,5,19,40,905.08,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,800.1,0.88,800.1,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.757,0.0337,4,0.213,0.969,0.0431,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2008-02-10,2007,5,19,41,943.81,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,838.8,0.89,838.8,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2008-02-11,2007,5,20,42,989.37,0.2,3,Normal,43,7,5,4,78,137,0.14,852.4,0.86,852.4,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.486,0.352,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3950
2008-02-12,2007,5,20,43,1047.3,0.18,3,Normal,43,7,5,4,78,137,0.13,910.3,0.87,910.3,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.539,0.38,0.0173,0.918,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2008-02-13,2007,5,20,44,1108,0.17,3,Normal,43,7,5,4,78,137,0.12,971,0.88,971,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.594,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2008-02-14,2007,5,20,45,1176.6,0.16,3,Normal,43,7,5,4,78,137,0.12,1040,0.88,1040,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.5,21.5,0.691,0.512,0.0238,1.2,0.0558,4,0.288,1.49,0.0692,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2008-02-15,2007,5,20,46,1247.9,0.15,3,Normal,43,7,5,4,78,137,0.11,1111,0.89,1100,11,2,0,0,-4,13,45,7,5,0,91,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-16,2007,5,20,47,1327.5,0.14,3,Normal,43,7,5,4,78,137,0.1,1191,0.9,1100,91,21,3,3,-1,65,64,10,8,3,143,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-02-17,2007,5,20,48,1403.5,0.14,3,Normal,43,7,5,4,78,137,0.098,1267,0.9,1100,167,38,5,5,1,118,81,12,10,5,196,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-18,2007,5,21,49,1450.1,0.13,3,Normal,43,7,5,4,78,137,0.095,1313,0.91,1100,213,48,6,6,2,151,91,13,11,6,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2008-02-19,2007,5,21,50,1497.3,0.12,3,Normal,43,7,5,4,78,137,0.091,1360,0.91,1100,260,57,8,8,4,183,100,15,13,8,261,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2008-02-20,2007,5,21,51,1551.7,0.12,3,Normal,43,7,5,4,78,137,0.088,1415,0.91,1100,315,57,9,10,5,234,100,16,15,9,312,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-02-21,2007,5,21,52,1607,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1445,0.9,1100,345,51,10,11,5,268,100,18,18,10,361,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-02-22,2007,5,21,53,1656.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.098,1494,0.9,1100,394,51,10,12,7,314,100,18,19,12,407,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2008-02-23,2007,5,21,54,1699.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.095,1538,0.91,1100,438,51,10,13,8,356,100,18,20,13,449,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-24,2007,5,21,55,1743.4,0.098,2,Mod_Wet,49,8,7,5,93,162,0.093,1581,0.91,1100,481,51,10,15,9,396,100,18,22,14,489,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-02-25,2007,5,22,56,1780.7,0.093,2,Mod_Wet,49,8,7,5,93,162,0.091,1619,0.91,1100,519,51,10,16,11,431,100,18,23,16,524,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-02-26,2007,5,22,57,1811.5,0.089,2,Mod_Wet,49,8,7,5,93,162,0.089,1650,0.91,1100,550,51,10,17,12,460,100,18,24,17,553,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-02-27,2007,5,22,58,1842.5,0.085,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2008-02-28,2007,5,22,59,1866.7,0.081,2,Mod_Wet,49,8,7,5,93,162,0.087,1705,0.91,1100,605,51,10,18,13,513,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-02-29,2007,5,22,60,1891,0.079,2,Mod_Wet,49,8,7,5,93,162,0.086,1729,0.91,1100,629,51,10,18,14,536,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2008-03-01,2007,6,22,61,1908.5,0.077,2,Mod_Wet,59,11,12,13,144,239,0.13,1670,0.88,1100,570,41,7,13,4,505,100,18,25,17,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-02,2007,6,22,62,1926,0.075,2,Mod_Wet,59,11,12,13,144,239,0.12,1687,0.88,1100,587,41,7,13,5,521,100,18,25,18,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-03,2007,6,23,63,1936.6,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1698,0.88,1100,598,41,7,13,5,532,100,18,25,18,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-04,2007,6,23,64,1947.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.12,1708,0.88,1100,608,41,7,13,5,542,100,18,25,18,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-03-05,2007,6,23,65,1950.7,0.073,2,Mod_Wet,59,11,12,13,144,239,0.12,1712,0.88,1100,612,41,7,13,5,546,100,18,25,18,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-03-06,2007,6,23,66,1947.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.12,1708,0.88,1100,608,41,7,13,5,542,100,18,25,18,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2008-03-07,2007,6,23,67,1943.6,0.073,2,Mod_Wet,59,11,12,13,144,239,0.12,1705,0.88,1100,605,41,7,13,5,539,100,18,25,18,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2008-03-08,2007,6,23,68,1940.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1701,0.88,1100,601,41,7,13,5,535,100,18,25,18,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2008-03-09,2007,6,23,69,1936.6,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1698,0.88,1100,598,41,7,13,5,532,100,18,25,18,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-10,2007,6,24,70,1933.1,0.074,2,Mod_Wet,59,11,12,13,144,239,0.12,1694,0.88,1100,594,41,7,13,5,528,100,18,25,18,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2008-03-11,2007,6,24,71,1929.5,0.075,3,Normal,49,9,9,9,107,183,0.095,1747,0.91,1100,647,51,9,16,10,561,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2008-03-12,2007,6,24,72,1926,0.075,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-13,2007,6,24,73,1922.5,0.075,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-14,2007,6,24,74,1919,0.076,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2008-03-15,2007,6,24,75,1915.5,0.076,3,Normal,49,9,9,9,107,183,0.096,1733,0.9,1100,633,51,9,16,10,547,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-16,2007,6,24,76,1912,0.076,3,Normal,49,9,9,9,107,183,0.096,1729,0.9,1100,629,51,9,16,10,543,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-17,2007,6,25,77,1908.5,0.077,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2008-03-18,2007,6,25,78,1905,0.077,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2008-03-19,2007,6,25,79,1901.5,0.078,3,Normal,49,9,9,9,107,183,0.096,1719,0.9,1100,619,51,9,16,10,533,100,18,25,19,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2008-03-20,2007,6,25,80,1898,0.078,3,Normal,49,9,9,9,107,183,0.096,1715,0.9,1100,615,51,9,16,9,530,100,18,25,18,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2008-03-21,2007,6,25,81,1887.6,0.079,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2008-03-22,2007,6,25,82,1877.1,0.08,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2008-03-23,2007,6,25,83,1866.7,0.081,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2008-03-24,2007,6,26,84,1856.3,0.083,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-03-25,2007,6,26,85,1845.9,0.084,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-03-26,2007,6,26,86,1835.6,0.086,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-27,2007,6,26,87,1832.1,0.086,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-03-28,2007,6,26,88,1828.7,0.087,3,Normal,49,9,9,9,107,183,0.1,1646,0.9,1100,546,51,9,16,7,463,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-03-29,2007,6,26,89,1825.2,0.087,3,Normal,49,9,9,9,107,183,0.1,1642,0.9,1100,542,51,9,16,7,459,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-30,2007,6,26,90,1821.8,0.088,3,Normal,49,9,9,9,107,183,0.1,1639,0.9,1100,539,51,9,16,7,456,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-03-31,2007,6,27,91,1818.4,0.088,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-04-01,2007,7,27,92,1814.9,0.089,4,Mod_Dry,45,11,10,10,72,148,0.082,1667,0.92,1100,567,55,7,15,7,483,100,18,25,17,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-02,2007,7,27,93,1811.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-03,2007,7,27,94,1808.1,0.09,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-04,2007,7,27,95,1804.6,0.09,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2008-04-05,2007,7,27,96,1801.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2008-04-06,2007,7,27,97,1797.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-04-07,2007,7,28,98,1787.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-08,2007,7,28,99,1777.3,0.093,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-04-09,2007,7,28,100,1767.1,0.095,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-04-10,2007,7,28,101,1750.1,0.097,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-11,2007,7,28,102,1733.2,0.099,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-12,2007,7,28,103,1716.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-13,2007,7,28,104,1693,0.1,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-04-14,2007,7,29,105,1669.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-04-15,2007,7,29,106,1646.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-04-16,2007,7,29,107,1623.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2008-04-17,2007,7,29,108,1600.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2008-04-18,2007,7,29,109,1577.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-04-19,2007,7,29,110,1548.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-04-20,2007,7,29,111,1519.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-21,2007,7,30,112,1491,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2008-04-22,2007,7,30,113,1462.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-04-23,2007,7,30,114,1434.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-04-24,2007,7,30,115,1406.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.1,1259,0.9,1100,159,36,5,5,-5,118,81,16,15,5,190,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2008-04-25,2007,7,30,116,1372.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1225,0.89,1100,125,28,4,4,-6,95,73,15,14,4,167,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2008-04-26,2007,7,30,117,1327.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-04-27,2007,7,30,118,1283,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2008-04-28,2007,7,31,119,1245,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1097,0.88,1097,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.791,0.641,0.0301,1.43,0.0671,4,0.299,1.73,0.0812,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2008-04-29,2007,7,31,120,1207.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1060,0.88,1060,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.736,0.557,0.026,1.29,0.0603,4,0.292,1.59,0.0739,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2008-04-30,2007,7,31,121,1176.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1029,0.87,1029,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.691,0.487,0.0226,1.18,0.0547,4,0.286,1.46,0.0679,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2008-05-01,2007,8,31,122,1146.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,954.1,0.83,954.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.99,0.0458,4,0.265,1.25,0.058,20.4,0.955,0.98,0.936,45.6,44.6,179,4290
2008-05-02,2007,8,31,123,1121.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2008-05-03,2007,8,31,124,1102.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2008-05-04,2007,8,31,125,1083.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,891.9,0.82,891.9,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2008-05-05,2007,8,32,126,1065.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,873.5,0.82,873.5,0,0,0,0,-10,10,47,10,10,0,125,941,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
2008-05-06,2007,8,32,127,1042.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,850.2,0.82,850.2,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.495,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
2008-05-07,2007,8,32,128,1019.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,827.2,0.81,827.2,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.339,0.0154,0.813,0.0369,4,0.222,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2008-05-08,2007,8,32,129,1001.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,809.7,0.81,809.7,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2008-05-09,2007,8,32,130,984.47,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,792.5,0.81,792.5,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.442,0.323,0.0146,0.764,0.0345,4,0.21,0.974,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2008-05-10,2007,8,32,131,967.51,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,775.5,0.8,775.5,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.426,0.314,0.0141,0.741,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2008-05-11,2007,8,32,132,950.86,0.2,5,Dry,42,9,8,6,82,147,0.15,803.9,0.84,803.9,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2008-05-12,2007,8,33,133,934.52,0.21,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2008-05-13,2007,8,33,134,918.52,0.21,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2008-05-14,2007,8,33,135,902.87,0.22,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2008-05-15,2007,8,33,136,887.6,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-16,2007,8,33,137,872.73,0.23,5,Dry,42,9,8,6,82,147,0.17,725.7,0.83,725.7,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2008-05-17,2007,8,33,138,858.3,0.23,5,Dry,42,9,8,6,82,147,0.17,711.3,0.83,711.3,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2008-05-18,2007,8,33,139,848.29,0.23,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2008-05-19,2007,8,34,140,838.53,0.24,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2008-05-20,2007,8,34,141,829.05,0.24,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2008-05-21,2007,8,34,142,819.87,0.24,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2008-05-22,2007,8,34,143,811.03,0.25,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.8,44.8,135,3230
2008-05-23,2007,8,34,144,802.56,0.25,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2008-05-24,2007,8,34,145,794.52,0.26,5,Dry,42,9,8,6,82,147,0.18,647.5,0.81,647.5,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.795,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-25,2007,8,34,146,786.98,0.26,5,Dry,42,9,8,6,82,147,0.19,640,0.81,640,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.229,0.00996,0.552,0.0241,3,0.23,0.783,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2008-05-26,2007,8,35,147,780.06,0.26,5,Dry,42,9,8,6,82,147,0.19,633.1,0.81,633.1,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.956,0.98,0.936,43.9,43,129,3100
2008-05-27,2007,8,35,148,773.99,0.26,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2008-05-28,2007,8,35,149,768.47,0.27,5,Dry,42,9,8,6,82,147,0.19,621.5,0.81,621.5,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00939,0.529,0.023,3,0.222,0.752,0.0326,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-05-29,2007,8,35,150,756.71,0.27,5,Dry,42,9,8,6,82,147,0.19,609.7,0.81,609.7,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2008-05-30,2007,8,35,151,745.5,0.28,5,Dry,42,9,8,6,82,147,0.2,598.5,0.8,598.5,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.3,0.201,0.00869,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2008-05-31,2007,8,35,152,732.65,0.28,5,Dry,42,9,8,6,82,147,0.2,585.6,0.8,585.6,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2008-06-01,2007,9,35,153,721.44,0.28,5,Dry,39,9,7,5,59,119,0.17,602.4,0.83,602.4,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00876,0.504,0.0217,3,0.214,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2008-06-02,2007,9,36,154,709.68,0.29,5,Dry,39,9,7,5,59,119,0.17,590.7,0.83,590.7,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.293,0.196,0.00841,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2008-06-03,2007,9,36,155,698.47,0.29,5,Dry,39,9,7,5,59,119,0.17,579.5,0.83,579.5,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00807,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2008-06-04,2007,9,36,156,688.35,0.3,5,Dry,39,9,7,5,59,119,0.17,569.4,0.83,569.4,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00777,0.463,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2008-06-05,2007,9,36,157,677.69,0.3,5,Dry,39,9,7,5,59,119,0.18,558.7,0.82,558.7,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2008-06-06,2007,9,36,158,667.02,0.31,5,Dry,39,9,7,5,59,119,0.18,548,0.82,548,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2008-06-07,2007,9,36,159,656.9,0.31,5,Dry,39,9,7,5,59,119,0.18,537.9,0.82,537.9,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.263,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2008-06-08,2007,9,36,160,647.88,0.32,5,Dry,39,9,7,5,59,119,0.18,528.9,0.82,528.9,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.258,0.154,0.00656,0.413,0.0176,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
