date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-09,2007,9,37,161,638.31,0.32,5,Dry,39,9,7,5,59,119,0.19,519.3,0.81,519.3,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00628,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2008-06-10,2007,9,37,162,629.83,0.33,5,Dry,39,9,7,5,59,119,0.19,510.8,0.81,510.8,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00603,0.39,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2008-06-11,2007,9,37,163,624.09,0.33,5,Dry,39,9,7,5,59,119,0.19,505.1,0.81,505.1,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00586,0.383,0.0162,3,0.17,0.553,0.0234,23.1,0.947,0.97,0.918,36,35,105,2520
2008-06-12,2007,9,37,164,615.62,0.33,5,Dry,39,9,7,5,59,119,0.19,496.6,0.81,496.6,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2008-06-13,2007,9,37,165,606.59,0.34,5,Dry,39,9,7,5,59,119,0.2,487.6,0.8,487.6,0,0,0,0,-5,5,39,9,7,0,64,543,990,966.3,23.7,0.235,0.129,0.00546,0.364,0.0154,2,0.272,0.636,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-14,2007,9,37,166,597.57,0.34,5,Dry,39,9,7,5,59,119,0.2,478.6,0.8,478.6,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-15,2007,9,37,167,589.64,0.35,5,Dry,39,9,7,5,59,119,0.2,470.6,0.8,470.6,0,0,0,0,-5,5,39,9,7,0,64,526,990,966.3,23.7,0.225,0.121,0.0051,0.346,0.0146,2,0.26,0.607,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2008-06-16,2007,9,38,168,581.16,0.35,5,Dry,39,9,7,5,59,119,0.2,462.2,0.8,462.2,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2008-06-17,2007,9,38,169,572.69,0.36,5,Dry,39,9,7,5,59,119,0.21,453.7,0.79,453.7,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2008-06-18,2007,9,38,170,564.21,0.36,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
2008-06-19,2007,9,38,171,556.28,0.37,5,Dry,39,9,7,5,59,119,0.21,437.3,0.79,437.3,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.552,0.0231,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2008-06-20,2007,9,38,172,549.44,0.37,5,Dry,39,9,7,5,59,119,0.22,430.4,0.78,430.4,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2008-06-21,2007,9,38,173,542.06,0.37,5,Dry,39,9,7,5,59,119,0.22,423.1,0.78,423.1,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2008-06-22,2007,9,38,174,534.68,0.38,5,Dry,39,9,7,5,59,119,0.22,415.7,0.78,415.7,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2008-06-23,2007,9,39,175,527.3,0.38,5,Dry,39,9,7,5,59,119,0.23,408.3,0.77,408.3,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0917,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2008-06-24,2007,9,39,176,520.46,0.39,5,Dry,39,9,7,5,59,119,0.23,401.5,0.77,401.5,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0885,0.00368,0.285,0.0119,2,0.213,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2008-06-25,2007,9,39,177,513.62,0.39,5,Dry,39,9,7,5,59,119,0.23,394.6,0.77,394.6,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0853,0.00354,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2008-06-26,2007,9,39,178,507.88,0.39,5,Dry,39,9,7,5,59,119,0.23,388.9,0.77,388.9,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0826,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2008-06-27,2007,9,39,179,501.59,0.4,5,Dry,39,9,7,5,59,119,0.24,382.6,0.76,382.6,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2008-06-28,2007,9,39,180,495.3,0.4,5,Dry,39,9,7,5,59,119,0.24,376.3,0.76,376.3,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2008-06-29,2007,9,39,181,489.01,0.4,5,Dry,39,9,7,5,59,119,0.24,370,0.76,370,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2008-06-30,2007,9,40,182,482.73,0.41,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2008-07-01,2007,10,40,183,476.98,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,342,0.72,342,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0604,0.00249,0.237,0.00979,2,0.173,0.411,0.0169,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
2008-07-02,2007,10,40,184,471.24,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,336.2,0.71,336.2,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0577,0.00238,0.233,0.00959,2,0.169,0.402,0.0166,23.9,0.946,0.97,0.918,37.3,36.1,72.3,1730
2008-07-03,2007,10,40,185,465.5,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,330.5,0.71,330.5,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.055,0.00226,0.228,0.00938,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2008-07-04,2007,10,40,186,459.76,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,324.8,0.71,324.8,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0523,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2008-07-05,2007,10,40,187,455.11,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,320.1,0.7,320.1,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0501,0.00206,0.219,0.00901,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.5,68.9,1650
2008-07-06,2007,10,40,188,449.91,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,314.9,0.7,314.9,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0476,0.00195,0.215,0.00883,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
2008-07-07,2007,10,41,189,444.72,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,309.7,0.7,309.7,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0452,0.00185,0.211,0.00864,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2008-07-08,2007,10,41,190,439.52,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,304.5,0.69,304.5,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0427,0.00175,0.207,0.00846,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1580
2008-07-09,2007,10,41,191,434.33,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,299.3,0.69,299.3,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00827,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2008-07-10,2007,10,41,192,429.68,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,294.7,0.69,294.7,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.5,1530
2008-07-11,2007,10,41,193,425.03,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,290,0.68,290,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.5,1500
2008-07-12,2007,10,41,194,420.38,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,285.4,0.68,285.4,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
2008-07-13,2007,10,41,195,415.73,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,280.7,0.68,280.7,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0315,0.00128,0.187,0.00762,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.5,1450
2008-07-14,2007,10,42,196,411.08,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,276.1,0.67,276.1,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0293,0.00119,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2008-07-15,2007,10,42,197,407.53,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,272.5,0.67,272.5,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0276,0.00112,0.18,0.00733,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2008-07-16,2007,10,42,198,403.43,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00105,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,29,57.9,1390
2008-07-17,2007,10,42,199,399.33,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.3,0.66,264.3,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000966,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2008-07-18,2007,10,42,200,395.23,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,260.2,0.66,260.2,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000886,0.17,0.0069,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2008-07-19,2007,10,42,201,391.12,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,256.1,0.66,256.1,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000807,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2008-07-20,2007,10,42,202,387.02,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,252,0.65,252,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000728,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2008-07-21,2007,10,43,203,382.92,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247.9,0.65,247.9,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.7,53.5,1280
2008-07-22,2007,10,43,204,378.82,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243.8,0.64,243.8,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2008-07-23,2007,10,43,205,375.26,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,240.3,0.64,240.3,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2008-07-24,2007,10,43,206,371.71,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,236.7,0.64,236.7,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2008-07-25,2007,10,43,207,368.15,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,233.2,0.63,233.2,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2008-07-26,2007,10,43,208,364.6,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,229.6,0.63,229.6,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000616,0.153,0.00616,1,0.252,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2008-07-27,2007,10,43,209,361.05,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,226.1,0.63,226.1,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.00609,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-07-28,2007,10,44,210,357.49,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,222.5,0.62,222.5,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2008-07-29,2007,10,44,211,355.03,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,220,0.62,220,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000582,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-07-30,2007,10,44,212,352.02,0.52,4,Mod_Dry,42,9,8,6,70,135,0.38,217,0.62,217,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00592,1,0.235,0.383,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2008-07-31,2007,10,44,213,349.01,0.52,4,Mod_Dry,42,9,8,6,70,135,0.39,214,0.61,214,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-08-01,2007,11,44,214,344.91,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,229.9,0.67,229.9,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0977,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2008-08-02,2007,11,44,215,341.36,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,226.4,0.66,226.4,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2008-08-03,2007,11,44,216,337.26,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00588,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2008-08-04,2007,11,45,217,333.15,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,218.2,0.66,218.2,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2008-08-05,2007,11,45,218,329.05,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-08-06,2007,11,45,219,324.95,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.9,0.65,209.9,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2008-08-07,2007,11,45,220,321.4,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2008-08-08,2007,11,45,221,317.84,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
2008-08-09,2007,11,45,222,314.29,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2008-08-10,2007,11,45,223,310.73,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2008-08-11,2007,11,46,224,308.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2008-08-12,2007,11,46,225,305.26,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2008-08-13,2007,11,46,226,302.26,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
2008-08-14,2007,11,46,227,299.25,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,184.3,0.62,184.3,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2008-08-15,2007,11,46,228,296.24,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2008-08-16,2007,11,46,229,293.23,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2008-08-17,2007,11,46,230,290.23,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2008-08-18,2007,11,47,231,287.22,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2008-08-19,2007,11,47,232,284.21,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,169.2,0.59,169.2,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2008-08-20,2007,11,47,233,281.75,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2008-08-21,2007,11,47,234,279.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2008-08-22,2007,11,47,235,276.83,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2008-08-23,2007,11,47,236,274.37,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2008-08-24,2007,11,47,237,271.9,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,156.9,0.58,156.9,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2008-08-25,2007,11,48,238,269.44,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2008-08-26,2007,11,48,239,266.98,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,152,0.57,152,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00867,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2008-08-27,2007,11,48,240,264.52,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00846,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2008-08-28,2007,11,48,241,262.06,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2008-08-29,2007,11,48,242,260.69,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.7,0.56,145.7,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2008-08-30,2007,11,48,243,258.78,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,143.8,0.56,143.8,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33,32,32,769
2008-08-31,2007,11,48,244,256.87,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,141.9,0.55,141.9,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2008-09-01,2007,12,49,245,253.86,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00959,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2008-09-02,2007,12,49,246,249.76,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,158.8,0.64,158.8,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00924,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2008-09-03,2007,12,49,247,246.2,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.2,0.63,155.2,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00894,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
2008-09-04,2007,12,49,248,242.65,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151.7,0.63,151.7,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
2008-09-05,2007,12,49,249,240.19,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,149.2,0.62,149.2,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00843,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.5,33.4,33.4,803
2008-09-06,2007,12,49,250,237.18,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,146.2,0.62,146.2,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00818,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2008-09-07,2007,12,49,251,234.17,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2008-09-08,2007,12,50,252,231.16,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2008-09-09,2007,12,50,253,228.15,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00741,0.000291,0.107,0.0042,1,0.128,0.235,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2008-09-10,2007,12,50,254,225.15,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2008-09-11,2007,12,50,255,222.69,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2008-09-12,2007,12,50,256,220.23,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2008-09-13,2007,12,50,257,217.76,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2008-09-14,2007,12,50,258,215.3,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-09-15,2007,12,51,259,212.84,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00392,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2008-09-16,2007,12,51,260,210.38,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119.4,0.57,119.4,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.0059,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2008-09-17,2007,12,51,261,209.01,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2008-09-18,2007,12,51,262,207.1,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2008-09-19,2007,12,51,263,205.19,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000213,0.0968,0.00379,1,0.0967,0.193,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-09-20,2007,12,51,264,203.27,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.0941,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2008-09-21,2007,12,51,265,201.36,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110.4,0.55,110.4,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00513,0.0002,0.0951,0.00372,1,0.0915,0.187,0.00729,25.4,0,0,0,0,0,0,0
2008-09-22,2007,12,52,266,199.44,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00368,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2008-09-23,2007,12,52,267,197.53,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00481,0.000188,0.0935,0.00365,1,0.0863,0.18,0.00702,25.4,0,0,0,0,0,0,0
2008-09-24,2007,12,52,268,195.62,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,104.6,0.54,104.6,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0837,0.176,0.00689,25.4,0,0,0,0,0,0,0
2008-09-25,2007,12,52,269,193.7,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0811,0.173,0.00676,25.4,0,0,0,0,0,0,0
2008-09-26,2007,12,52,270,191.79,0.83,4,Mod_Dry,34,6,4,3,44,91,0.47,100.8,0.53,100.8,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00432,0.000169,0.0909,0.00355,1,0.0786,0.17,0.00663,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,189.87,0.84,4,Mod_Dry,34,6,4,3,44,91,0.48,98.87,0.52,98.87,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00415,0.000162,0.0901,0.00352,1,0.076,0.166,0.00649,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,187.96,0.84,4,Mod_Dry,34,6,4,3,44,91,0.48,96.96,0.52,96.96,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0853,0.00399,0.000156,0.0893,0.00349,1,0.0734,0.163,0.00636,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,186.59,0.85,4,Mod_Dry,34,6,4,3,44,91,0.49,95.59,0.51,95.59,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0848,0.00388,0.000152,0.0887,0.00347,1,0.0715,0.16,0.00627,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,185.23,0.85,4,Mod_Dry,34,6,4,3,44,91,0.49,94.23,0.51,94.23,0,0,0,0,-3,3,34,6,4,0,47,138,990,964.4,25.6,0.0843,0.00376,0.000147,0.0881,0.00344,1,0.0697,0.158,0.00617,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,183.86,0.85,5,Dry,24,4,2,2,20,52,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00696,0.000272,0.0996,0.0039,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-10-02,2008,1,1,276,182.49,0.86,5,Dry,24,4,2,2,20,52,0.28,130.5,0.71,130.5,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0922,0.00684,0.000268,0.099,0.00387,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-10-03,2008,1,1,277,181.12,0.86,5,Dry,24,4,2,2,20,52,0.29,129.1,0.71,129.1,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00673,0.000263,0.0984,0.00385,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,695
2008-10-04,2008,1,1,278,179.76,0.87,5,Dry,24,4,2,2,20,52,0.29,127.8,0.71,127.8,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.00661,0.000259,0.0978,0.00383,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-10-05,2008,1,1,279,178.39,0.87,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-10-06,2008,1,1,280,177.02,0.88,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2008-10-07,2008,1,1,281,175.65,0.88,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-10-08,2008,1,2,282,174.29,0.88,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.000241,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2008-10-09,2008,1,2,283,172.92,0.88,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-10-10,2008,1,2,284,172.65,0.88,5,Dry,24,4,2,2,20,52,0.3,120.7,0.7,120.7,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00601,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2008-10-11,2008,1,2,285,171.83,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.83,0.57,98.83,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-12,2008,1,2,286,169.91,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.91,0.57,96.91,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00399,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-10-13,2008,1,2,287,168.55,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2008-10-14,2008,1,2,288,167.18,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.18,0.56,94.18,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.0859,0.00337,1,0.0696,0.156,0.00609,25.4,0.917,0.966,0.887,21.5,20.8,20.8,499
2008-10-15,2008,1,3,289,165.81,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.81,0.56,92.81,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0853,0.00334,1,0.0678,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2008-10-16,2008,1,3,290,166.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2008-10-17,2008,1,3,291,167.45,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.45,0.56,94.45,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2008-10-18,2008,1,3,292,166.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2008-10-19,2008,1,3,293,164.72,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2008-10-20,2008,1,3,294,164.44,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,91.44,0.56,91.44,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2008-10-21,2008,1,3,295,164.17,0.9,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-10-22,2008,1,4,296,167.18,0.9,5,Dry,24,4,2,2,20,52,0.31,115.2,0.69,115.2,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00362,1,0.098,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2008-10-23,2008,1,4,297,169.64,0.89,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2008-10-24,2008,1,4,298,169.37,0.89,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-10-25,2008,1,4,299,167.45,0.9,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2008-10-26,2008,1,4,300,165.54,0.9,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2008-10-27,2008,1,4,301,163.62,0.9,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00524,0.000205,0.0908,0.00356,1,0.0932,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2008-10-28,2008,1,4,302,161.71,0.91,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2008-10-29,2008,1,5,303,159.8,0.91,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000193,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-30,2008,1,5,304,157.88,0.92,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2008-10-31,2008,1,5,305,156.51,0.92,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
2008-11-01,2008,2,5,306,156.24,0.92,5,Dry,23,4,2,2,19,50,0.32,106.2,0.68,106.2,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.088,0.00345,1,0.0859,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
2008-11-02,2008,2,5,307,158.7,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2008-11-03,2008,2,5,308,164.44,0.9,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2008-11-04,2008,2,5,309,171.28,0.89,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-11-05,2008,2,6,310,174.83,0.88,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2008-11-06,2008,2,6,311,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2008-11-07,2008,2,6,312,181.94,0.86,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-11-08,2008,2,6,313,184.4,0.85,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2008-11-09,2008,2,6,314,185.23,0.85,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2008-11-10,2008,2,6,315,187.14,0.84,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2008-11-11,2008,2,6,316,189.6,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-11-12,2008,2,7,317,193.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-13,2008,2,7,318,195.62,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2008-11-14,2008,2,7,319,193.7,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-15,2008,2,7,320,191.79,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-11-16,2008,2,7,321,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2008-11-17,2008,2,7,322,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2008-11-18,2008,2,7,323,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-11-19,2008,2,8,324,196.16,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2008-11-20,2008,2,8,325,199.72,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2008-11-21,2008,2,8,326,203.82,0.79,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00882,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
2008-11-22,2008,2,8,327,206.28,0.79,5,Dry,23,4,2,2,19,50,0.24,156.3,0.76,156.3,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00903,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.5,35.4,35.4,849
2008-11-23,2008,2,8,328,209.29,0.78,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,865
2008-11-24,2008,2,8,329,212.3,0.77,5,Dry,23,4,2,2,19,50,0.24,162.3,0.76,162.3,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00955,0.000374,0.113,0.00441,1,0.162,0.274,0.0107,25.3,0.942,0.971,0.916,37.9,36.8,36.8,883
2008-11-25,2008,2,8,330,211.48,0.77,5,Dry,23,4,2,2,19,50,0.24,161.5,0.76,161.5,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00948,0.000371,0.112,0.0044,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-11-26,2008,2,9,331,210.65,0.77,5,Dry,23,4,2,2,19,50,0.24,160.7,0.76,160.7,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.102,0.00941,0.000368,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-11-27,2008,2,9,332,213.66,0.76,5,Dry,23,4,2,2,19,50,0.23,163.7,0.77,163.7,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00966,0.000379,0.113,0.00444,1,0.163,0.277,0.0108,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-11-28,2008,2,9,333,216.67,0.75,5,Dry,23,4,2,2,19,50,0.23,166.7,0.77,166.7,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00992,0.000389,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2008-11-29,2008,2,9,334,218.04,0.75,5,Dry,23,4,2,2,19,50,0.23,168,0.77,168,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000394,0.115,0.00452,1,0.169,0.284,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2008-11-30,2008,2,9,335,219.4,0.74,5,Dry,23,4,2,2,19,50,0.23,169.4,0.77,169.4,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.6,38.6,925
2008-12-01,2008,3,9,336,220.77,0.74,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-12-02,2008,3,9,337,220.5,0.74,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2008-12-03,2008,3,10,338,219.13,0.74,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-04,2008,3,10,339,216.12,0.75,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2008-12-05,2008,3,10,340,215.85,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2008-12-06,2008,3,10,341,215.03,0.76,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2008-12-07,2008,3,10,342,213.12,0.77,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2008-12-08,2008,3,10,343,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2008-12-09,2008,3,10,344,215.3,0.76,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2008-12-10,2008,3,11,345,216.67,0.75,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2008-12-11,2008,3,11,346,219.68,0.74,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2008-12-12,2008,3,11,347,222.69,0.73,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2008-12-13,2008,3,11,348,225.69,0.72,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2008-12-14,2008,3,11,349,227.61,0.72,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2008-12-15,2008,3,11,350,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2008-12-16,2008,3,11,351,229.25,0.71,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2008-12-17,2008,3,12,352,230.07,0.71,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2008-12-18,2008,3,12,353,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2008-12-19,2008,3,12,354,236.08,0.69,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2008-12-20,2008,3,12,355,239.09,0.69,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2008-12-21,2008,3,12,356,242.1,0.68,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2008-12-22,2008,3,12,357,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2008-12-23,2008,3,12,358,245.93,0.67,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2008-12-24,2008,3,13,359,248.94,0.66,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2008-12-25,2008,3,13,360,248.12,0.67,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2008-12-26,2008,3,13,361,246.75,0.67,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2008-12-27,2008,3,13,362,248.66,0.67,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2008-12-28,2008,3,13,363,249.48,0.66,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-12-29,2008,3,13,364,248.12,0.67,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2008-12-30,2008,3,13,365,249.48,0.66,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-12-31,2008,3,14,366,254.13,0.65,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2009-01-01,2008,4,14,1,257.69,0.64,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-01-02,2008,4,14,2,257.96,0.64,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2009-01-03,2008,4,14,3,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-01-04,2008,4,14,4,260.15,0.64,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2009-01-05,2008,4,14,5,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2009-01-06,2008,4,14,6,263.98,0.63,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-01-07,2008,4,15,7,269.72,0.62,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2009-01-08,2008,4,15,8,276.01,0.61,5,Dry,29,5,4,2,33,73,0.26,203,0.74,203,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2009-01-09,2008,4,15,9,280.11,0.61,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
