date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-10,2008,4,15,10,282.57,0.6,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2009-01-11,2008,4,15,11,286.67,0.6,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2009-01-12,2008,4,15,12,286.94,0.6,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-01-13,2008,4,15,13,287.22,0.59,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-01-14,2008,4,16,14,288.58,0.59,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-01-15,2008,4,16,15,292.14,0.59,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-01-16,2008,4,16,16,296.79,0.58,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2009-01-17,2008,4,16,17,301.98,0.57,5,Dry,29,5,4,2,33,73,0.24,229,0.76,229,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2009-01-18,2008,4,16,18,307.18,0.57,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2009-01-19,2008,4,16,19,310.19,0.56,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2009-01-20,2008,4,16,20,312.65,0.56,5,Dry,29,5,4,2,33,73,0.23,239.7,0.77,239.7,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.2,52.3,1260
2009-01-21,2008,4,17,21,316.2,0.56,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2009-01-22,2008,4,17,22,320.3,0.55,5,Dry,29,5,4,2,33,73,0.23,247.3,0.77,247.3,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2009-01-23,2008,4,17,23,324.4,0.55,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000707,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2009-01-24,2008,4,17,24,327.96,0.54,5,Dry,29,5,4,2,33,73,0.22,255,0.78,255,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000775,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2009-01-25,2008,4,17,25,331.51,0.54,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2009-01-26,2008,4,17,26,335.62,0.53,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000921,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2009-01-27,2008,4,17,27,337.53,0.53,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2009-01-28,2008,4,18,28,338.9,0.53,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2009-01-29,2008,4,18,29,343.55,0.53,5,Dry,29,5,4,2,33,73,0.21,270.6,0.79,270.6,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2009-01-30,2008,4,18,30,348.19,0.52,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2009-01-31,2008,4,18,31,352.84,0.52,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2009-02-01,2008,5,18,32,357.49,0.51,5,Dry,31,6,4,3,41,85,0.24,272.5,0.76,272.5,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1420
2009-02-02,2008,5,18,33,363.78,0.51,5,Dry,31,6,4,3,41,85,0.23,278.8,0.77,278.8,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2009-02-03,2008,5,18,34,369.52,0.5,5,Dry,31,6,4,3,41,85,0.23,284.5,0.77,284.5,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0333,0.00135,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,62,1490
2009-02-04,2008,5,19,35,376.9,0.49,5,Dry,31,6,4,3,41,85,0.23,291.9,0.77,291.9,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0368,0.00149,0.19,0.00768,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2009-02-05,2008,5,19,36,383.74,0.49,5,Dry,31,6,4,3,41,85,0.22,298.7,0.78,298.7,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2009-02-06,2008,5,19,37,392.22,0.48,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2009-02-07,2008,5,19,38,401.79,0.47,5,Dry,31,6,4,3,41,85,0.21,316.8,0.79,316.8,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0485,0.00197,0.21,0.00855,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2009-02-08,2008,5,19,39,408.62,0.47,5,Dry,31,6,4,3,41,85,0.21,323.6,0.79,323.6,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0517,0.00211,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2009-02-09,2008,5,19,40,417.1,0.46,5,Dry,31,6,4,3,41,85,0.2,332.1,0.8,332.1,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0558,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.945,0.97,0.917,37.2,36,72.1,1730
2009-02-10,2008,5,19,41,428.31,0.45,5,Dry,31,6,4,3,41,85,0.2,343.3,0.8,343.3,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00949,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2009-02-11,2008,5,20,42,441.16,0.44,5,Dry,31,6,4,3,41,85,0.19,356.2,0.81,356.2,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0671,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2009-02-12,2008,5,20,43,455.11,0.43,5,Dry,31,6,4,3,41,85,0.19,370.1,0.81,370.1,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00303,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2009-02-13,2008,5,20,44,467.41,0.42,5,Dry,31,6,4,3,41,85,0.18,382.4,0.82,382.4,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0795,0.00327,0.264,0.0109,2,0.201,0.465,0.0191,23.8,0.953,0.98,0.934,42.6,41.7,83.4,2000
2009-02-14,2008,5,20,45,479.72,0.41,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2009-02-15,2008,5,20,46,493.12,0.4,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2009-02-16,2008,5,20,47,505.42,0.39,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2009-02-17,2008,5,20,48,518.27,0.39,5,Dry,31,6,4,3,41,85,0.16,433.3,0.84,433.3,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2009-02-18,2008,5,21,49,528.39,0.38,5,Dry,31,6,4,3,41,85,0.16,443.4,0.84,443.4,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2009-02-19,2008,5,21,50,537.41,0.38,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2009-02-20,2008,5,21,51,548.08,0.37,5,Dry,31,6,4,3,41,85,0.15,463.1,0.84,463.1,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-02-21,2008,5,21,52,557.65,0.37,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-02-22,2008,5,21,53,566.12,0.36,5,Dry,31,6,4,3,41,85,0.15,481.1,0.85,481.1,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0146,2,0.267,0.617,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-02-23,2008,5,21,54,572.41,0.36,5,Dry,31,6,4,3,41,85,0.15,487.4,0.85,487.4,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2009-02-24,2008,5,21,55,575.97,0.36,5,Dry,31,6,4,3,41,85,0.15,491,0.85,491,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2009-02-25,2008,5,22,56,581.71,0.35,5,Dry,31,6,4,3,41,85,0.15,496.7,0.85,496.7,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2009-02-26,2008,5,22,57,590.19,0.35,5,Dry,31,6,4,3,41,85,0.14,505.2,0.86,505.2,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2009-02-27,2008,5,22,58,598.66,0.34,5,Dry,31,6,4,3,41,85,0.14,513.7,0.86,513.7,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2009-02-28,2008,5,22,59,605.5,0.34,5,Dry,31,6,4,3,41,85,0.14,520.5,0.86,520.5,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2009-03-01,2008,6,22,60,612.88,0.34,5,Dry,36,8,6,4,53,107,0.17,505.9,0.82,505.9,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00587,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2009-03-02,2008,6,22,61,619.17,0.33,5,Dry,36,8,6,4,53,107,0.17,512.2,0.83,512.2,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00606,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2009-03-03,2008,6,22,62,624.91,0.33,5,Dry,36,8,6,4,53,107,0.17,517.9,0.83,517.9,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00623,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2009-03-04,2008,6,23,63,632.84,0.33,5,Dry,36,8,6,4,53,107,0.17,525.8,0.83,525.8,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2009-03-05,2008,6,23,64,641.32,0.32,5,Dry,36,8,6,4,53,107,0.17,534.3,0.83,534.3,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.259,0.158,0.00671,0.417,0.0177,3,0.183,0.599,0.0255,22.9,0.95,0.972,0.923,38,37,111,2660
2009-03-06,2008,6,23,65,650.89,0.32,5,Dry,36,8,6,4,53,107,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2009-03-07,2008,6,23,66,659.91,0.31,5,Dry,36,8,6,4,53,107,0.16,552.9,0.84,552.9,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.439,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2009-03-08,2008,6,23,67,670.58,0.31,5,Dry,36,8,6,4,53,107,0.16,563.6,0.84,563.6,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.177,0.00758,0.453,0.0193,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,39.9,39,117,2810
2009-03-09,2008,6,23,68,682.33,0.3,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2009-03-10,2008,6,23,69,693,0.3,5,Dry,36,8,6,4,53,107,0.15,586,0.85,586,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.192,0.00825,0.48,0.0206,3,0.206,0.687,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,121,2910
2009-03-11,2008,6,24,70,706.94,0.29,5,Dry,36,8,6,4,53,107,0.15,599.9,0.85,599.9,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00867,0.498,0.0214,3,0.212,0.71,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2009-03-12,2008,6,24,71,725.81,0.28,5,Dry,36,8,6,4,53,107,0.15,618.8,0.85,618.8,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2009-03-13,2008,6,24,72,746.87,0.28,5,Dry,36,8,6,4,53,107,0.14,639.9,0.86,639.9,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.228,0.00988,0.547,0.0237,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2009-03-14,2008,6,24,73,770.65,0.27,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.818,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2009-03-15,2008,6,24,74,786.98,0.26,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2009-03-16,2008,6,24,75,814.52,0.25,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2009-03-17,2008,6,24,76,850.27,0.23,5,Dry,36,8,6,4,53,107,0.13,743.3,0.87,743.3,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2009-03-18,2008,6,25,77,894.1,0.22,5,Dry,36,8,6,4,53,107,0.12,787.1,0.88,787.1,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2009-03-19,2008,6,25,78,941.48,0.21,5,Dry,36,8,6,4,53,107,0.11,834.5,0.89,834.5,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.465,0.343,0.0154,0.807,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2009-03-20,2008,6,25,79,1001.7,0.19,5,Dry,36,8,6,4,53,107,0.11,894.7,0.89,894.7,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0168,0.892,0.0404,4,0.244,1.14,0.0514,21,0.955,0.98,0.936,43.9,43,172,4130
2009-03-21,2008,6,25,80,1076,0.18,5,Dry,36,8,6,4,53,107,0.099,969,0.9,969,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.588,0.408,0.0187,0.996,0.0455,4,0.27,1.27,0.0579,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2009-03-22,2008,6,25,81,1154.4,0.17,5,Dry,36,8,6,4,53,107,0.093,1047,0.91,1047,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.695,0.53,0.0245,1.22,0.0566,4,0.289,1.51,0.07,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2009-03-23,2008,6,25,82,1242.1,0.15,5,Dry,36,8,6,4,53,107,0.086,1135,0.91,1100,35,8,1,1,-3,28,44,9,7,1,81,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-24,2008,6,25,83,1345.6,0.14,5,Dry,36,8,6,4,53,107,0.08,1239,0.92,1100,139,31,4,4,0,100,67,12,10,4,153,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-03-25,2008,6,26,84,1422,0.13,5,Dry,36,8,6,4,53,107,0.075,1315,0.93,1100,215,49,6,7,2,151,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-03-26,2008,6,26,85,1481.5,0.13,5,Dry,36,8,6,4,53,107,0.072,1375,0.93,1100,275,62,8,8,4,193,98,16,14,8,246,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0746,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-03-27,2008,6,26,86,1542.1,0.12,5,Dry,36,8,6,4,53,107,0.069,1435,0.93,1100,335,64,10,10,6,245,100,18,16,10,298,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2009-03-28,2008,6,26,87,1603.7,0.11,5,Dry,36,8,6,4,53,107,0.067,1497,0.93,1100,397,64,10,12,8,303,100,18,18,12,356,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2009-03-29,2008,6,26,88,1666.3,0.11,5,Dry,36,8,6,4,53,107,0.064,1559,0.94,1100,459,64,10,14,10,361,100,18,20,14,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-03-30,2008,6,26,89,1723.1,0.1,5,Dry,36,8,6,4,53,107,0.062,1616,0.94,1100,516,64,10,16,11,415,100,18,22,15,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-03-31,2008,6,26,90,1780.7,0.093,5,Dry,36,8,6,4,53,107,0.06,1674,0.94,1100,574,64,10,18,13,469,100,18,24,17,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-04-01,2008,7,27,91,1845.9,0.084,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-02,2008,7,27,92,1912,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2009-04-03,2008,7,27,93,1978.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-04-04,2008,7,27,94,2046.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-04-05,2008,7,27,95,2115.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.07,1967,0.93,1100,867,55,7,15,16,774,100,18,25,26,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2009-04-06,2008,7,27,96,2177.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2009-04-07,2008,7,27,97,2232.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.066,2084,0.93,1100,984,55,7,15,20,887,100,18,25,30,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2009-04-08,2008,7,28,98,2273.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.065,2125,0.94,1100,1030,55,7,15,21,927,100,18,25,31,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2009-04-09,2008,7,28,99,2291.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2009-04-10,2008,7,28,100,2302.9,0.046,4,Mod_Dry,45,11,10,10,72,148,0.064,2155,0.94,1100,1060,55,7,15,22,956,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-11,2008,7,28,101,2314.2,0.045,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2009-04-12,2008,7,28,102,2317.9,0.045,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2009-04-13,2008,7,28,103,2314.2,0.045,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2009-04-14,2008,7,28,104,2310.4,0.045,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2009-04-15,2008,7,29,105,2299.2,0.046,3,Normal,54,13,14,19,117,217,0.094,2082,0.91,1100,982,46,5,11,10,910,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-04-16,2008,7,29,106,2288,0.047,3,Normal,54,13,14,19,117,217,0.095,2071,0.91,1100,971,46,5,11,10,899,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2009-04-17,2008,7,29,107,2276.9,0.048,3,Normal,54,13,14,19,117,217,0.095,2060,0.91,1100,960,46,5,11,10,888,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2009-04-18,2008,7,29,108,2258.3,0.05,3,Normal,54,13,14,19,117,217,0.096,2041,0.9,1100,941,46,5,11,9,870,100,18,25,28,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-04-19,2008,7,29,109,2232.4,0.052,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2009-04-20,2008,7,29,110,2206.6,0.053,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2009-04-21,2008,7,29,111,2173.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-04-22,2008,7,30,112,2140.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-04-23,2008,7,30,113,2108,0.06,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-04-24,2008,7,30,114,2075.4,0.062,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-04-25,2008,7,30,115,2043.1,0.065,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-26,2008,7,30,116,2010.9,0.067,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-04-27,2008,7,30,117,1978.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-04-28,2008,7,30,118,1947.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2009-04-29,2008,7,31,119,1915.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1768,0.92,1100,668,55,7,15,10,581,100,18,25,20,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2009-04-30,2008,7,31,120,1877.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2009-05-01,2008,8,31,121,1839,0.085,4,Mod_Dry,47,10,10,10,115,192,0.1,1647,0.9,1100,547,53,8,15,6,465,100,18,25,16,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-05-02,2008,8,31,122,1808.1,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-05-03,2008,8,31,123,1770.5,0.094,4,Mod_Dry,47,10,10,10,115,192,0.11,1579,0.89,1100,479,53,8,15,4,399,100,18,25,14,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2009-05-04,2008,8,31,124,1740,0.098,4,Mod_Dry,47,10,10,10,115,192,0.11,1548,0.89,1100,448,53,8,14,3,370,100,18,24,13,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-05-05,2008,8,31,125,1709.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1518,0.89,1100,418,53,8,13,3,341,100,18,23,13,456,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-06,2008,8,32,126,1679.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2009-05-07,2008,8,32,127,1649.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2009-05-08,2008,8,32,128,1620.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-05-09,2008,8,32,129,1590.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2009-05-10,2008,8,32,130,1561.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2009-05-11,2008,8,32,131,1532.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-05-12,2008,8,32,132,1503.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-05-13,2008,8,33,133,1475.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-05-14,2008,8,33,134,1447,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-05-15,2008,8,33,135,1419,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-05-16,2008,8,33,136,1391.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-17,2008,8,33,137,1339.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-05-18,2008,8,33,138,1288.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2009-05-19,2008,8,33,139,1245,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2009-05-20,2008,8,34,140,1202,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1010,0.84,1010,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.665,0.446,0.0208,1.11,0.0517,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2009-05-21,2008,8,34,141,1165.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,973.5,0.83,973.5,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2009-05-22,2008,8,34,142,1129.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,937.6,0.83,937.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.575,0.393,0.0181,0.967,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2009-05-23,2008,8,34,143,1099.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,907.9,0.82,907.9,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.926,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2009-05-24,2008,8,34,144,1070.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,878.7,0.82,878.7,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2009-05-25,2008,8,34,145,1042.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,850.2,0.82,850.2,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.495,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
2009-05-26,2008,8,34,146,1019.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,827.2,0.81,827.2,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.339,0.0154,0.813,0.0369,4,0.222,1.03,0.0469,21,0.954,0.977,0.932,40.6,39.7,159,3810
2009-05-27,2008,8,35,147,996.76,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,804.8,0.81,804.8,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.781,0.0353,4,0.214,0.996,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2009-05-28,2008,8,35,148,974.74,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,782.7,0.8,782.7,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2009-05-29,2008,8,35,149,953.22,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,761.2,0.8,761.2,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2009-05-30,2008,8,35,150,936.83,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,744.8,0.8,744.8,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.398,0.299,0.0134,0.697,0.0312,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2009-05-31,2008,8,35,151,920.78,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,728.8,0.79,728.8,0,0,0,0,-10,10,47,10,10,0,125,796,990,967.6,22.4,0.383,0.288,0.0128,0.671,0.0299,3,0.27,0.942,0.042,21.5,0.957,0.98,0.938,48.9,48,144,3450
2009-06-01,2008,9,35,152,905.08,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2009-06-02,2008,9,35,153,889.76,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,728.8,0.82,728.8,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.668,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2009-06-03,2008,9,36,154,874.83,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,713.8,0.82,713.8,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2009-06-04,2008,9,36,155,860.34,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,699.3,0.81,699.3,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2009-06-05,2008,9,36,156,846.31,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2009-06-06,2008,9,36,157,832.8,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2009-06-07,2008,9,36,158,819.87,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2009-06-08,2008,9,36,159,811.03,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2009-06-09,2008,9,36,160,802.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2009-06-10,2008,9,37,161,797.68,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2009-06-11,2008,9,37,162,789.93,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2009-06-12,2008,9,37,163,782.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,621.7,0.79,621.7,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2009-06-13,2008,9,37,164,773.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2009-06-14,2008,9,37,165,766.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2009-06-15,2008,9,37,166,753.98,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2009-06-16,2008,9,37,167,741.12,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,580.1,0.78,580.1,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.189,0.00815,0.481,0.0208,3,0.204,0.685,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2009-06-17,2008,9,38,168,729.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,568.9,0.78,568.9,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00781,0.467,0.0202,3,0.199,0.666,0.0287,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2009-06-18,2008,9,38,169,718.15,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,557.1,0.78,557.1,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.28,0.173,0.00746,0.453,0.0195,3,0.193,0.646,0.0278,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
2009-06-19,2008,9,38,170,706.4,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,545.4,0.77,545.4,0,0,0,0,-9,9,45,10,9,0,97,609,990,966.7,23.3,0.273,0.165,0.0071,0.438,0.0188,3,0.188,0.626,0.0269,22.6,0.95,0.973,0.924,38.4,37.3,112,2690
2009-06-20,2008,9,38,171,695.19,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,534.2,0.77,534.2,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00677,0.424,0.0182,3,0.183,0.607,0.026,22.7,0.949,0.971,0.922,37.7,36.6,110,2630
2009-06-21,2008,9,38,172,685.07,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,524.1,0.77,524.1,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00647,0.412,0.0176,3,0.178,0.59,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2580
2009-06-22,2008,9,38,173,674.4,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,513.4,0.76,513.4,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.255,0.144,0.00615,0.399,0.017,3,0.174,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
2009-06-23,2008,9,38,174,664.29,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,503.3,0.76,503.3,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00585,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2009-06-24,2008,9,39,175,655.26,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,494.3,0.75,494.3,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2009-06-25,2008,9,39,176,645.69,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,484.7,0.75,484.7,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.238,0.128,0.00543,0.366,0.0156,2,0.27,0.636,0.027,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2009-06-26,2008,9,39,177,636.12,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,475.1,0.75,475.1,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00523,0.356,0.0151,2,0.263,0.619,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
2009-06-27,2008,9,39,178,627.1,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,466.1,0.74,466.1,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.228,0.119,0.00504,0.347,0.0147,2,0.257,0.604,0.0256,23,0.957,0.98,0.938,50.3,48.2,96.4,2310
2009-06-28,2008,9,39,179,619.17,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,458.2,0.74,458.2,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.339,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2009-06-29,2008,9,39,180,610.69,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,449.7,0.74,449.7,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.218,0.111,0.0047,0.33,0.0139,2,0.246,0.576,0.0243,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2290
2009-06-30,2008,9,39,181,602.22,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,441.2,0.73,441.2,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00453,0.321,0.0136,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,47,93.9,2250
2009-07-01,2008,10,40,182,594.29,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,459.3,0.77,459.3,0,0,0,0,-6,6,42,9,8,0,76,518,990,966.3,23.7,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.589,0.0248,23.1,0.958,0.98,0.938,49.9,48.2,96.4,2310
2009-07-02,2008,10,40,183,587.45,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,452.4,0.77,452.4,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2009-07-03,2008,10,40,184,580.07,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,445.1,0.77,445.1,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.323,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.2,2280
2009-07-04,2008,10,40,185,572.69,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,437.7,0.76,437.7,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.3,0.957,0.98,0.938,47.8,46.9,93.7,2250
2009-07-05,2008,10,40,186,565.3,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,430.3,0.76,430.3,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47.1,46.1,92.3,2210
2009-07-06,2008,10,40,187,557.92,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,422.9,0.76,422.9,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0986,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-07-07,2008,10,40,188,551.08,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,416.1,0.76,416.1,0,0,0,0,-6,6,42,9,8,0,76,475,990,966.1,23.9,0.203,0.0954,0.00399,0.299,0.0125,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.4,2150
2009-07-08,2008,10,41,189,544.25,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,409.3,0.75,409.3,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0922,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
2009-07-09,2008,10,41,190,537.41,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,402.4,0.75,402.4,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0889,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.4,86.7,2080
2009-07-10,2008,10,41,191,531.67,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,396.7,0.75,396.7,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0862,0.00359,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.954,0.98,0.935,43.7,42.8,85.6,2050
2009-07-11,2008,10,41,192,525.38,0.38,3,Normal,50,10,9,9,108,186,0.35,339.4,0.65,339.4,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00994,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2009-07-12,2008,10,41,193,519.09,0.39,3,Normal,50,10,9,9,108,186,0.36,333.1,0.64,333.1,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00234,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2009-07-13,2008,10,41,194,512.8,0.39,3,Normal,50,10,9,9,108,186,0.36,326.8,0.64,326.8,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2009-07-14,2008,10,41,195,506.51,0.39,3,Normal,50,10,9,9,108,186,0.37,320.5,0.63,320.5,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0503,0.00208,0.223,0.00926,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2009-07-15,2008,10,42,196,500.23,0.4,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67,1610
2009-07-16,2008,10,42,197,494.48,0.4,3,Normal,50,10,9,9,108,186,0.38,308.5,0.62,308.5,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0446,0.00184,0.213,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2009-07-17,2008,10,42,198,488.74,0.4,3,Normal,50,10,9,9,108,186,0.38,302.7,0.62,302.7,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2009-07-18,2008,10,42,199,483,0.41,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2009-07-19,2008,10,42,200,477.26,0.41,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2009-07-20,2008,10,42,201,472.61,0.42,3,Normal,50,10,9,9,108,186,0.39,286.6,0.61,286.6,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2009-07-21,2008,10,42,202,467.41,0.42,3,Normal,50,10,9,9,108,186,0.4,281.4,0.6,281.4,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0318,0.00131,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2009-07-22,2008,10,43,203,462.22,0.42,3,Normal,50,10,9,9,108,186,0.4,276.2,0.6,276.2,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2009-07-23,2008,10,43,204,457.02,0.43,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.00111,0.182,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.9,29,57.9,1390
2009-07-24,2008,10,43,205,451.83,0.43,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2009-07-25,2008,10,43,206,446.63,0.44,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000903,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2009-07-26,2008,10,43,207,441.44,0.44,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0196,0.000802,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2009-07-27,2008,10,43,208,436.79,0.44,3,Normal,50,10,9,9,108,186,0.43,250.8,0.57,250.8,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000711,0.166,0.00678,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2009-07-28,2008,10,43,209,432.14,0.45,3,Normal,50,10,9,9,108,186,0.43,246.1,0.57,246.1,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2009-07-29,2008,10,44,210,427.49,0.45,3,Normal,50,10,9,9,108,186,0.43,241.5,0.56,241.5,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0163,0.000665,0.161,0.00659,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2009-07-30,2008,10,44,211,422.84,0.45,3,Normal,50,10,9,9,108,186,0.44,236.8,0.56,236.8,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.143,0.0159,0.000648,0.159,0.0065,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.3,50.5,1210
2009-07-31,2008,10,44,212,419.29,0.46,3,Normal,50,10,9,9,108,186,0.44,233.3,0.56,233.3,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000636,0.158,0.00644,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.6,24.9,49.8,1190
2009-08-01,2008,11,44,213,414.09,0.46,3,Normal,47,8,6,5,89,155,0.37,259.1,0.63,259.1,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0213,0.000868,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2009-08-02,2008,11,44,214,407.8,0.47,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000746,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.3,1300
2009-08-03,2008,11,44,215,401.51,0.47,3,Normal,47,8,6,5,89,155,0.39,246.5,0.61,246.5,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2009-08-04,2008,11,44,216,395.23,0.48,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2009-08-05,2008,11,45,217,389.48,0.48,3,Normal,47,8,6,5,89,155,0.4,234.5,0.6,234.5,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.2,50.3,1210
2009-08-06,2008,11,45,218,384.83,0.49,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2009-08-07,2008,11,45,219,379.64,0.49,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2009-08-08,2008,11,45,220,374.44,0.5,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.135,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2009-08-09,2008,11,45,221,369.25,0.5,3,Normal,47,8,6,5,89,155,0.42,214.3,0.58,214.3,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2009-08-10,2008,11,45,222,364.05,0.51,3,Normal,47,8,6,5,89,155,0.43,209.1,0.57,209.1,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,46.9,46.9,1130
2009-08-11,2008,11,45,223,359.4,0.51,3,Normal,47,8,6,5,89,155,0.43,204.4,0.57,204.4,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
