date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-15,2009,6,24,74,2457.6,0.036,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2010-03-16,2009,6,24,75,2515,0.032,3,Normal,49,9,9,9,107,183,0.073,2332,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-03-17,2009,6,24,76,2572.8,0.029,3,Normal,49,9,9,9,107,183,0.071,2390,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-03-18,2009,6,25,77,2623.3,0.027,3,Normal,49,9,9,9,107,183,0.07,2440,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-03-19,2009,6,25,78,2658.4,0.026,3,Normal,49,9,9,9,107,183,0.069,2475,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-03-20,2009,6,25,79,2685.8,0.025,3,Normal,49,9,9,9,107,183,0.068,2503,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2010-03-21,2009,6,25,80,2713.2,0.024,3,Normal,49,9,9,9,107,183,0.067,2530,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2010-03-22,2009,6,25,81,2740.8,0.023,3,Normal,49,9,9,9,107,183,0.067,2558,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-03-23,2009,6,25,82,2768.4,0.021,3,Normal,49,9,9,9,107,183,0.066,2585,0.93,1100,1490,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-03-24,2009,6,25,83,2788.3,0.021,3,Normal,49,9,9,9,107,183,0.066,2605,0.93,1100,1510,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2010-03-25,2009,6,26,84,2808.1,0.02,3,Normal,49,9,9,9,107,183,0.065,2625,0.94,1100,1530,51,9,16,37,1410,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-03-26,2009,6,26,85,2820,0.019,3,Normal,49,9,9,9,107,183,0.065,2637,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2010-03-27,2009,6,26,86,2832,0.019,3,Normal,49,9,9,9,107,183,0.065,2649,0.94,1100,1550,51,9,16,37,1440,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2010-03-28,2009,6,26,87,2835.9,0.019,3,Normal,49,9,9,9,107,183,0.065,2653,0.94,1100,1550,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-03-29,2009,6,26,88,2839.9,0.019,3,Normal,49,9,9,9,107,183,0.064,2657,0.94,1100,1560,51,9,16,38,1440,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-03-30,2009,6,26,89,2843.9,0.018,3,Normal,49,9,9,9,107,183,0.064,2661,0.94,1100,1560,51,9,16,38,1450,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2010-03-31,2009,6,26,90,2847.9,0.018,3,Normal,49,9,9,9,107,183,0.064,2665,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2010-04-01,2009,7,27,91,2851.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-02,2009,7,27,92,2847.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2631,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2010-04-03,2009,7,27,93,2851.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-04,2009,7,27,94,2855.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-04-05,2009,7,27,95,2859.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2643,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2010-04-06,2009,7,27,96,2871.9,0.017,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2010-04-07,2009,7,27,97,2891.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2010-04-08,2009,7,28,98,2920,0.016,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2010-04-09,2009,7,28,99,2948.2,0.015,3,Normal,54,13,14,19,117,217,0.074,2731,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2010-04-10,2009,7,28,100,2984.5,0.013,3,Normal,54,13,14,19,117,217,0.073,2768,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2010-04-11,2009,7,28,101,3021,0.012,3,Normal,54,13,14,19,117,217,0.072,2804,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2010-04-12,2009,7,28,102,3049.5,0.011,3,Normal,54,13,14,19,117,217,0.071,2832,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2010-04-13,2009,7,28,103,3078,0.0099,3,Normal,54,13,14,19,117,217,0.07,2861,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-04-14,2009,7,28,104,3098.4,0.0097,3,Normal,54,13,14,19,117,217,0.07,2881,0.93,1100,1780,46,5,11,34,1690,100,18,25,53,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-15,2009,7,29,105,3110.7,0.0096,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-16,2009,7,29,106,3123,0.0094,3,Normal,54,13,14,19,117,217,0.07,2906,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-17,2009,7,29,107,3127.1,0.0094,3,Normal,54,13,14,19,117,217,0.069,2910,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2010-04-18,2009,7,29,108,3131.2,0.0094,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-19,2009,7,29,109,3135.3,0.0093,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-20,2009,7,29,110,3139.4,0.0093,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-21,2009,7,29,111,3135.3,0.0093,3,Normal,54,13,14,19,117,217,0.069,2918,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-22,2009,7,30,112,3131.2,0.0094,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-04-23,2009,7,30,113,3118.9,0.0095,3,Normal,54,13,14,19,117,217,0.07,2902,0.93,1100,1800,46,5,11,35,1710,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2010-04-24,2009,7,30,114,3106.6,0.0096,3,Normal,54,13,14,19,117,217,0.07,2890,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2010-04-25,2009,7,30,115,3094.3,0.0098,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-04-26,2009,7,30,116,3082.1,0.0099,3,Normal,54,13,14,19,117,217,0.07,2865,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-04-27,2009,7,30,117,3069.8,0.01,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-04-28,2009,7,30,118,3057.6,0.011,3,Normal,54,13,14,19,117,217,0.071,2841,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-29,2009,7,31,119,3045.4,0.011,3,Normal,54,13,14,19,117,217,0.071,2828,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-04-30,2009,7,31,120,3025.1,0.012,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2010-05-01,2009,8,31,121,3004.8,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2684,0.89,1100,1580,35,4,8,25,1510,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2010-05-02,2009,8,31,122,2984.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2664,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2010-05-03,2009,8,31,123,2956.2,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2635,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2010-05-04,2009,8,31,124,2928,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2607,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2010-05-05,2009,8,31,125,2891.9,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2571,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2010-05-06,2009,8,32,126,2855.9,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2535,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2010-05-07,2009,8,32,127,2812.1,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2491,0.89,1100,1390,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-05-08,2009,8,32,128,2768.4,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2447,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-05-09,2009,8,32,129,2725,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2404,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-05-10,2009,8,32,130,2681.8,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2361,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-05-11,2009,8,32,131,2638.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.12,2318,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2010-05-12,2009,8,32,132,2596.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2275,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2010-05-13,2009,8,33,133,2553.5,0.03,2,Mod_Wet,65,14,17,23,202,321,0.13,2233,0.87,1100,1130,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2010-05-14,2009,8,33,134,2511.2,0.033,2,Mod_Wet,65,14,17,23,202,321,0.13,2190,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2010-05-15,2009,8,33,135,2469.1,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2148,0.87,1100,1050,35,4,8,8,993,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-05-16,2009,8,33,136,2427.2,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2106,0.87,1100,1010,35,4,8,7,952,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2010-05-17,2009,8,33,137,2385.6,0.04,2,Mod_Wet,65,14,17,23,202,321,0.14,2065,0.86,1100,965,35,4,8,6,912,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2010-05-18,2009,8,33,138,2344.1,0.043,2,Mod_Wet,65,14,17,23,202,321,0.14,2023,0.86,1100,923,35,4,8,5,871,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-05-19,2009,8,33,139,2302.9,0.046,2,Mod_Wet,65,14,17,23,202,321,0.14,1982,0.86,1100,882,35,4,8,3,832,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-05-20,2009,8,34,140,2262,0.049,2,Mod_Wet,65,14,17,23,202,321,0.14,1941,0.86,1100,841,35,4,8,2,792,100,18,25,25,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2010-05-21,2009,8,34,141,2199.2,0.054,2,Mod_Wet,65,14,17,23,202,321,0.15,1878,0.85,1100,778,35,4,8,0,731,100,18,25,23,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2010-05-22,2009,8,34,142,2137,0.058,2,Mod_Wet,65,14,17,23,202,321,0.15,1816,0.85,1100,716,35,4,8,-2,671,100,18,25,21,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-05-23,2009,8,34,143,2082.7,0.062,2,Mod_Wet,65,14,17,23,202,321,0.15,1762,0.85,1100,662,35,4,8,-3,618,100,18,25,20,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-05-24,2009,8,34,144,2028.8,0.066,2,Mod_Wet,65,14,17,23,202,321,0.16,1708,0.84,1100,608,35,4,8,-5,566,100,18,25,18,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2010-05-25,2009,8,34,145,1975.4,0.07,2,Mod_Wet,65,14,17,23,202,321,0.16,1654,0.84,1100,554,35,4,8,-6,513,100,18,25,17,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2010-05-26,2009,8,34,146,1922.5,0.075,2,Mod_Wet,65,14,17,23,202,321,0.17,1602,0.83,1100,502,35,4,8,-8,463,100,18,25,15,665,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-05-27,2009,8,35,147,1877.1,0.08,2,Mod_Wet,65,14,17,23,202,321,0.17,1556,0.83,1100,456,35,4,8,-9,418,100,18,25,14,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2010-05-28,2009,8,35,148,1832.1,0.086,2,Mod_Wet,65,14,17,23,202,321,0.17,1511,0.82,1100,411,35,4,8,-11,375,100,18,25,12,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-05-29,2009,8,35,149,1787.5,0.092,2,Mod_Wet,65,14,17,23,202,321,0.18,1467,0.82,1100,367,35,4,8,-12,332,100,18,25,11,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-30,2009,8,35,150,1743.4,0.098,2,Mod_Wet,65,14,17,23,202,321,0.18,1422,0.82,1100,322,35,4,8,-13,288,100,18,25,10,490,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2010-05-31,2009,8,35,151,1706.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.19,1385,0.81,1100,285,35,4,8,-14,252,100,18,25,9,454,1240,990,970.2,19.8,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-06-01,2009,9,35,152,1669.6,0.11,3,Normal,53,12,12,13,120,210,0.13,1460,0.87,1100,360,47,6,11,-2,298,100,18,23,11,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-06-02,2009,9,35,153,1633.2,0.11,3,Normal,53,12,12,13,120,210,0.13,1423,0.87,1100,323,47,6,10,-3,263,100,18,22,10,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2010-06-03,2009,9,36,154,1597.2,0.11,3,Normal,53,12,12,13,120,210,0.13,1387,0.87,1100,287,47,6,9,-4,229,100,18,21,9,349,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-06-04,2009,9,36,155,1561.4,0.12,3,Normal,53,12,12,13,120,210,0.13,1351,0.87,1100,251,47,6,8,-5,195,100,18,20,8,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-06-05,2009,9,36,156,1526,0.12,3,Normal,53,12,12,13,120,210,0.14,1316,0.86,1100,216,47,6,7,-7,163,100,18,19,6,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-06-06,2009,9,36,157,1497.3,0.12,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2010-06-07,2009,9,36,158,1468.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1259,0.86,1100,159,36,5,5,-8,121,89,17,17,5,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-08,2009,9,36,159,1440.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1231,0.85,1100,131,30,4,4,-9,102,83,16,16,4,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-06-09,2009,9,36,160,1412.8,0.13,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-06-10,2009,9,37,161,1379,0.14,3,Normal,53,12,12,13,120,210,0.15,1169,0.85,1100,69,16,2,2,-11,60,69,14,14,2,180,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2010-06-11,2009,9,37,162,1327.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1118,0.84,1100,18,4,1,1,-12,24,57,13,13,1,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-06-12,2009,9,37,163,1277.1,0.15,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.763,0.574,0.027,1.34,0.063,4,0.293,1.63,0.0768,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2010-06-13,2009,9,37,164,1233.5,0.16,3,Normal,53,12,12,13,120,210,0.17,1023,0.83,1023,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.699,0.476,0.0223,1.17,0.055,4,0.285,1.46,0.0683,19.9,0.955,0.98,0.936,47.7,46.7,187,4490
2010-06-14,2009,9,37,165,1196.3,0.16,3,Normal,53,12,12,13,120,210,0.18,986.4,0.82,986.4,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.416,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
2010-06-15,2009,9,37,166,1159.9,0.17,3,Normal,53,12,12,13,120,210,0.18,949.9,0.82,949.9,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.2,44.3,177,4260
2010-06-16,2009,9,37,167,1124.2,0.17,3,Normal,53,12,12,13,120,210,0.19,914.2,0.81,914.2,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.562,0.381,0.0176,0.944,0.0435,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2010-06-17,2009,9,38,168,1094.6,0.18,3,Normal,53,12,12,13,120,210,0.19,884.6,0.81,884.6,0,0,0,0,-13,13,53,12,12,0,133,962,990,968.2,21.8,0.535,0.367,0.0168,0.902,0.0414,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2010-06-18,2009,9,38,169,1065.5,0.18,3,Normal,53,12,12,13,120,210,0.2,855.5,0.8,855.5,0,0,0,0,-13,13,53,12,12,0,133,933,990,968.1,21.9,0.509,0.353,0.0161,0.862,0.0394,4,0.231,1.09,0.0499,20.8,0.954,0.98,0.935,41.6,40.8,163,3910
2010-06-19,2009,9,38,170,1042.2,0.18,3,Normal,53,12,12,13,120,210,0.2,832.2,0.8,832.2,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.342,0.0156,0.829,0.0377,4,0.223,1.05,0.0479,20.9,0.954,0.978,0.932,40.7,39.8,159,3820
2010-06-20,2009,9,38,171,1019.2,0.19,3,Normal,53,12,12,13,120,210,0.21,809.2,0.79,809.2,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.331,0.015,0.797,0.0362,4,0.216,1.01,0.0459,21,0.953,0.976,0.93,39.8,38.8,155,3720
2010-06-21,2009,9,38,172,996.76,0.19,3,Normal,53,12,12,13,120,210,0.21,786.8,0.79,786.8,0,0,0,0,-13,13,53,12,12,0,133,864,990,967.9,22.1,0.446,0.32,0.0145,0.765,0.0346,3,0.29,1.06,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2010-06-22,2009,9,38,173,974.74,0.2,3,Normal,53,12,12,13,120,210,0.21,764.7,0.79,764.7,0,0,0,0,-13,13,53,12,12,0,133,842,990,967.8,22.2,0.425,0.309,0.0139,0.735,0.0331,3,0.284,1.02,0.0459,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2010-06-23,2009,9,38,174,953.22,0.2,3,Normal,53,12,12,13,120,210,0.22,743.2,0.78,743.2,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.406,0.297,0.0133,0.703,0.0316,3,0.277,0.98,0.044,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2010-06-24,2009,9,39,175,936.83,0.21,3,Normal,53,12,12,13,120,210,0.22,726.8,0.78,726.8,0,0,0,0,-13,13,53,12,12,0,133,804,990,967.6,22.4,0.391,0.287,0.0128,0.677,0.0303,3,0.27,0.947,0.0424,21.4,0.957,0.98,0.937,48.7,47.7,143,3430
2010-06-25,2009,9,39,176,920.78,0.21,3,Normal,53,12,12,13,120,210,0.23,710.8,0.77,710.8,0,0,0,0,-13,13,53,12,12,0,133,788,990,967.6,22.4,0.376,0.276,0.0123,0.652,0.0291,3,0.262,0.914,0.0408,21.5,0.957,0.98,0.937,47.8,46.8,141,3370
2010-06-26,2009,9,39,177,905.08,0.22,3,Normal,53,12,12,13,120,210,0.23,695.1,0.77,695.1,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.631,0.0281,3,0.255,0.886,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2010-06-27,2009,9,39,178,889.76,0.22,3,Normal,53,12,12,13,120,210,0.24,679.8,0.76,679.8,0,0,0,0,-13,13,53,12,12,0,133,757,990,967.5,22.5,0.357,0.255,0.0113,0.612,0.0271,3,0.248,0.86,0.0382,21.7,0.957,0.98,0.937,46.1,45.2,135,3250
2010-06-28,2009,9,39,179,874.83,0.23,3,Normal,53,12,12,13,120,210,0.24,664.8,0.76,664.8,0,0,0,0,-13,13,53,12,12,0,133,742,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.242,0.835,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2010-06-29,2009,9,39,180,860.34,0.23,3,Normal,53,12,12,13,120,210,0.24,650.3,0.76,650.3,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0358,21.8,0.956,0.98,0.937,44.4,43.5,131,3130
2010-06-30,2009,9,39,181,846.31,0.23,3,Normal,53,12,12,13,120,210,0.25,636.3,0.75,636.3,0,0,0,0,-13,13,53,12,12,0,133,713,990,967.3,22.7,0.332,0.226,0.00995,0.558,0.0246,3,0.229,0.787,0.0346,21.9,0.955,0.98,0.936,43.6,42.7,128,3070
2010-07-01,2009,10,40,182,832.8,0.24,3,Normal,50,10,9,9,108,186,0.22,646.8,0.78,646.8,0,0,0,0,-9,9,50,10,9,0,117,716,990,967.2,22.8,0.333,0.233,0.0102,0.566,0.0249,3,0.234,0.8,0.0351,22,0.956,0.98,0.937,44.4,43.5,131,3130
2010-07-02,2009,10,40,183,819.87,0.24,3,Normal,50,10,9,9,108,186,0.23,633.9,0.77,633.9,0,0,0,0,-9,9,50,10,9,0,117,703,990,967.2,22.8,0.326,0.224,0.00983,0.55,0.0241,3,0.228,0.778,0.0341,22,0.955,0.98,0.936,43.6,42.8,128,3080
2010-07-03,2009,10,40,184,811.03,0.25,3,Normal,50,10,9,9,108,186,0.23,625,0.77,625,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.219,0.00956,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.3,127,3040
2010-07-04,2009,10,40,185,802.56,0.25,3,Normal,50,10,9,9,108,186,0.23,616.6,0.77,616.6,0,0,0,0,-9,9,50,10,9,0,117,686,990,967.1,22.9,0.316,0.213,0.0093,0.529,0.0231,3,0.22,0.749,0.0327,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2010-07-05,2009,10,40,186,794.52,0.26,3,Normal,50,10,9,9,108,186,0.23,608.5,0.77,608.5,0,0,0,0,-9,9,50,10,9,0,117,678,990,967.1,22.9,0.312,0.207,0.00905,0.519,0.0226,3,0.216,0.735,0.0321,22.2,0.954,0.98,0.935,42.1,41.3,124,2970
2010-07-06,2009,10,40,187,786.98,0.26,3,Normal,50,10,9,9,108,186,0.24,601,0.76,601,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00882,0.51,0.0222,3,0.213,0.723,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2010-07-07,2009,10,40,188,780.06,0.26,3,Normal,50,10,9,9,108,186,0.24,594.1,0.76,594.1,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.00861,0.501,0.0218,3,0.21,0.711,0.0309,22.3,0.954,0.979,0.933,41.2,40.4,121,2910
2010-07-08,2009,10,41,189,771.92,0.27,3,Normal,50,10,9,9,108,186,0.24,585.9,0.76,585.9,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00836,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2010-07-09,2009,10,41,190,762.45,0.27,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2010-07-10,2009,10,41,191,750.15,0.27,3,Normal,50,10,9,9,108,186,0.25,564.1,0.75,564.1,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2010-07-11,2009,10,41,192,738.94,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2010-07-12,2009,10,41,193,727.18,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2010-07-13,2009,10,41,194,715.42,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-07-14,2009,10,41,195,704.21,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,477.2,0.68,477.2,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.367,0.0158,2,0.265,0.632,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-07-15,2009,10,42,196,694.09,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,467.1,0.67,467.1,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2010-07-16,2009,10,42,197,683.43,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2010-07-17,2009,10,42,198,672.76,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,445.8,0.66,445.8,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2010-07-18,2009,10,42,199,662.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,435.6,0.66,435.6,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2010-07-19,2009,10,42,200,653.62,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2010-07-20,2009,10,42,201,644.05,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,417.1,0.65,417.1,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0958,0.00407,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2010-07-21,2009,10,42,202,634.48,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,407.5,0.64,407.5,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.208,0.0913,0.00388,0.299,0.0127,2,0.218,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2010-07-22,2009,10,43,203,625.46,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,398.5,0.64,398.5,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0871,0.00369,0.291,0.0124,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2010-07-23,2009,10,43,204,616.44,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,389.4,0.63,389.4,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0828,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.6,1980
2010-07-24,2009,10,43,205,608.51,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,381.5,0.63,381.5,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.198,0.0791,0.00334,0.277,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2010-07-25,2009,10,43,206,600.03,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0751,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2010-07-26,2009,10,43,207,591.55,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,364.6,0.62,364.6,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.192,0.0711,0.00299,0.263,0.0111,2,0.189,0.452,0.019,23.3,0.95,0.975,0.927,39.6,38.6,77.2,1850
2010-07-27,2009,10,43,208,583.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,356.1,0.61,356.1,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0671,0.00282,0.257,0.0108,2,0.183,0.439,0.0185,23.3,0.949,0.973,0.924,38.7,37.6,75.3,1810
2010-07-28,2009,10,43,209,575.15,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,348.1,0.6,348.1,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0633,0.00266,0.25,0.0105,2,0.178,0.427,0.018,23.4,0.948,0.971,0.921,37.9,36.8,73.6,1770
2010-07-29,2009,10,44,210,567.22,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,340.2,0.6,340.2,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0596,0.0025,0.243,0.0102,2,0.172,0.416,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2010-07-30,2009,10,44,211,560.38,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,333.4,0.59,333.4,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0564,0.00236,0.238,0.00996,2,0.168,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2010-07-31,2009,10,44,212,553,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,326,0.59,326,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0529,0.00221,0.232,0.00969,2,0.163,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,68.9,1650
2010-08-01,2009,11,44,213,544.52,0.37,2,Mod_Wet,54,9,8,6,107,184,0.34,360.5,0.66,360.5,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0692,0.00289,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2010-08-02,2009,11,44,214,536.59,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,352.6,0.66,352.6,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0654,0.00273,0.25,0.0104,2,0.18,0.431,0.018,23.6,0.949,0.973,0.923,38.6,37.6,75.2,1800
2010-08-03,2009,11,44,215,528.66,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,344.7,0.65,344.7,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0617,0.00257,0.244,0.0102,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2010-08-04,2009,11,44,216,520.73,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,336.7,0.65,336.7,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.179,0.0579,0.00241,0.237,0.00987,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2010-08-05,2009,11,45,217,513.9,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,329.9,0.64,329.9,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2010-08-06,2009,11,45,218,506.51,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,322.5,0.64,322.5,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0512,0.00212,0.226,0.00935,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2010-08-07,2009,11,45,219,499.13,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,315.1,0.63,315.1,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0477,0.00198,0.22,0.00909,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2010-08-08,2009,11,45,220,492.3,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,308.3,0.63,308.3,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2010-08-09,2009,11,45,221,485.46,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,301.5,0.62,301.5,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.00171,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2010-08-10,2009,11,45,222,478.62,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0381,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2010-08-11,2009,11,45,223,472.88,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,288.9,0.61,288.9,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0354,0.00146,0.198,0.00815,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2010-08-12,2009,11,46,224,466.59,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,282.6,0.61,282.6,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2010-08-13,2009,11,46,225,460.3,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.3,0.6,276.3,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.188,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2010-08-14,2009,11,46,226,454.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270,0.59,270,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00109,0.182,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2010-08-15,2009,11,46,227,448.27,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,264.3,0.59,264.3,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000973,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2010-08-16,2009,11,46,228,442.53,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.5,0.58,258.5,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.021,0.000861,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2010-08-17,2009,11,46,229,436.79,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252.8,0.58,252.8,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.00075,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2010-08-18,2009,11,46,230,432.14,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000689,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2010-08-19,2009,11,47,231,426.94,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.8,25.9,51.9,1250
2010-08-20,2009,11,47,232,421.75,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,237.8,0.56,237.8,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2010-08-21,2009,11,47,233,416.55,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,232.6,0.56,232.6,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2010-08-22,2009,11,47,234,411.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,227.4,0.55,227.4,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2010-08-23,2009,11,47,235,406.16,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,222.2,0.55,222.2,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000596,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-08-24,2009,11,47,236,401.51,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,217.5,0.54,217.5,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2010-08-25,2009,11,47,237,396.87,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,212.9,0.54,212.9,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.15,0.00608,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2010-08-26,2009,11,48,238,392.22,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2010-08-27,2009,11,48,239,387.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,203.6,0.53,203.6,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.0131,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.4,45.4,45.4,1090
2010-08-28,2009,11,48,240,384.01,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,200,0.52,200,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00583,1,0.213,0.356,0.0144,24.3,0.955,0.98,0.936,45.6,44.6,44.6,1070
2010-08-29,2009,11,48,241,379.91,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,195.9,0.52,195.9,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2010-08-30,2009,11,48,242,375.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,191.8,0.51,191.8,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2010-08-31,2009,11,48,243,371.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,187.7,0.51,187.7,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000473,0.139,0.0056,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.9,41.9,1010
2010-09-01,2009,12,48,244,366.51,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,228.5,0.62,228.5,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2010-09-02,2009,12,49,245,360.23,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2010-09-03,2009,12,49,246,354.48,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,216.5,0.61,216.5,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0142,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2010-09-04,2009,12,49,247,349.83,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,211.8,0.61,211.8,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0138,0.000554,0.145,0.00583,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1140
2010-09-05,2009,12,49,248,344.64,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2010-09-06,2009,12,49,249,339.44,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2010-09-07,2009,12,49,250,334.25,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,196.3,0.59,196.3,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-09-08,2009,12,49,251,329.6,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,191.6,0.58,191.6,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.2,43.2,1040
2010-09-09,2009,12,50,252,324.95,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2010-09-10,2009,12,50,253,320.3,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,182.3,0.57,182.3,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.949,0.98,0.93,41.9,41.1,41.1,985
2010-09-11,2009,12,50,254,316.75,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,178.8,0.56,178.8,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
2010-09-12,2009,12,50,255,312.65,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,174.7,0.56,174.7,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.2,39.2,940
2010-09-13,2009,12,50,256,308.55,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,170.6,0.55,170.6,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
2010-09-14,2009,12,50,257,304.44,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.0099,0.000395,0.125,0.00498,1,0.167,0.292,0.0117,24.8,0.945,0.972,0.918,38.2,37.2,37.2,892
2010-09-15,2009,12,50,258,300.34,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00955,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.3,36.2,36.2,868
2010-09-16,2009,12,51,259,296.79,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,158.8,0.54,158.8,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00925,0.000368,0.122,0.00484,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2010-09-17,2009,12,51,260,293.23,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2010-09-18,2009,12,51,261,289.68,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,151.7,0.52,151.7,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.119,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,810
2010-09-19,2009,12,51,262,286.12,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000332,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2010-09-20,2009,12,51,263,282.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,144.6,0.51,144.6,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00804,0.000319,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-09-21,2009,12,51,264,280.11,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.1,0.51,142.1,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00783,0.000311,0.114,0.00454,1,0.134,0.249,0.00988,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2010-09-22,2009,12,51,265,277.1,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,139.1,0.5,139.1,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00757,0.000301,0.113,0.00449,1,0.13,0.243,0.00966,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2010-09-23,2009,12,52,266,274.09,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,136.1,0.5,136.1,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00732,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.934,0.97,0.906,31.1,30.2,30.2,724
2010-09-24,2009,12,52,267,271.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.1,0.49,133.1,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00706,0.00028,0.11,0.00438,1,0.122,0.233,0.00922,25,0.932,0.97,0.904,30.4,29.5,29.5,708
2010-09-25,2009,12,52,268,268.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,130.1,0.48,130.1,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00681,0.00027,0.109,0.00432,1,0.118,0.227,0.00901,25,0.931,0.97,0.903,29.7,28.8,28.8,691
2010-09-26,2009,12,52,269,265.07,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,127.1,0.48,127.1,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00655,0.00026,0.108,0.00427,1,0.114,0.222,0.00879,25,0.93,0.97,0.902,29,28.1,28.1,675
2010-09-27,2009,12,52,270,262.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,124.1,0.47,124.1,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.0063,0.000249,0.106,0.00421,1,0.11,0.216,0.00857,25,0.928,0.97,0.9,28.3,27.4,27.4,658
2010-09-28,2009,12,52,271,259.05,0.64,2,Mod_Wet,46,7,6,4,75,138,0.53,121,0.47,121,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.0991,0.00604,0.000239,0.105,0.00416,1,0.106,0.211,0.00835,25.1,0.926,0.97,0.899,27.6,26.7,26.7,641
2010-09-29,2009,12,52,272,256.05,0.65,2,Mod_Wet,46,7,6,4,75,138,0.54,118,0.46,118,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.098,0.00578,0.000229,0.104,0.00411,1,0.102,0.206,0.00814,25.1,0.925,0.97,0.897,26.8,26,26,625
2010-09-30,2009,12,53,273,253.58,0.65,2,Mod_Wet,46,7,6,4,75,138,0.54,115.6,0.46,115.6,0,0,0,0,-4,4,46,7,6,0,79,175,990,964.7,25.3,0.0971,0.00557,0.00022,0.103,0.00406,1,0.0985,0.201,0.00796,25.1,0.923,0.97,0.895,26.2,25.5,25.5,611
2010-10-01,2010,1,1,274,251.12,0.66,3,Normal,37,5,3,2,50,97,0.39,154.1,0.61,154.1,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00885,0.00035,0.115,0.00453,1,0.151,0.265,0.0105,25,0.94,0.97,0.912,35.6,34.5,34.5,828
2010-10-02,2010,1,1,275,250.85,0.66,3,Normal,37,5,3,2,50,97,0.39,153.8,0.61,153.8,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.4,34.4,827
2010-10-03,2010,1,1,276,250.03,0.66,3,Normal,37,5,3,2,50,97,0.39,153,0.61,153,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2010-10-04,2010,1,1,277,247.02,0.67,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-10-05,2010,1,1,278,244.56,0.67,3,Normal,37,5,3,2,50,97,0.4,147.6,0.6,147.6,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2010-10-06,2010,1,1,279,241.55,0.68,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-10-07,2010,1,1,280,239.09,0.69,3,Normal,37,5,3,2,50,97,0.41,142.1,0.59,142.1,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00783,0.000309,0.109,0.00431,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2010-10-08,2010,1,2,281,236.63,0.69,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-10-09,2010,1,2,282,234.17,0.7,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
