date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-10,2010,1,2,283,231.71,0.71,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2010-10-11,2010,1,2,284,229.25,0.71,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2010-10-12,2010,1,2,285,226.79,0.72,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2010-10-13,2010,1,2,286,225.42,0.72,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2010-10-14,2010,1,2,287,224.6,0.73,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2010-10-15,2010,1,3,288,225.42,0.72,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2010-10-16,2010,1,3,289,223.51,0.73,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-10-17,2010,1,3,290,221.05,0.74,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2010-10-18,2010,1,3,291,219.68,0.74,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-10-19,2010,1,3,292,218.86,0.74,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2010-10-20,2010,1,3,293,216.94,0.75,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-10-21,2010,1,3,294,214.48,0.76,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2010-10-22,2010,1,4,295,212.02,0.77,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2010-10-23,2010,1,4,296,210.65,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2010-10-24,2010,1,4,297,208.74,0.78,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2010-10-25,2010,1,4,298,210.11,0.78,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-10-26,2010,1,4,299,213.66,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2010-10-27,2010,1,4,300,214.48,0.76,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2010-10-28,2010,1,4,301,212.02,0.77,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2010-10-29,2010,1,5,302,209.01,0.78,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2010-10-30,2010,1,5,303,206.01,0.79,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2010-10-31,2010,1,5,304,203.55,0.79,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2010-11-01,2010,2,5,305,202.18,0.8,3,Normal,36,5,3,2,47,93,0.46,109.2,0.54,109.2,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,206.28,0.79,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2010-11-03,2010,2,5,307,210.93,0.77,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2010-11-04,2010,2,5,308,211.2,0.77,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2010-11-05,2010,2,6,309,214.21,0.76,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2010-11-06,2010,2,6,310,216.67,0.75,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2010-11-07,2010,2,6,311,214.76,0.76,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2010-11-08,2010,2,6,312,213.39,0.76,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2010-11-09,2010,2,6,313,213.12,0.77,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-11-10,2010,2,6,314,213.94,0.76,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,647
2010-11-11,2010,2,6,315,213.12,0.77,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-11-12,2010,2,7,316,215.58,0.76,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-13,2010,2,7,317,220.23,0.74,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2010-11-14,2010,2,7,318,222.14,0.73,3,Normal,36,5,3,2,47,93,0.42,129.1,0.58,129.1,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2010-11-15,2010,2,7,319,219.13,0.74,3,Normal,36,5,3,2,47,93,0.42,126.1,0.58,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2010-11-16,2010,2,7,320,216.67,0.75,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2010-11-17,2010,2,7,321,215.3,0.76,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2010-11-18,2010,2,7,322,215.03,0.76,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2010-11-19,2010,2,8,323,214.76,0.76,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2010-11-20,2010,2,8,324,212.84,0.77,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2010-11-21,2010,2,8,325,210.93,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2010-11-22,2010,2,8,326,212.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2010-11-23,2010,2,8,327,215.3,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.3,0.69,148.3,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2010-11-24,2010,2,8,328,217.76,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2010-11-25,2010,2,8,329,222.41,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2010-11-26,2010,2,9,330,224.33,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2010-11-27,2010,2,9,331,222.41,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2010-11-28,2010,2,9,332,223.78,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2010-11-29,2010,2,9,333,227.88,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2010-11-30,2010,2,9,334,229.25,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2010-12-01,2010,3,9,335,231.71,0.71,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2010-12-02,2010,3,9,336,236.9,0.69,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2010-12-03,2010,3,10,337,240.46,0.68,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2010-12-04,2010,3,10,338,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2010-12-05,2010,3,10,339,245.38,0.67,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2010-12-06,2010,3,10,340,246.75,0.67,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-12-07,2010,3,10,341,250.3,0.66,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2010-12-08,2010,3,10,342,253.86,0.65,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2010-12-09,2010,3,10,343,256.32,0.65,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-12-10,2010,3,11,344,259.33,0.64,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-12-11,2010,3,11,345,259.6,0.64,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2010-12-12,2010,3,11,346,259.87,0.64,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2010-12-13,2010,3,11,347,262.88,0.63,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2010-12-14,2010,3,11,348,265.89,0.63,5,Dry,26,4,3,2,24,59,0.22,206.9,0.78,206.9,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.134,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2010-12-15,2010,3,11,349,269.99,0.62,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-12-16,2010,3,11,350,271.36,0.62,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-12-17,2010,3,12,351,270.54,0.62,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-12-18,2010,3,12,352,269.72,0.62,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-12-19,2010,3,12,353,271.08,0.62,5,Dry,26,4,3,2,24,59,0.22,212.1,0.78,212.1,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2010-12-20,2010,3,12,354,277.37,0.61,5,Dry,26,4,3,2,24,59,0.21,218.4,0.79,218.4,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-12-21,2010,3,12,355,283.12,0.6,5,Dry,26,4,3,2,24,59,0.21,224.1,0.79,224.1,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.00561,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2010-12-22,2010,3,12,356,288.31,0.59,5,Dry,26,4,3,2,24,59,0.2,229.3,0.8,229.3,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0973,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2010-12-23,2010,3,12,357,293.51,0.59,5,Dry,26,4,3,2,24,59,0.2,234.5,0.8,234.5,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.0058,2,0.101,0.246,0.00981,24.9,0.924,0.97,0.897,26.4,25.7,51.3,1230
2010-12-24,2010,3,13,358,297.61,0.58,5,Dry,26,4,3,2,24,59,0.2,238.6,0.8,238.6,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-12-25,2010,3,13,359,302.26,0.57,5,Dry,26,4,3,2,24,59,0.2,243.3,0.81,243.3,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.6,53.3,1280
2010-12-26,2010,3,13,360,310.73,0.56,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.000711,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.2,1320
2010-12-27,2010,3,13,361,318.66,0.55,5,Dry,26,4,3,2,24,59,0.18,259.7,0.81,259.7,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0216,0.000862,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1370
2010-12-28,2010,3,13,362,330.42,0.54,5,Dry,26,4,3,2,24,59,0.18,271.4,0.82,271.4,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0271,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1430
2010-12-29,2010,3,13,363,341.63,0.53,5,Dry,26,4,3,2,24,59,0.17,282.6,0.83,282.6,0,0,0,0,-2,2,26,4,3,0,26,316,990,965.1,24.9,0.147,0.0324,0.0013,0.179,0.0072,2,0.133,0.313,0.0126,24.6,0.936,0.97,0.908,31.9,30.9,61.9,1480
2010-12-30,2010,3,13,364,354.48,0.51,5,Dry,26,4,3,2,24,59,0.17,295.5,0.83,295.5,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0385,0.00155,0.19,0.00765,2,0.142,0.332,0.0134,24.5,0.939,0.97,0.911,33.3,32.3,64.7,1550
2010-12-31,2010,3,14,365,366.79,0.5,5,Dry,26,4,3,2,24,59,0.16,307.8,0.84,307.8,0,0,0,0,-2,2,26,4,3,0,26,341,990,965.2,24.8,0.156,0.0443,0.00179,0.2,0.00808,2,0.15,0.35,0.0141,24.4,0.941,0.97,0.913,34.7,33.6,67.3,1620
2011-01-01,2010,4,14,1,378.55,0.49,5,Dry,29,5,4,2,33,73,0.19,305.6,0.81,305.6,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2011-01-02,2010,4,14,2,390.3,0.48,5,Dry,29,5,4,2,33,73,0.19,317.3,0.81,317.3,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2011-01-03,2010,4,14,3,403.15,0.47,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2011-01-04,2010,4,14,4,413.27,0.46,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2011-01-05,2010,4,14,5,422.84,0.45,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.237,0.00966,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2011-01-06,2010,4,14,6,435.69,0.44,5,Dry,29,5,4,2,33,73,0.17,362.7,0.83,362.7,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
2011-01-07,2010,4,15,7,449.09,0.43,5,Dry,29,5,4,2,33,73,0.16,376.1,0.84,376.1,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0765,0.00314,0.258,0.0106,2,0.196,0.455,0.0186,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
2011-01-08,2010,4,15,8,464.13,0.42,5,Dry,29,5,4,2,33,73,0.16,391.1,0.84,391.1,0,0,0,0,-2,2,29,5,4,0,35,429,990,965.7,24.3,0.187,0.0836,0.00344,0.271,0.0111,2,0.207,0.477,0.0196,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2011-01-09,2010,4,15,9,482.45,0.41,5,Dry,29,5,4,2,33,73,0.15,409.4,0.85,409.4,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0923,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2011-01-10,2010,4,15,10,501.87,0.4,5,Dry,29,5,4,2,33,73,0.14,428.9,0.85,428.9,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2011-01-11,2010,4,15,11,521.28,0.39,4,Mod_Dry,34,5,4,3,45,91,0.17,430.3,0.82,430.3,0,0,0,0,-3,3,34,5,4,0,48,473,990,965.9,24.1,0.203,0.102,0.00424,0.305,0.0127,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2011-01-12,2010,4,15,12,540.69,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,449.7,0.83,449.7,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00464,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2011-01-13,2010,4,15,13,561.2,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,470.2,0.84,470.2,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2011-01-14,2010,4,16,14,580.07,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,489.1,0.84,489.1,0,0,0,0,-3,3,34,5,4,0,48,532,990,966.2,23.8,0.229,0.13,0.00546,0.359,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2011-01-15,2010,4,16,15,598.94,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,507.9,0.85,507.9,0,0,0,0,-3,3,34,5,4,0,48,551,990,966.3,23.7,0.24,0.14,0.00592,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2011-01-16,2010,4,16,16,619.44,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,528.4,0.85,528.4,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.154,0.00652,0.405,0.0172,3,0.18,0.586,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2011-01-17,2010,4,16,17,641.05,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,550,0.86,550,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.264,0.168,0.00716,0.432,0.0184,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2011-01-18,2010,4,16,18,663.19,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,572.2,0.86,572.2,0,0,0,0,-3,3,34,5,4,0,48,615,990,966.6,23.4,0.276,0.183,0.00781,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2011-01-19,2010,4,16,19,685.89,0.3,4,Mod_Dry,34,5,4,3,45,91,0.13,594.9,0.87,594.9,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2011-01-20,2010,4,16,20,706.94,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,615.9,0.87,615.9,0,0,0,0,-3,3,34,5,4,0,48,659,990,966.7,23.3,0.301,0.212,0.00913,0.513,0.0221,3,0.22,0.733,0.0315,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2011-01-21,2010,4,17,21,725.81,0.28,3,Normal,41,6,4,3,66,120,0.17,605.8,0.83,605.8,0,0,0,0,-3,3,41,6,4,0,69,657,990,966.8,23.2,0.3,0.206,0.00887,0.505,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2011-01-22,2010,4,17,22,743.04,0.28,3,Normal,41,6,4,3,66,120,0.16,623,0.84,623,0,0,0,0,-3,3,41,6,4,0,69,674,990,966.9,23.1,0.31,0.217,0.00939,0.527,0.0228,3,0.223,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
2011-01-23,2010,4,17,23,760.26,0.27,3,Normal,41,6,4,3,66,120,0.16,640.3,0.84,640.3,0,0,0,0,-3,3,41,6,4,0,69,691,990,966.9,23.1,0.319,0.229,0.00992,0.548,0.0238,3,0.231,0.779,0.0338,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2011-01-24,2010,4,17,24,770.38,0.27,3,Normal,41,6,4,3,66,120,0.16,650.4,0.84,650.4,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.561,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2011-01-25,2010,4,17,25,782.74,0.26,3,Normal,41,6,4,3,66,120,0.15,662.7,0.85,662.7,0,0,0,0,-3,3,41,6,4,0,69,714,990,967,23,0.332,0.244,0.0106,0.576,0.0251,3,0.241,0.817,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2011-01-26,2010,4,17,26,796.09,0.25,3,Normal,41,6,4,3,66,120,0.15,676.1,0.85,676.1,0,0,0,0,-3,3,41,6,4,0,69,727,990,967.1,22.9,0.34,0.253,0.011,0.592,0.0258,3,0.247,0.839,0.0366,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2011-01-27,2010,4,17,27,814.52,0.25,3,Normal,41,6,4,3,66,120,0.15,694.5,0.85,694.5,0,0,0,0,-3,3,41,6,4,0,69,746,990,967.2,22.8,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.8,140,3370
2011-01-28,2010,4,18,28,830.92,0.24,3,Normal,41,6,4,3,66,120,0.14,710.9,0.86,710.9,0,0,0,0,-3,3,41,6,4,0,69,762,990,967.2,22.8,0.36,0.276,0.0121,0.635,0.0279,3,0.262,0.898,0.0394,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
2011-01-29,2010,4,18,29,852.26,0.23,3,Normal,41,6,4,3,66,120,0.14,732.3,0.86,732.3,0,0,0,0,-3,3,41,6,4,0,69,783,990,967.3,22.7,0.372,0.29,0.0128,0.662,0.0292,3,0.272,0.934,0.0412,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2011-01-30,2010,4,18,30,879.05,0.23,3,Normal,41,6,4,3,66,120,0.14,759,0.86,759,0,0,0,0,-3,3,41,6,4,0,69,810,990,967.4,22.6,0.397,0.306,0.0136,0.703,0.0311,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2011-01-31,2010,4,18,31,911.77,0.22,3,Normal,41,6,4,3,66,120,0.13,791.8,0.87,791.8,0,0,0,0,-3,3,41,6,4,0,69,843,990,967.5,22.5,0.426,0.322,0.0144,0.749,0.0333,4,0.21,0.958,0.0427,21.5,0.953,0.976,0.93,39.8,38.8,155,3720
2011-02-01,2010,5,18,32,950.86,0.2,3,Normal,43,7,5,4,78,137,0.14,813.9,0.86,813.9,0,0,0,0,-4,4,43,7,5,0,82,869,990,967.7,22.3,0.45,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
2011-02-02,2010,5,18,33,991.83,0.19,3,Normal,43,7,5,4,78,137,0.14,854.8,0.86,854.8,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2011-02-03,2010,5,18,34,1039.6,0.19,3,Normal,43,7,5,4,78,137,0.13,902.6,0.87,902.6,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.532,0.376,0.0171,0.907,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.1,173,4140
2011-02-04,2010,5,19,35,1094.6,0.18,3,Normal,43,7,5,4,78,137,0.13,957.6,0.88,957.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.582,0.402,0.0185,0.984,0.0451,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2011-02-05,2010,5,19,36,1146.1,0.17,3,Normal,43,7,5,4,78,137,0.12,1009,0.88,1009,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.646,0.443,0.0205,1.09,0.0503,4,0.282,1.37,0.0634,20.3,0.955,0.98,0.936,47.9,47,188,4510
2011-02-06,2010,5,19,37,1199.2,0.16,3,Normal,43,7,5,4,78,137,0.11,1062,0.89,1062,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.724,0.563,0.0262,1.29,0.0599,4,0.292,1.58,0.0735,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2011-02-07,2010,5,19,38,1259.5,0.15,3,Normal,43,7,5,4,78,137,0.11,1123,0.89,1100,23,5,1,1,-3,19,48,8,6,1,97,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2011-02-08,2010,5,19,39,1327.5,0.14,3,Normal,43,7,5,4,78,137,0.1,1191,0.9,1100,91,21,3,3,-1,65,64,10,8,3,143,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-02-09,2010,5,19,40,1391.2,0.14,3,Normal,43,7,5,4,78,137,0.099,1254,0.9,1100,154,35,5,5,1,108,78,12,10,5,186,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2011-02-10,2010,5,19,41,1425.2,0.13,3,Normal,43,7,5,4,78,137,0.096,1288,0.9,1100,188,42,6,6,2,132,85,13,11,6,210,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2011-02-11,2010,5,20,42,1459.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-02-12,2010,5,20,43,1487.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1326,0.89,1100,226,51,7,7,2,159,100,15,14,7,252,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-02-13,2010,5,20,44,1516.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2011-02-14,2010,5,20,45,1545.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1383,0.9,1100,283,51,8,9,3,212,100,16,16,8,305,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2011-02-15,2010,5,20,46,1574.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1412,0.9,1100,312,51,9,10,4,238,100,17,17,9,331,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-16,2010,5,20,47,1603.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1442,0.9,1100,342,51,10,10,5,266,100,18,17,10,359,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-02-17,2010,5,20,48,1626.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1465,0.9,1100,365,51,10,11,6,287,100,18,18,11,380,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2011-02-18,2010,5,21,49,1649.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-02-19,2010,5,21,50,1666.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.097,1504,0.9,1100,404,51,10,12,7,324,100,18,19,12,417,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-02-20,2010,5,21,51,1682.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.096,1521,0.9,1100,421,51,10,13,8,339,100,18,20,13,432,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2011-02-21,2010,5,21,52,1699.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.095,1538,0.91,1100,438,51,10,13,8,356,100,18,20,13,449,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-02-22,2010,5,21,53,1716.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1554,0.91,1100,454,51,10,14,9,370,100,18,21,14,463,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2011-02-23,2010,5,21,54,1726.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1565,0.91,1100,465,51,10,14,9,381,100,18,21,14,474,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45,180,4320
2011-02-24,2010,5,21,55,1736.6,0.098,2,Mod_Wet,49,8,7,5,93,162,0.093,1575,0.91,1100,475,51,10,14,9,391,100,18,21,14,484,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-02-25,2010,5,22,56,1740,0.098,2,Mod_Wet,49,8,7,5,93,162,0.093,1578,0.91,1100,478,51,10,15,9,393,100,18,22,14,486,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-02-26,2010,5,22,57,1743.4,0.098,2,Mod_Wet,49,8,7,5,93,162,0.093,1581,0.91,1100,481,51,10,15,9,396,100,18,22,14,489,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-02-27,2010,5,22,58,1746.8,0.097,2,Mod_Wet,49,8,7,5,93,162,0.093,1585,0.91,1100,485,51,10,15,10,399,100,18,22,15,492,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0794,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2011-02-28,2010,5,22,59,1750.1,0.097,2,Mod_Wet,49,8,7,5,93,162,0.093,1588,0.91,1100,488,51,10,15,10,402,100,18,22,15,495,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-03-01,2010,6,22,60,1753.5,0.096,2,Mod_Wet,59,11,12,13,144,239,0.14,1515,0.86,1100,415,41,7,13,-1,355,100,18,25,12,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-03-02,2010,6,22,61,1756.9,0.096,2,Mod_Wet,59,11,12,13,144,239,0.14,1518,0.86,1100,418,41,7,13,0,357,100,18,25,13,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-03-03,2010,6,22,62,1760.3,0.095,2,Mod_Wet,59,11,12,13,144,239,0.14,1521,0.86,1100,421,41,7,13,0,360,100,18,25,13,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-03-04,2010,6,23,63,1770.5,0.094,2,Mod_Wet,59,11,12,13,144,239,0.14,1532,0.86,1100,432,41,7,13,0,371,100,18,25,13,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2011-03-05,2010,6,23,64,1780.7,0.093,2,Mod_Wet,59,11,12,13,144,239,0.13,1542,0.87,1100,442,41,7,13,0,381,100,18,25,13,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2011-03-06,2010,6,23,65,1791,0.092,2,Mod_Wet,59,11,12,13,144,239,0.13,1552,0.87,1100,452,41,7,13,1,390,100,18,25,14,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-03-07,2010,6,23,66,1801.2,0.09,2,Mod_Wet,59,11,12,13,144,239,0.13,1562,0.87,1100,462,41,7,13,1,400,100,18,25,14,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2011-03-08,2010,6,23,67,1811.5,0.089,2,Mod_Wet,59,11,12,13,144,239,0.13,1573,0.87,1100,473,41,7,13,1,411,100,18,25,14,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-03-09,2010,6,23,68,1821.8,0.088,2,Mod_Wet,59,11,12,13,144,239,0.13,1583,0.87,1100,483,41,7,13,1,421,100,18,25,14,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-03-10,2010,6,23,69,1832.1,0.086,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-03-11,2010,6,24,70,1842.5,0.085,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-03-12,2010,6,24,71,1845.9,0.084,3,Normal,49,9,9,9,107,183,0.099,1663,0.9,1100,563,51,9,16,8,479,100,18,25,17,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-03-13,2010,6,24,72,1856.3,0.083,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2011-03-14,2010,6,24,73,1866.7,0.081,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-03-15,2010,6,24,74,1877.1,0.08,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-03-16,2010,6,24,75,1887.6,0.079,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-03-17,2010,6,24,76,1905,0.077,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-03-18,2010,6,25,77,1922.5,0.075,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-19,2010,6,25,78,1940.1,0.074,3,Normal,49,9,9,9,107,183,0.094,1757,0.91,1100,657,51,9,16,11,570,100,18,25,20,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2011-03-20,2010,6,25,79,1957.7,0.072,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-21,2010,6,25,80,1975.4,0.07,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2011-03-22,2010,6,25,81,1993.1,0.069,3,Normal,49,9,9,9,107,183,0.092,1810,0.91,1100,710,51,9,16,12,622,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-03-23,2010,6,25,82,2010.9,0.067,3,Normal,49,9,9,9,107,183,0.091,1828,0.91,1100,728,51,9,16,13,639,100,18,25,22,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-24,2010,6,25,83,2028.8,0.066,3,Normal,49,9,9,9,107,183,0.09,1846,0.91,1100,746,51,9,16,13,657,100,18,25,22,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2011-03-25,2010,6,26,84,2046.7,0.065,3,Normal,49,9,9,9,107,183,0.089,1864,0.91,1100,764,51,9,16,14,674,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-03-26,2010,6,26,85,2071.8,0.063,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2011-03-27,2010,6,26,86,2097.1,0.061,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-03-28,2010,6,26,87,2129.8,0.058,3,Normal,49,9,9,9,107,183,0.086,1947,0.91,1100,847,51,9,16,16,755,100,18,25,25,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-03-29,2010,6,26,88,2162.6,0.056,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-03-30,2010,6,26,89,2202.9,0.053,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2011-03-31,2010,6,26,90,2250.9,0.05,3,Normal,49,9,9,9,107,183,0.081,2068,0.92,1100,968,51,9,16,20,872,100,18,25,29,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-04-01,2010,7,27,91,2291.8,0.047,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-04-02,2010,7,27,92,2332.9,0.044,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-04-03,2010,7,27,93,2381.8,0.04,3,Normal,54,13,14,19,117,217,0.091,2165,0.91,1100,1070,46,5,11,13,990,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-04-04,2010,7,27,94,2431,0.037,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-05,2010,7,27,95,2488.2,0.034,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2011-04-06,2010,7,27,96,2553.5,0.03,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-04-07,2010,7,27,97,2619.4,0.028,3,Normal,54,13,14,19,117,217,0.083,2402,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-04-08,2010,7,28,98,2685.8,0.025,3,Normal,54,13,14,19,117,217,0.081,2469,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2011-04-09,2010,7,28,99,2744.7,0.022,3,Normal,54,13,14,19,117,217,0.079,2528,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2011-04-10,2010,7,28,100,2796.2,0.02,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-04-11,2010,7,28,101,2839.9,0.019,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2011-04-12,2010,7,28,102,2875.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2659,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-04-13,2010,7,28,103,2903.9,0.016,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2011-04-14,2010,7,28,104,2924,0.016,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2011-04-15,2010,7,29,105,2936.1,0.015,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-04-16,2010,7,29,106,2948.2,0.015,3,Normal,54,13,14,19,117,217,0.074,2731,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2011-04-17,2010,7,29,107,2952.2,0.014,3,Normal,54,13,14,19,117,217,0.073,2735,0.93,1100,1640,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2011-04-18,2010,7,29,108,2948.2,0.015,3,Normal,54,13,14,19,117,217,0.074,2731,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2011-04-19,2010,7,29,109,2936.1,0.015,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-04-20,2010,7,29,110,2916,0.016,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-04-21,2010,7,29,111,2895.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-04-22,2010,7,30,112,2867.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2651,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2011-04-23,2010,7,30,113,2839.9,0.019,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2011-04-24,2010,7,30,114,2812.1,0.02,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2011-04-25,2010,7,30,115,2776.4,0.021,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2011-04-26,2010,7,30,116,2740.8,0.023,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-27,2010,7,30,117,2705.4,0.024,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2011-04-28,2010,7,30,118,2670.1,0.025,3,Normal,54,13,14,19,117,217,0.081,2453,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2011-04-29,2010,7,31,119,2627.2,0.027,3,Normal,54,13,14,19,117,217,0.083,2410,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2011-04-30,2010,7,31,120,2584.4,0.029,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2011-05-01,2010,8,31,121,2542,0.031,3,Normal,55,13,13,17,178,276,0.11,2266,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-05-02,2010,8,31,122,2499.7,0.033,3,Normal,55,13,13,17,178,276,0.11,2224,0.89,1100,1120,45,5,12,17,1050,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2011-05-03,2010,8,31,123,2457.6,0.036,3,Normal,55,13,13,17,178,276,0.11,2182,0.89,1100,1080,45,5,12,15,1010,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-05-04,2010,8,31,124,2415.8,0.038,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-05-05,2010,8,31,125,2374.2,0.04,3,Normal,55,13,13,17,178,276,0.12,2098,0.88,1100,998,45,5,12,13,923,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-06,2010,8,32,126,2332.9,0.044,3,Normal,55,13,13,17,178,276,0.12,2057,0.88,1100,957,45,5,12,12,883,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-05-07,2010,8,32,127,2291.8,0.047,3,Normal,55,13,13,17,178,276,0.12,2016,0.88,1100,916,45,5,12,10,844,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-05-08,2010,8,32,128,2250.9,0.05,3,Normal,55,13,13,17,178,276,0.12,1975,0.88,1100,875,45,5,12,9,804,100,18,25,26,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-05-09,2010,8,32,129,2195.6,0.054,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-05-10,2010,8,32,130,2140.7,0.058,3,Normal,55,13,13,17,178,276,0.13,1865,0.87,1100,765,45,5,12,6,697,100,18,25,23,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
