date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-11,2010,8,32,131,2093.5,0.061,3,Normal,55,13,13,17,178,276,0.13,1818,0.87,1100,718,45,5,12,5,651,100,18,25,22,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-05-12,2010,8,32,132,2046.7,0.065,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-05-13,2010,8,33,133,2000.3,0.068,3,Normal,55,13,13,17,178,276,0.14,1724,0.86,1100,624,45,5,12,2,560,100,18,25,19,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-05-14,2010,8,33,134,1954.2,0.072,3,Normal,55,13,13,17,178,276,0.14,1678,0.86,1100,578,45,5,12,0,516,100,18,25,17,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2011-05-15,2010,8,33,135,1915.5,0.076,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-05-16,2010,8,33,136,1877.1,0.08,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-05-17,2010,8,33,137,1839,0.085,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-05-18,2010,8,33,138,1801.2,0.09,3,Normal,55,13,13,17,178,276,0.15,1525,0.85,1100,425,45,5,12,-4,367,100,18,25,13,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2011-05-19,2010,8,33,139,1763.7,0.095,3,Normal,55,13,13,17,178,276,0.16,1488,0.84,1100,388,45,5,12,-5,331,100,18,25,12,509,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-05-20,2010,8,34,140,1726.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1451,0.84,1100,351,45,5,11,-6,296,100,18,24,11,474,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-21,2010,8,34,141,1689.6,0.1,3,Normal,55,13,13,17,178,276,0.16,1414,0.84,1100,314,45,5,10,-8,262,100,18,23,9,440,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-05-22,2010,8,34,142,1653,0.11,3,Normal,55,13,13,17,178,276,0.17,1377,0.83,1100,277,45,5,8,-9,228,100,18,21,8,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2011-05-23,2010,8,34,143,1616.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1341,0.83,1100,241,45,5,7,-10,194,100,18,20,7,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-05-24,2010,8,34,144,1580.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1305,0.82,1100,205,45,5,6,-11,160,100,18,19,6,338,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-25,2010,8,34,145,1551.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-05-26,2010,8,34,146,1522.8,0.12,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-05-27,2010,8,35,147,1494.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-05-28,2010,8,35,148,1465.8,0.13,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-05-29,2010,8,35,149,1437.6,0.13,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-05-30,2010,8,35,150,1409.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-05-31,2010,8,35,151,1375.9,0.14,3,Normal,55,13,13,17,178,276,0.2,1100,0.8,1100,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.817,0.648,0.031,1.46,0.07,4,0.3,1.76,0.0844,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-06-01,2010,9,35,152,1324.5,0.14,4,Mod_Dry,45,10,9,9,88,161,0.12,1164,0.88,1100,64,14,2,2,-7,53,59,12,11,2,141,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-06-02,2010,9,35,153,1280,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1119,0.87,1100,19,4,1,1,-8,21,49,11,10,1,109,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-06-03,2010,9,36,154,1236.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1075,0.87,1075,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.756,0.593,0.0277,1.35,0.0631,4,0.295,1.64,0.077,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2011-06-04,2010,9,36,155,1199.2,0.16,4,Mod_Dry,45,10,9,9,88,161,0.13,1038,0.87,1038,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.702,0.509,0.0237,1.21,0.0564,4,0.288,1.5,0.0698,20,0.955,0.98,0.936,48.6,47.6,190,4570
2011-06-05,2010,9,36,156,1162.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,1002,0.86,1002,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.648,0.427,0.0198,1.07,0.0498,4,0.28,1.36,0.0628,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2011-06-06,2010,9,36,157,1132.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,971.4,0.86,971.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2011-06-07,2010,9,36,158,1102.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,941.6,0.85,941.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0445,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2011-06-08,2010,9,36,159,1073.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2011-06-09,2010,9,36,160,1044.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,883.7,0.85,883.7,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.522,0.367,0.0167,0.889,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2011-06-10,2010,9,37,161,1021.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.501,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2011-06-11,2010,9,37,162,999.24,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,838.2,0.84,838.2,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2011-06-12,2010,9,37,163,977.17,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,816.2,0.83,816.2,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2011-06-13,2010,9,37,164,955.58,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.764,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2011-06-14,2010,9,37,165,939.15,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,778.1,0.83,778.1,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.426,0.316,0.0141,0.741,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2011-06-15,2010,9,37,166,923.05,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,762,0.83,762,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.719,0.0321,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2011-06-16,2010,9,37,167,907.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,746.3,0.82,746.3,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.397,0.3,0.0133,0.696,0.031,3,0.278,0.975,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2011-06-17,2010,9,38,168,891.92,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,730.9,0.82,730.9,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.383,0.289,0.0128,0.672,0.0298,3,0.271,0.943,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2011-06-18,2010,9,38,169,876.94,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,715.9,0.82,715.9,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3430
2011-06-19,2010,9,38,170,862.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,701.4,0.81,701.4,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2011-06-20,2010,9,38,171,848.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,687.3,0.81,687.3,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0115,0.614,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,47,46,138,3310
2011-06-21,2010,9,38,172,834.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2011-06-22,2010,9,38,173,821.68,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,660.7,0.8,660.7,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.82,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2011-06-23,2010,9,38,174,809.31,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,648.3,0.8,648.3,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2011-06-24,2010,9,39,175,800.92,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2011-06-25,2010,9,39,176,792.97,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,632,0.8,632,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2011-06-26,2010,9,39,177,785.54,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,624.5,0.8,624.5,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2011-06-27,2010,9,39,178,778.77,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,617.8,0.79,617.8,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
2011-06-28,2010,9,39,179,770.65,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2011-06-29,2010,9,39,180,759.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2011-06-30,2010,9,39,181,747.69,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,586.7,0.79,586.7,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2011-07-01,2010,10,40,182,736.48,0.28,3,Normal,50,10,9,9,108,186,0.25,550.5,0.75,550.5,0,0,0,0,-9,9,50,10,9,0,117,619,990,966.8,23.2,0.279,0.169,0.00729,0.447,0.0193,3,0.19,0.638,0.0275,22.5,0.951,0.973,0.925,38.5,37.5,112,2700
2011-07-02,2010,10,40,183,724.72,0.28,3,Normal,50,10,9,9,108,186,0.26,538.7,0.74,538.7,0,0,0,0,-9,9,50,10,9,0,117,608,990,966.8,23.2,0.272,0.161,0.00693,0.433,0.0187,3,0.185,0.618,0.0266,22.6,0.95,0.971,0.922,37.8,36.7,110,2640
2011-07-03,2010,10,40,184,712.96,0.29,3,Normal,50,10,9,9,108,186,0.26,527,0.74,527,0,0,0,0,-9,9,50,10,9,0,117,596,990,966.8,23.2,0.265,0.153,0.00658,0.418,0.018,3,0.18,0.598,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2590
2011-07-04,2010,10,40,185,701.75,0.29,3,Normal,50,10,9,9,108,186,0.27,515.8,0.73,515.8,0,0,0,0,-9,9,50,10,9,0,117,585,990,966.7,23.3,0.259,0.146,0.00625,0.404,0.0174,3,0.175,0.579,0.0249,22.7,0.948,0.97,0.919,36.3,35.2,106,2530
2011-07-05,2010,10,40,186,691.63,0.3,3,Normal,50,10,9,9,108,186,0.27,505.6,0.73,505.6,0,0,0,0,-9,9,50,10,9,0,117,575,990,966.7,23.3,0.253,0.139,0.00595,0.392,0.0168,3,0.17,0.562,0.0241,22.8,0.947,0.97,0.918,35.6,34.6,104,2490
2011-07-06,2010,10,40,187,680.97,0.3,3,Normal,50,10,9,9,108,186,0.27,495,0.73,495,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00567,0.38,0.0162,3,0.165,0.545,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2011-07-07,2010,10,40,188,670.3,0.31,3,Normal,50,10,9,9,108,186,0.28,484.3,0.72,484.3,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.128,0.00545,0.369,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-07-08,2010,10,41,189,660.19,0.31,3,Normal,50,10,9,9,108,186,0.28,474.2,0.72,474.2,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-07-09,2010,10,41,190,651.16,0.32,3,Normal,50,10,9,9,108,186,0.29,465.2,0.71,465.2,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.119,0.00505,0.349,0.0148,2,0.256,0.605,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2011-07-10,2010,10,41,191,641.59,0.32,3,Normal,50,10,9,9,108,186,0.29,455.6,0.71,455.6,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2011-07-11,2010,10,41,192,632.02,0.33,3,Normal,50,10,9,9,108,186,0.29,446,0.71,446,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.0139,2,0.244,0.572,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2011-07-12,2010,10,41,193,622.45,0.33,3,Normal,50,10,9,9,108,186,0.3,436.4,0.7,436.4,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2011-07-13,2010,10,41,194,613.43,0.34,3,Normal,50,10,9,9,108,186,0.3,427.4,0.7,427.4,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00426,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2011-07-14,2010,10,41,195,604.4,0.34,3,Normal,50,10,9,9,108,186,0.31,418.4,0.69,418.4,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2011-07-15,2010,10,42,196,596.48,0.34,3,Normal,50,10,9,9,108,186,0.31,410.5,0.69,410.5,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0927,0.00391,0.298,0.0125,2,0.22,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2011-07-16,2010,10,42,197,588,0.35,3,Normal,50,10,9,9,108,186,0.32,402,0.68,402,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0887,0.00374,0.291,0.0122,2,0.214,0.504,0.0212,23.2,0.955,0.98,0.936,43.8,42.9,85.8,2060
2011-07-17,2010,10,42,198,579.52,0.35,3,Normal,50,10,9,9,108,186,0.32,393.5,0.68,393.5,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0847,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84.1,2020
2011-07-18,2010,10,42,199,571.05,0.36,3,Normal,50,10,9,9,108,186,0.33,385.1,0.67,385.1,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0807,0.00339,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.4,1980
2011-07-19,2010,10,42,200,563.12,0.36,3,Normal,50,10,9,9,108,186,0.33,377.1,0.67,377.1,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.077,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2011-07-20,2010,10,42,201,555.19,0.37,3,Normal,50,10,9,9,108,186,0.34,369.2,0.67,369.2,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0733,0.00306,0.263,0.011,2,0.192,0.455,0.019,23.4,0.951,0.977,0.929,40.4,39.4,78.9,1890
2011-07-21,2010,10,42,202,548.35,0.37,3,Normal,50,10,9,9,108,186,0.34,362.4,0.66,362.4,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.07,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.3,1860
2011-07-22,2010,10,43,203,540.97,0.37,3,Normal,50,10,9,9,108,186,0.34,355,0.66,355,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0665,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.7,1820
2011-07-23,2010,10,43,204,533.58,0.38,3,Normal,50,10,9,9,108,186,0.35,347.6,0.65,347.6,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0631,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
2011-07-24,2010,10,43,205,526.2,0.38,3,Normal,50,10,9,9,108,186,0.35,340.2,0.65,340.2,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0596,0.00248,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.4,1740
2011-07-25,2010,10,43,206,519.37,0.39,3,Normal,50,10,9,9,108,186,0.36,333.4,0.64,333.4,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00972,2,0.168,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2011-07-26,2010,10,43,207,512.53,0.39,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2011-07-27,2010,10,43,208,505.69,0.39,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2011-07-28,2010,10,43,209,499.95,0.4,3,Normal,50,10,9,9,108,186,0.37,313.9,0.63,313.9,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2011-07-29,2010,10,44,210,493.66,0.4,3,Normal,50,10,9,9,108,186,0.38,307.7,0.62,307.7,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2011-07-30,2010,10,44,211,487.37,0.41,3,Normal,50,10,9,9,108,186,0.38,301.4,0.62,301.4,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0412,0.0017,0.207,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
2011-07-31,2010,10,44,212,481.08,0.41,3,Normal,50,10,9,9,108,186,0.39,295.1,0.61,295.1,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2011-08-01,2010,11,44,213,474.8,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,290.8,0.61,290.8,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0363,0.00149,0.199,0.00822,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2011-08-02,2010,11,44,214,467.41,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,283.4,0.61,283.4,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0328,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2011-08-03,2010,11,44,215,460.58,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.6,0.6,276.6,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2011-08-04,2010,11,44,216,454.83,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270.8,0.59,270.8,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0268,0.0011,0.183,0.00751,2,0.125,0.308,0.0127,24,0.935,0.97,0.907,29.8,28.9,57.9,1390
2011-08-05,2010,11,45,217,448.55,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,264.6,0.59,264.6,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0239,0.000979,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2011-08-06,2010,11,45,218,442.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.3,0.58,258.3,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000856,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2011-08-07,2010,11,45,219,435.97,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,252,0.58,252,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0179,0.000734,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,26.9,53.9,1290
2011-08-08,2010,11,45,220,430.23,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2011-08-09,2010,11,45,221,424.48,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,240.5,0.57,240.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2011-08-10,2010,11,45,222,418.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2011-08-11,2010,11,45,223,414.09,0.46,3,Normal,47,8,6,5,89,155,0.37,259.1,0.63,259.1,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0213,0.000868,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2011-08-12,2010,11,46,224,408.9,0.47,3,Normal,47,8,6,5,89,155,0.38,253.9,0.62,253.9,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0188,0.000767,0.166,0.00674,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2011-08-13,2010,11,46,225,403.7,0.47,3,Normal,47,8,6,5,89,155,0.38,248.7,0.62,248.7,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.6,26.7,53.5,1280
2011-08-14,2010,11,46,226,398.51,0.47,3,Normal,47,8,6,5,89,155,0.39,243.5,0.61,243.5,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0164,0.000668,0.159,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2011-08-15,2010,11,46,227,393.31,0.48,3,Normal,47,8,6,5,89,155,0.39,238.3,0.61,238.3,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2011-08-16,2010,11,46,228,388.12,0.48,3,Normal,47,8,6,5,89,155,0.4,233.1,0.6,233.1,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2011-08-17,2010,11,46,229,383.47,0.49,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2011-08-18,2010,11,46,230,378.82,0.49,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-08-19,2010,11,47,231,374.17,0.5,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-20,2010,11,47,232,370.62,0.5,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-08-21,2010,11,47,233,366.51,0.5,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2011-08-22,2010,11,47,234,362.41,0.51,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2011-08-23,2010,11,47,235,358.31,0.51,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
2011-08-24,2010,11,47,236,354.21,0.51,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.7,44.7,44.7,1070
2011-08-25,2010,11,47,237,350.11,0.52,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2011-08-26,2010,11,48,238,346.01,0.52,3,Normal,47,8,6,5,89,155,0.45,191,0.55,191,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2011-08-27,2010,11,48,239,341.9,0.53,3,Normal,47,8,6,5,89,155,0.45,186.9,0.55,186.9,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000468,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,42,42,1010
2011-08-28,2010,11,48,240,338.35,0.53,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2011-08-29,2010,11,48,241,334.8,0.54,3,Normal,47,8,6,5,89,155,0.46,179.8,0.54,179.8,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,967
2011-08-30,2010,11,48,242,331.24,0.54,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.4,39.4,39.4,946
2011-08-31,2010,11,48,243,327.69,0.54,3,Normal,47,8,6,5,89,155,0.47,172.7,0.53,172.7,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2011-09-01,2010,12,48,244,324.13,0.55,3,Normal,40,6,4,3,65,118,0.36,206.1,0.64,206.1,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00557,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
2011-09-02,2010,12,49,245,318.94,0.55,3,Normal,40,6,4,3,65,118,0.37,200.9,0.63,200.9,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2011-09-03,2010,12,49,246,313.74,0.56,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-09-04,2010,12,49,247,308.55,0.57,3,Normal,40,6,4,3,65,118,0.38,190.6,0.62,190.6,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.0119,0.000477,0.132,0.00528,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2011-09-05,2010,12,49,248,303.9,0.57,3,Normal,40,6,4,3,65,118,0.39,185.9,0.61,185.9,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2011-09-06,2010,12,49,249,299.25,0.58,3,Normal,40,6,4,3,65,118,0.39,181.3,0.61,181.3,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2011-09-07,2010,12,49,250,295.69,0.58,3,Normal,40,6,4,3,65,118,0.4,177.7,0.6,177.7,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2011-09-08,2010,12,49,251,291.59,0.59,3,Normal,40,6,4,3,65,118,0.41,173.6,0.59,173.6,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,937
2011-09-09,2010,12,50,252,287.49,0.59,3,Normal,40,6,4,3,65,118,0.41,169.5,0.59,169.5,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
2011-09-10,2010,12,50,253,283.39,0.6,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2011-09-11,2010,12,50,254,279.29,0.61,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
2011-09-12,2010,12,50,255,275.73,0.61,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2011-09-13,2010,12,50,256,272.18,0.62,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2011-09-14,2010,12,50,257,268.62,0.62,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2011-09-15,2010,12,50,258,266.16,0.63,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2011-09-16,2010,12,51,259,263.15,0.63,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2011-09-17,2010,12,51,260,260.15,0.64,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2011-09-18,2010,12,51,261,257.14,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2011-09-19,2010,12,51,262,254.13,0.65,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2011-09-20,2010,12,51,263,251.12,0.66,3,Normal,40,6,4,3,65,118,0.47,133.1,0.53,133.1,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2011-09-21,2010,12,51,264,248.12,0.67,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2011-09-22,2010,12,51,265,245.11,0.67,3,Normal,40,6,4,3,65,118,0.48,127.1,0.52,127.1,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00655,0.000259,0.105,0.00413,1,0.114,0.219,0.00863,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2011-09-23,2010,12,52,266,242.1,0.68,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000248,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2011-09-24,2010,12,52,267,239.64,0.69,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2011-09-25,2010,12,52,268,237.18,0.69,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2011-09-26,2010,12,52,269,234.72,0.7,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2011-09-27,2010,12,52,270,232.26,0.7,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0968,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2011-09-28,2010,12,52,271,229.8,0.71,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0934,0.191,0.00753,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2011-09-29,2010,12,52,272,227.33,0.72,3,Normal,40,6,4,3,65,118,0.52,109.3,0.48,109.3,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00504,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.89,24.9,24.1,24.1,579
2011-09-30,2010,12,53,273,224.87,0.73,3,Normal,40,6,4,3,65,118,0.53,106.9,0.47,106.9,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0909,0.00483,0.00019,0.0957,0.00376,1,0.0868,0.183,0.00717,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
2011-10-01,2011,1,1,274,223.51,0.73,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-10-02,2011,1,1,275,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2011-10-03,2011,1,1,276,228.98,0.71,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2011-10-04,2011,1,1,277,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2011-10-05,2011,1,1,278,223.51,0.73,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2011-10-06,2011,1,1,279,221.05,0.74,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2011-10-07,2011,1,1,280,218.58,0.75,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-10-08,2011,1,2,281,216.12,0.75,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2011-10-09,2011,1,2,282,213.66,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2011-10-10,2011,1,2,283,211.2,0.77,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2011-10-11,2011,1,2,284,209.83,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2011-10-12,2011,1,2,285,207.92,0.78,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-10-13,2011,1,2,286,206.01,0.79,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-10-14,2011,1,2,287,204.09,0.79,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2011-10-15,2011,1,3,288,202.18,0.8,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,200.26,0.8,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,198.35,0.81,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.000171,0.0915,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,199.99,0.81,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.0045,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,200.54,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2011-10-22,2011,1,4,295,198.62,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2011-10-23,2011,1,4,296,197.26,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000247,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-10-24,2011,1,4,297,195.34,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-10-25,2011,1,4,298,192.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2011-10-26,2011,1,4,299,190.97,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2011-10-27,2011,1,4,300,189.05,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-10-28,2011,1,4,301,187.14,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2011-10-29,2011,1,5,302,185.23,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-10-30,2011,1,5,303,183.31,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2011-10-31,2011,1,5,304,181.4,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2011-11-01,2011,2,5,305,180.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2011-11-02,2011,2,5,306,180.85,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.8,0.63,113.8,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2011-11-03,2011,2,5,307,182.76,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2011-11-04,2011,2,5,308,183.04,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-11-05,2011,2,6,309,183.86,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2011-11-06,2011,2,6,310,185.23,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-07,2011,2,6,311,189.33,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00615,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2011-11-08,2011,2,6,312,191.24,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-09,2011,2,6,313,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2011-11-10,2011,2,6,314,189.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2011-11-11,2011,2,6,315,187.69,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2011-11-12,2011,2,7,316,187.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2011-11-13,2011,2,7,317,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2011-11-14,2011,2,7,318,192.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2011-11-15,2011,2,7,319,193.15,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-11-16,2011,2,7,320,195.07,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2011-11-17,2011,2,7,321,197.53,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-18,2011,2,7,322,199.99,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2011-11-19,2011,2,8,323,200.26,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2011-11-20,2011,2,8,324,201.08,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2011-11-21,2011,2,8,325,200.81,0.8,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2011-11-22,2011,2,8,326,198.9,0.81,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00841,0.000328,0.107,0.00417,1,0.144,0.25,0.00978,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2011-11-23,2011,2,8,327,198.62,0.81,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2011-11-24,2011,2,8,328,201.63,0.8,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00864,0.000338,0.108,0.00422,1,0.147,0.255,0.00997,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2011-11-25,2011,2,8,329,205.73,0.79,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2011-11-26,2011,2,9,330,209.29,0.78,5,Dry,23,4,2,2,19,50,0.24,159.3,0.76,159.3,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00929,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,865
2011-11-27,2011,2,9,331,215.03,0.76,5,Dry,23,4,2,2,19,50,0.23,165,0.77,165,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00978,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,899
2011-11-28,2011,2,9,332,218.58,0.75,5,Dry,23,4,2,2,19,50,0.23,168.6,0.77,168.6,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000395,0.115,0.00453,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.921,39.4,38.4,38.4,921
2011-11-29,2011,2,9,333,222.14,0.73,5,Dry,23,4,2,2,19,50,0.23,172.1,0.78,172.1,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.107,0.0104,0.000408,0.117,0.00459,1,0.175,0.292,0.0115,25.2,0.946,0.976,0.923,40.2,39.2,39.2,942
2011-11-30,2011,2,9,334,223.51,0.73,5,Dry,23,4,2,2,19,50,0.22,173.5,0.78,173.5,0,0,0,0,-2,2,23,4,2,0,21,203,990,964.5,25.5,0.107,0.0105,0.000412,0.118,0.00462,1,0.177,0.294,0.0116,25.2,0.946,0.977,0.924,40.5,39.6,39.6,950
2011-12-01,2011,3,9,335,223.23,0.73,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2011-12-02,2011,3,9,336,225.15,0.72,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2011-12-03,2011,3,10,337,225.42,0.72,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2011-12-04,2011,3,10,338,227.33,0.72,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2011-12-05,2011,3,10,339,232.53,0.7,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2011-12-06,2011,3,10,340,233.9,0.7,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2011-12-07,2011,3,10,341,235.26,0.7,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2011-12-08,2011,3,10,342,238.82,0.69,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2011-12-09,2011,3,10,343,241.83,0.68,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
