date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-10,2011,3,11,344,244.83,0.67,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2011-12-11,2011,3,11,345,248.94,0.66,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2011-12-12,2011,3,11,346,253.04,0.66,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-12-13,2011,3,11,347,256.59,0.65,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2011-12-14,2011,3,11,348,260.69,0.64,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2011-12-15,2011,3,11,349,264.25,0.63,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2011-12-16,2011,3,11,350,267.8,0.62,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2011-12-17,2011,3,12,351,268.08,0.62,5,Dry,26,4,3,2,24,59,0.22,209.1,0.78,209.1,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000536,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.8,47.8,47.8,1150
2011-12-18,2011,3,12,352,268.9,0.62,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2011-12-19,2011,3,12,353,273,0.62,5,Dry,26,4,3,2,24,59,0.22,214,0.78,214,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2011-12-20,2011,3,12,354,277.1,0.61,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2011-12-21,2011,3,12,355,280.11,0.61,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2011-12-22,2011,3,12,356,279.29,0.61,5,Dry,26,4,3,2,24,59,0.21,220.3,0.79,220.3,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2011-12-23,2011,3,12,357,281.2,0.6,5,Dry,26,4,3,2,24,59,0.21,222.2,0.79,222.2,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2011-12-24,2011,3,13,358,284.76,0.6,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2011-12-25,2011,3,13,359,285.03,0.6,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2011-12-26,2011,3,13,360,283.66,0.6,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2011-12-27,2011,3,13,361,282.3,0.6,5,Dry,26,4,3,2,24,59,0.21,223.3,0.79,223.3,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2011-12-28,2011,3,13,362,280.93,0.6,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.00058,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-12-29,2011,3,13,363,282.84,0.6,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2011-12-30,2011,3,13,364,288.04,0.59,5,Dry,26,4,3,2,24,59,0.2,229,0.8,229,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.0057,2,0.0971,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2011-12-31,2011,3,14,365,290.5,0.59,5,Dry,26,4,3,2,24,59,0.2,231.5,0.8,231.5,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0988,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1220
2012-01-01,2011,4,14,1,292.41,0.59,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-01-02,2011,4,14,2,293.78,0.59,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2012-01-03,2011,4,14,3,294.05,0.59,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2012-01-04,2011,4,14,4,295.42,0.58,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-01-05,2011,4,14,5,297.33,0.58,5,Dry,29,5,4,2,33,73,0.25,224.3,0.75,224.3,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-01-06,2011,4,14,6,300.34,0.58,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2012-01-07,2011,4,15,7,302.8,0.57,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2012-01-08,2011,4,15,8,305.26,0.57,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2012-01-09,2011,4,15,9,308.27,0.57,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2012-01-10,2011,4,15,10,311.28,0.56,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2012-01-11,2011,4,15,11,315.38,0.56,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0164,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2012-01-12,2011,4,15,12,318.39,0.55,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2012-01-13,2011,4,15,13,321.94,0.55,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2012-01-14,2011,4,16,14,327.14,0.54,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2012-01-15,2011,4,16,15,332.33,0.54,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
2012-01-16,2011,4,16,16,337.53,0.53,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2012-01-17,2011,4,16,17,342.18,0.53,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2012-01-18,2011,4,16,18,345.73,0.52,5,Dry,29,5,4,2,33,73,0.21,272.7,0.79,272.7,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.3,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2012-01-19,2011,4,16,19,349.83,0.52,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2012-01-20,2011,4,16,20,356.12,0.51,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2012-01-21,2011,4,17,21,358.58,0.51,5,Dry,29,5,4,2,33,73,0.2,285.6,0.8,285.6,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.0074,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2012-01-22,2011,4,17,22,361.05,0.51,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2012-01-23,2011,4,17,23,365.69,0.5,5,Dry,29,5,4,2,33,73,0.2,292.7,0.8,292.7,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00765,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
2012-01-24,2011,4,17,24,368.15,0.5,5,Dry,29,5,4,2,33,73,0.2,295.1,0.8,295.1,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2012-01-25,2011,4,17,25,372.8,0.5,5,Dry,29,5,4,2,33,73,0.2,299.8,0.8,299.8,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2012-01-26,2011,4,17,26,380.73,0.49,5,Dry,29,5,4,2,33,73,0.19,307.7,0.81,307.7,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2012-01-27,2011,4,17,27,390.3,0.48,5,Dry,29,5,4,2,33,73,0.19,317.3,0.81,317.3,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.1,1660
2012-01-28,2011,4,18,28,400.97,0.47,5,Dry,29,5,4,2,33,73,0.18,328,0.82,328,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2012-01-29,2011,4,18,29,412.18,0.46,5,Dry,29,5,4,2,33,73,0.18,339.2,0.82,339.2,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0591,0.00241,0.228,0.00928,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2012-01-30,2011,4,18,30,421.2,0.46,5,Dry,29,5,4,2,33,73,0.17,348.2,0.83,348.2,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,76,1820
2012-01-31,2011,4,18,31,429.13,0.45,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2012-02-01,2011,5,18,32,441.44,0.44,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2012-02-02,2011,5,18,33,453.74,0.43,5,Dry,31,6,4,3,41,85,0.19,368.7,0.81,368.7,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.073,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2012-02-03,2011,5,18,34,463.31,0.42,5,Dry,31,6,4,3,41,85,0.18,378.3,0.82,378.3,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2012-02-04,2011,5,19,35,473.98,0.41,5,Dry,31,6,4,3,41,85,0.18,389,0.82,389,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0826,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2012-02-05,2011,5,19,36,486.83,0.41,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2012-02-06,2011,5,19,37,499.68,0.4,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90.1,2160
2012-02-07,2011,5,19,38,511.44,0.39,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2012-02-08,2011,5,19,39,524.29,0.38,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2012-02-09,2011,5,19,40,534.4,0.38,5,Dry,31,6,4,3,41,85,0.16,449.4,0.84,449.4,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-02-10,2011,5,19,41,540.69,0.37,5,Dry,31,6,4,3,41,85,0.16,455.7,0.84,455.7,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0136,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2012-02-11,2011,5,20,42,546.98,0.37,5,Dry,31,6,4,3,41,85,0.15,462,0.84,462,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-02-12,2011,5,20,43,551.63,0.37,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2012-02-13,2011,5,20,44,555.19,0.37,5,Dry,31,6,4,3,41,85,0.15,470.2,0.85,470.2,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-02-14,2011,5,20,45,560.93,0.36,5,Dry,31,6,4,3,41,85,0.15,475.9,0.85,475.9,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00518,0.344,0.0144,2,0.264,0.608,0.0255,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-02-15,2011,5,20,46,563.39,0.36,5,Dry,31,6,4,3,41,85,0.15,478.4,0.85,478.4,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00523,0.346,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-02-16,2011,5,20,47,564.76,0.36,5,Dry,31,6,4,3,41,85,0.15,479.8,0.85,479.8,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-02-17,2011,5,20,48,569.95,0.36,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2012-02-18,2011,5,21,49,573.51,0.36,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2012-02-19,2011,5,21,50,575.97,0.36,5,Dry,31,6,4,3,41,85,0.15,491,0.85,491,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2012-02-20,2011,5,21,51,578.98,0.35,5,Dry,31,6,4,3,41,85,0.15,494,0.85,494,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2012-02-21,2011,5,21,52,578.15,0.35,5,Dry,31,6,4,3,41,85,0.15,493.1,0.85,493.1,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2012-02-22,2011,5,21,53,575.15,0.36,5,Dry,31,6,4,3,41,85,0.15,490.1,0.85,490.1,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2012-02-23,2011,5,21,54,575.42,0.36,5,Dry,31,6,4,3,41,85,0.15,490.4,0.85,490.4,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.229,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2012-02-24,2011,5,21,55,576.79,0.35,5,Dry,31,6,4,3,41,85,0.15,491.8,0.85,491.8,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2012-02-25,2011,5,22,56,576.51,0.35,5,Dry,31,6,4,3,41,85,0.15,491.5,0.85,491.5,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2012-02-26,2011,5,22,57,577.33,0.35,5,Dry,31,6,4,3,41,85,0.15,492.3,0.85,492.3,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2012-02-27,2011,5,22,58,580.89,0.35,5,Dry,31,6,4,3,41,85,0.15,495.9,0.85,495.9,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2012-02-28,2011,5,22,59,587.18,0.35,5,Dry,31,6,4,3,41,85,0.14,502.2,0.85,502.2,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2012-02-29,2011,5,22,60,594.56,0.35,5,Dry,31,6,4,3,41,85,0.14,509.6,0.86,509.6,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2012-03-01,2011,6,22,61,601.4,0.34,5,Dry,36,8,6,4,53,107,0.18,494.4,0.82,494.4,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00559,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2012-03-02,2011,6,22,62,609.33,0.34,5,Dry,36,8,6,4,53,107,0.18,502.3,0.82,502.3,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2012-03-03,2011,6,23,63,621.08,0.33,5,Dry,36,8,6,4,53,107,0.17,514.1,0.83,514.1,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2012-03-04,2011,6,23,64,633.94,0.33,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2012-03-05,2011,6,23,65,646.24,0.32,5,Dry,36,8,6,4,53,107,0.17,539.2,0.83,539.2,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00686,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
2012-03-06,2011,6,23,66,661.83,0.31,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2012-03-07,2011,6,23,67,679.05,0.3,5,Dry,36,8,6,4,53,107,0.16,572,0.84,572,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2012-03-08,2011,6,23,68,696.28,0.29,5,Dry,36,8,6,4,53,107,0.15,589.3,0.85,589.3,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.195,0.00835,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2012-03-09,2011,6,23,69,715.69,0.29,5,Dry,36,8,6,4,53,107,0.15,608.7,0.85,608.7,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00893,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2012-03-10,2011,6,24,70,735.11,0.28,5,Dry,36,8,6,4,53,107,0.15,628.1,0.85,628.1,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00952,0.532,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2012-03-11,2011,6,24,71,752.33,0.27,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.0101,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2012-03-12,2011,6,24,72,766.83,0.27,5,Dry,36,8,6,4,53,107,0.14,659.8,0.86,659.8,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.239,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2012-03-13,2011,6,24,73,776.29,0.26,5,Dry,36,8,6,4,53,107,0.14,669.3,0.86,669.3,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2012-03-14,2011,6,24,74,788.44,0.26,5,Dry,36,8,6,4,53,107,0.14,681.4,0.86,681.4,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2012-03-15,2011,6,24,75,802.56,0.25,5,Dry,36,8,6,4,53,107,0.13,695.6,0.87,695.6,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2012-03-16,2011,6,24,76,818.08,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-03-17,2011,6,25,77,838.53,0.24,5,Dry,36,8,6,4,53,107,0.13,731.5,0.87,731.5,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2012-03-18,2011,6,25,78,852.26,0.23,5,Dry,36,8,6,4,53,107,0.13,745.3,0.87,745.3,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.03,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-03-19,2011,6,25,79,862.38,0.23,5,Dry,36,8,6,4,53,107,0.12,755.4,0.88,755.4,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2012-03-20,2011,6,25,80,872.73,0.23,5,Dry,36,8,6,4,53,107,0.12,765.7,0.88,765.7,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.711,0.0315,3,0.284,0.996,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2012-03-21,2011,6,25,81,883.31,0.22,5,Dry,36,8,6,4,53,107,0.12,776.3,0.88,776.3,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2012-03-22,2011,6,25,82,898.47,0.22,5,Dry,36,8,6,4,53,107,0.12,791.5,0.88,791.5,0,0,0,0,-4,4,36,8,6,0,57,841,990,967.5,22.5,0.425,0.322,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2012-03-23,2011,6,25,83,909.53,0.22,5,Dry,36,8,6,4,53,107,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.435,0.327,0.0146,0.763,0.034,4,0.213,0.976,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2012-03-24,2011,6,26,84,920.78,0.21,5,Dry,36,8,6,4,53,107,0.12,813.8,0.88,813.8,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0148,0.779,0.0347,4,0.217,0.996,0.0444,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
2012-03-25,2011,6,26,85,927.62,0.21,5,Dry,36,8,6,4,53,107,0.12,820.6,0.89,820.6,0,0,0,0,-4,4,36,8,6,0,57,871,990,967.6,22.4,0.452,0.336,0.015,0.788,0.0352,4,0.219,1.01,0.045,21.4,0.954,0.978,0.933,41,40.1,161,3850
2012-03-26,2011,6,26,86,934.52,0.21,5,Dry,36,8,6,4,53,107,0.11,827.5,0.89,827.5,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2012-03-27,2011,6,26,87,946.16,0.21,5,Dry,36,8,6,4,53,107,0.11,839.2,0.89,839.2,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2012-03-28,2011,6,26,88,962.72,0.2,5,Dry,36,8,6,4,53,107,0.11,855.7,0.89,855.7,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2012-03-29,2011,6,26,89,974.74,0.2,5,Dry,36,8,6,4,53,107,0.11,867.7,0.89,867.7,0,0,0,0,-4,4,36,8,6,0,57,918,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.9,42,168,4040
2012-03-30,2011,6,26,90,986.92,0.2,5,Dry,36,8,6,4,53,107,0.11,879.9,0.89,879.9,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.5,170,4080
2012-03-31,2011,6,27,91,1004.2,0.19,5,Dry,36,8,6,4,53,107,0.11,897.2,0.89,897.2,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
2012-04-01,2011,7,27,92,1016.7,0.19,5,Dry,40,10,8,5,62,125,0.12,891.7,0.88,891.7,0,0,0,0,-5,5,40,10,8,0,67,950,990,968,22,0.524,0.371,0.0168,0.895,0.0406,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2012-04-02,2011,7,27,93,1024.3,0.19,5,Dry,40,10,8,5,62,125,0.12,899.3,0.88,899.3,0,0,0,0,-5,5,40,10,8,0,67,957,990,968,22,0.531,0.374,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2012-04-03,2011,7,27,94,1031.9,0.19,5,Dry,40,10,8,5,62,125,0.12,906.9,0.88,906.9,0,0,0,0,-5,5,40,10,8,0,67,965,990,968,22,0.538,0.378,0.0172,0.916,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2012-04-04,2011,7,27,95,1039.6,0.19,5,Dry,40,10,8,5,62,125,0.12,914.6,0.88,914.6,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2012-04-05,2011,7,27,96,1052.5,0.18,5,Dry,40,10,8,5,62,125,0.12,927.5,0.88,927.5,0,0,0,0,-5,5,40,10,8,0,67,985,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2012-04-06,2011,7,27,97,1065.5,0.18,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2012-04-07,2011,7,28,98,1078.6,0.18,5,Dry,40,10,8,5,62,125,0.12,953.6,0.88,953.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.581,0.401,0.0183,0.982,0.0449,4,0.264,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2012-04-08,2011,7,28,99,1091.9,0.18,5,Dry,40,10,8,5,62,125,0.11,966.9,0.89,966.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.593,0.407,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2012-04-09,2011,7,28,100,1105.3,0.17,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
2012-04-10,2011,7,28,101,1118.8,0.17,5,Dry,40,10,8,5,62,125,0.11,993.8,0.89,993.8,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0482,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2012-04-11,2011,7,28,102,1137.8,0.17,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.656,0.452,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2012-04-12,2011,7,28,103,1157.1,0.17,5,Dry,40,10,8,5,62,125,0.11,1032,0.89,1032,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.684,0.495,0.0229,1.18,0.0546,4,0.286,1.47,0.0678,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2012-04-13,2011,7,28,104,1176.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1052,0.89,1052,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.713,0.539,0.025,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.3,48.2,193,4630
2012-04-14,2011,7,29,105,1196.3,0.16,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.741,0.584,0.0272,1.33,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2012-04-15,2011,7,29,106,1216.3,0.16,5,Dry,40,10,8,5,62,125,0.1,1091,0.9,1091,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.771,0.628,0.0293,1.4,0.0653,4,0.298,1.7,0.0792,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-16,2011,7,29,107,1230.6,0.16,5,Dry,40,10,8,5,62,125,0.1,1106,0.9,1100,6,1,0,0,-5,10,41,10,8,0,72,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-17,2011,7,29,108,1245,0.15,5,Dry,40,10,8,5,62,125,0.1,1120,0.9,1100,20,5,1,1,-4,17,45,11,9,1,79,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-18,2011,7,29,109,1247.9,0.15,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-19,2011,7,29,110,1245,0.15,5,Dry,40,10,8,5,62,125,0.1,1120,0.9,1100,20,5,1,1,-4,17,45,11,9,1,79,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2012-04-20,2011,7,29,111,1236.3,0.15,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-04-21,2011,7,30,112,1222,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.589,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2012-04-22,2011,7,30,113,1207.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1060,0.88,1060,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.736,0.557,0.026,1.29,0.0603,4,0.292,1.59,0.0739,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2012-04-23,2011,7,30,114,1187.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1040,0.88,1040,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.707,0.513,0.0238,1.22,0.0567,4,0.288,1.51,0.0701,20,0.955,0.98,0.936,48.7,47.7,191,4580
2012-04-24,2011,7,30,115,1162.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.67,0.456,0.0211,1.13,0.0522,4,0.283,1.41,0.0653,20.2,0.955,0.98,0.936,48,47,188,4510
2012-04-25,2011,7,30,116,1137.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,989.9,0.87,989.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.634,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2012-04-26,2011,7,30,117,1113.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,965.4,0.87,965.4,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.599,0.406,0.0187,1.01,0.0462,4,0.268,1.27,0.0586,20.5,0.955,0.98,0.936,46.3,45.4,181,4360
2012-04-27,2011,7,30,118,1089.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,941.2,0.86,941.2,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.577,0.395,0.0181,0.971,0.0445,4,0.26,1.23,0.0564,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2012-04-28,2011,7,31,119,1065.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,917.5,0.86,917.5,0,0,0,0,-10,10,45,11,10,0,82,984,990,968.1,21.9,0.555,0.383,0.0175,0.938,0.0429,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2012-04-29,2011,7,31,120,1037,0.19,4,Mod_Dry,45,11,10,10,72,148,0.14,889,0.86,889,0,0,0,0,-10,10,45,11,10,0,82,955,990,968,22,0.529,0.369,0.0168,0.898,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2012-04-30,2011,7,31,121,1014.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,866.2,0.85,866.2,0,0,0,0,-10,10,45,11,10,0,82,932,990,967.9,22.1,0.508,0.358,0.0162,0.867,0.0393,4,0.235,1.1,0.0499,21,0.955,0.98,0.936,42.5,41.6,167,4000
2012-05-01,2011,8,31,122,991.83,0.19,5,Dry,42,9,8,6,82,147,0.15,844.8,0.85,844.8,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2012-05-02,2011,8,31,123,969.92,0.2,5,Dry,42,9,8,6,82,147,0.15,822.9,0.85,822.9,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2012-05-03,2011,8,31,124,948.5,0.2,5,Dry,42,9,8,6,82,147,0.15,801.5,0.84,801.5,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,39.9,39,156,3740
2012-05-04,2011,8,31,125,927.62,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-05,2011,8,32,126,907.3,0.22,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2012-05-06,2011,8,32,127,887.6,0.22,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2012-05-07,2011,8,32,128,868.57,0.23,5,Dry,42,9,8,6,82,147,0.17,721.6,0.83,721.6,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2012-05-08,2011,8,32,129,850.27,0.23,5,Dry,42,9,8,6,82,147,0.17,703.3,0.83,703.3,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
2012-05-09,2011,8,32,130,832.8,0.24,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2012-05-10,2011,8,32,131,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2012-05-11,2011,8,32,132,804.22,0.25,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
2012-05-12,2011,8,33,133,792.97,0.26,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2012-05-13,2011,8,33,134,782.74,0.26,5,Dry,42,9,8,6,82,147,0.19,635.7,0.81,635.7,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2012-05-14,2011,8,33,135,773.99,0.26,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2012-05-15,2011,8,33,136,763,0.27,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2012-05-16,2011,8,33,137,747.41,0.28,5,Dry,42,9,8,6,82,147,0.2,600.4,0.8,600.4,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00874,0.503,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2012-05-17,2011,8,33,138,732.92,0.28,5,Dry,42,9,8,6,82,147,0.2,585.9,0.8,585.9,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.0083,0.485,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41,40.1,120,2890
2012-05-18,2011,8,33,139,717.88,0.29,5,Dry,42,9,8,6,82,147,0.2,570.9,0.8,570.9,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00785,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
2012-05-19,2011,8,34,140,702.84,0.29,5,Dry,42,9,8,6,82,147,0.21,555.8,0.79,555.8,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
2012-05-20,2011,8,34,141,689.44,0.3,5,Dry,42,9,8,6,82,147,0.21,542.4,0.79,542.4,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.007,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2012-05-21,2011,8,34,142,675.5,0.3,5,Dry,42,9,8,6,82,147,0.22,528.5,0.78,528.5,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.26,0.154,0.00658,0.414,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2012-05-22,2011,8,34,143,663.19,0.31,5,Dry,42,9,8,6,82,147,0.22,516.2,0.78,516.2,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.146,0.00622,0.399,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,106,2560
2012-05-23,2011,8,34,144,650.34,0.32,5,Dry,42,9,8,6,82,147,0.23,503.3,0.77,503.3,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00584,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2012-05-24,2011,8,34,145,638.04,0.32,5,Dry,42,9,8,6,82,147,0.23,491,0.77,491,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2012-05-25,2011,8,34,146,626.83,0.33,5,Dry,42,9,8,6,82,147,0.23,479.8,0.77,479.8,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00532,0.358,0.0152,2,0.266,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2012-05-26,2011,8,35,147,615.07,0.33,5,Dry,42,9,8,6,82,147,0.24,468.1,0.76,468.1,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00507,0.346,0.0146,2,0.258,0.604,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-05-27,2011,8,35,148,603.86,0.34,5,Dry,42,9,8,6,82,147,0.24,456.9,0.76,456.9,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.6,48.2,96.4,2310
2012-05-28,2011,8,35,149,593.74,0.35,5,Dry,42,9,8,6,82,147,0.25,446.7,0.75,446.7,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
2012-05-29,2011,8,35,150,583.08,0.35,5,Dry,42,9,8,6,82,147,0.25,436.1,0.75,436.1,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.00441,0.315,0.0133,2,0.237,0.552,0.0232,23.2,0.957,0.98,0.938,47.5,46.6,93.2,2240
2012-05-30,2011,8,35,151,572.96,0.36,5,Dry,42,9,8,6,82,147,0.26,426,0.74,426,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
2012-05-31,2011,8,35,152,563.94,0.36,5,Dry,42,9,8,6,82,147,0.26,416.9,0.74,416.9,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.0958,0.00401,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-06-01,2011,9,35,153,554.37,0.37,5,Dry,39,9,7,5,59,119,0.21,435.4,0.79,435.4,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.209,0.104,0.00437,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2250
2012-06-02,2011,9,36,154,544.8,0.37,5,Dry,39,9,7,5,59,119,0.22,425.8,0.78,425.8,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00417,0.305,0.0127,2,0.23,0.535,0.0223,23.4,0.957,0.98,0.937,46.8,45.8,91.7,2200
2012-06-03,2011,9,36,155,535.77,0.38,5,Dry,39,9,7,5,59,119,0.22,416.8,0.78,416.8,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0957,0.00399,0.298,0.0124,2,0.224,0.522,0.0217,23.5,0.956,0.98,0.937,45.9,44.9,89.9,2160
2012-06-04,2011,9,36,156,527.84,0.38,5,Dry,39,9,7,5,59,119,0.23,408.8,0.78,408.8,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.092,0.00383,0.291,0.0121,2,0.218,0.51,0.0212,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
2012-06-05,2011,9,36,157,519.37,0.39,5,Dry,39,9,7,5,59,119,0.23,400.4,0.77,400.4,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.088,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2012-06-06,2011,9,36,158,510.89,0.39,5,Dry,39,9,7,5,59,119,0.23,391.9,0.77,391.9,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.084,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.9,2040
2012-06-07,2011,9,36,159,502.96,0.4,5,Dry,39,9,7,5,59,119,0.24,384,0.76,384,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0802,0.00332,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.2,2000
2012-06-08,2011,9,36,160,496.12,0.4,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2012-06-09,2011,9,37,161,488.74,0.4,5,Dry,39,9,7,5,59,119,0.24,369.7,0.76,369.7,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0735,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2012-06-10,2011,9,37,162,481.36,0.41,5,Dry,39,9,7,5,59,119,0.25,362.4,0.75,362.4,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.07,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.4,1880
2012-06-11,2011,9,37,163,473.98,0.41,5,Dry,39,9,7,5,59,119,0.25,355,0.75,355,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0666,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2012-06-12,2011,9,37,164,467.14,0.42,5,Dry,39,9,7,5,59,119,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0633,0.00261,0.241,0.00992,2,0.177,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2012-06-13,2011,9,37,165,460.3,0.42,5,Dry,39,9,7,5,59,119,0.26,341.3,0.74,341.3,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.235,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2012-06-14,2011,9,37,166,454.56,0.43,5,Dry,39,9,7,5,59,119,0.26,335.6,0.74,335.6,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.173,0.0574,0.00236,0.231,0.00947,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2012-06-15,2011,9,37,167,448.27,0.43,5,Dry,39,9,7,5,59,119,0.27,329.3,0.73,329.3,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0544,0.00223,0.226,0.00925,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2012-06-16,2011,9,38,168,441.98,0.44,5,Dry,39,9,7,5,59,119,0.27,323,0.73,323,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0514,0.00211,0.22,0.00903,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,35.9,34.9,69.7,1670
2012-06-17,2011,9,38,169,435.69,0.44,5,Dry,39,9,7,5,59,119,0.27,316.7,0.73,316.7,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.00881,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2012-06-18,2011,9,38,170,429.95,0.45,5,Dry,39,9,7,5,59,119,0.28,310.9,0.72,310.9,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.21,0.0086,2,0.152,0.363,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2012-06-19,2011,9,38,171,424.21,0.45,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0431,0.00176,0.206,0.0084,2,0.149,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2012-06-20,2011,9,38,172,418.47,0.46,5,Dry,39,9,7,5,59,119,0.28,299.5,0.72,299.5,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0403,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.94,0.97,0.912,33.4,32.4,64.8,1550
2012-06-21,2011,9,38,173,413.82,0.46,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00155,0.197,0.00803,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2012-06-22,2011,9,38,174,408.62,0.47,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2012-06-23,2011,9,39,175,403.43,0.47,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0333,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2012-06-24,2011,9,39,176,398.23,0.47,5,Dry,39,9,7,5,59,119,0.3,279.2,0.7,279.2,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0308,0.00125,0.184,0.00749,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2012-06-25,2011,9,39,177,393.04,0.48,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.00731,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
2012-06-26,2011,9,39,178,387.84,0.48,5,Dry,39,9,7,5,59,119,0.31,268.8,0.69,268.8,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0259,0.00105,0.176,0.00713,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2012-06-27,2011,9,39,179,383.19,0.49,5,Dry,39,9,7,5,59,119,0.31,264.2,0.69,264.2,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0237,0.00096,0.172,0.00696,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2012-06-28,2011,9,39,180,378.55,0.49,5,Dry,39,9,7,5,59,119,0.31,259.6,0.69,259.6,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0215,0.00087,0.168,0.0068,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2012-06-29,2011,9,39,181,373.9,0.5,5,Dry,39,9,7,5,59,119,0.32,254.9,0.68,254.9,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0193,0.000781,0.164,0.00664,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
2012-06-30,2011,9,40,182,369.25,0.5,5,Dry,39,9,7,5,59,119,0.32,250.3,0.68,250.3,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.0171,0.000692,0.16,0.00648,2,0.111,0.272,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2012-07-01,2011,10,40,183,365.69,0.5,5,Dry,37,8,6,4,53,108,0.29,257.7,0.7,257.7,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.144,0.0206,0.000833,0.165,0.00667,2,0.116,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2012-07-02,2011,10,40,184,361.59,0.51,5,Dry,37,8,6,4,53,108,0.3,253.6,0.7,253.6,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0187,0.000754,0.162,0.00652,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55,1320
2012-07-03,2011,10,40,185,357.49,0.51,5,Dry,37,8,6,4,53,108,0.3,249.5,0.7,249.5,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.017,0.000683,0.159,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
2012-07-04,2011,10,40,186,353.39,0.52,5,Dry,37,8,6,4,53,108,0.31,245.4,0.69,245.4,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2012-07-05,2011,10,40,187,349.29,0.52,5,Dry,37,8,6,4,53,108,0.31,241.3,0.69,241.3,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000654,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2012-07-06,2011,10,40,188,345.19,0.52,5,Dry,37,8,6,4,53,108,0.31,237.2,0.69,237.2,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2012-07-07,2011,10,41,189,341.08,0.53,5,Dry,37,8,6,4,53,108,0.32,233.1,0.68,233.1,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000625,0.151,0.00608,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2012-07-08,2011,10,41,190,337.53,0.53,5,Dry,37,8,6,4,53,108,0.32,229.5,0.68,229.5,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00601,2,0.0974,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2012-07-09,2011,10,41,191,333.98,0.54,5,Dry,37,8,6,4,53,108,0.32,226,0.68,226,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2012-07-10,2011,10,41,192,330.42,0.54,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2012-07-11,2011,10,41,193,326.87,0.54,5,Dry,37,8,6,4,53,108,0.33,218.9,0.67,218.9,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000575,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
2012-07-12,2011,10,41,194,323.31,0.55,5,Dry,37,8,6,4,53,108,0.33,215.3,0.67,215.3,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.13,0.0141,0.000562,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-07-13,2011,10,41,195,319.76,0.55,5,Dry,37,8,6,4,53,108,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
2012-07-14,2011,10,42,196,317.3,0.56,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-07-15,2011,10,42,197,314.29,0.56,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2012-07-16,2011,10,42,198,311.28,0.56,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
