date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-07-17,2011,10,42,199,308.27,0.57,5,Dry,37,8,6,4,53,108,0.35,200.3,0.65,200.3,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2012-07-18,2011,10,42,200,305.26,0.57,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2012-07-19,2011,10,42,201,302.26,0.57,5,Dry,37,8,6,4,53,108,0.36,194.3,0.64,194.3,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2012-07-20,2011,10,42,202,299.25,0.58,5,Dry,37,8,6,4,53,108,0.36,191.3,0.64,191.3,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2012-07-21,2011,10,43,203,296.24,0.58,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2012-07-22,2011,10,43,204,293.23,0.59,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2012-07-23,2011,10,43,205,290.23,0.59,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2012-07-24,2011,10,43,206,287.76,0.59,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2012-07-25,2011,10,43,207,285.3,0.6,5,Dry,37,8,6,4,53,108,0.38,177.3,0.62,177.3,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,41,40.1,40.1,961
2012-07-26,2011,10,43,208,282.84,0.6,5,Dry,37,8,6,4,53,108,0.38,174.8,0.62,174.8,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2012-07-27,2011,10,43,209,280.38,0.6,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2012-07-28,2011,10,44,210,277.92,0.61,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2012-07-29,2011,10,44,211,275.46,0.61,5,Dry,37,8,6,4,53,108,0.39,167.5,0.61,167.5,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2012-07-30,2011,10,44,212,273,0.62,5,Dry,37,8,6,4,53,108,0.4,165,0.6,165,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00978,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2012-07-31,2011,10,44,213,270.54,0.62,5,Dry,37,8,6,4,53,108,0.4,162.5,0.6,162.5,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00957,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2012-08-01,2011,11,44,214,268.08,0.62,5,Dry,34,7,5,3,44,93,0.35,175.1,0.65,175.1,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2012-08-02,2011,11,44,215,263.98,0.63,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2012-08-03,2011,11,44,216,260.42,0.64,5,Dry,34,7,5,3,44,93,0.36,167.4,0.64,167.4,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00998,0.000395,0.121,0.00478,1,0.169,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,905
2012-08-04,2011,11,45,217,257.96,0.64,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2012-08-05,2011,11,45,218,254.95,0.65,5,Dry,34,7,5,3,44,93,0.36,161.9,0.64,161.9,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000376,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2012-08-06,2011,11,45,219,251.94,0.66,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2012-08-07,2011,11,45,220,248.94,0.66,5,Dry,34,7,5,3,44,93,0.37,155.9,0.63,155.9,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.009,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2012-08-08,2011,11,45,221,245.93,0.67,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2012-08-09,2011,11,45,222,242.92,0.68,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00849,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2012-08-10,2011,11,45,223,239.91,0.69,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2012-08-11,2011,11,46,224,237.45,0.69,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00803,0.000316,0.111,0.00437,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2012-08-12,2011,11,46,225,234.99,0.7,5,Dry,34,7,5,3,44,93,0.4,142,0.6,142,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2012-08-13,2011,11,46,226,232.53,0.7,5,Dry,34,7,5,3,44,93,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.239,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2012-08-14,2011,11,46,227,230.07,0.71,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2012-08-15,2011,11,46,228,227.61,0.72,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2012-08-16,2011,11,46,229,225.15,0.72,5,Dry,34,7,5,3,44,93,0.41,132.2,0.59,132.2,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2012-08-17,2011,11,46,230,223.78,0.73,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-08-18,2011,11,47,231,221.87,0.73,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-08-19,2011,11,47,232,219.95,0.74,5,Dry,34,7,5,3,44,93,0.42,127,0.58,127,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00852,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
2012-08-20,2011,11,47,233,218.04,0.75,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2012-08-21,2011,11,47,234,216.12,0.75,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-08-22,2011,11,47,235,214.21,0.76,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,648
2012-08-23,2011,11,47,236,212.3,0.77,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0998,0.00391,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2012-08-24,2011,11,47,237,210.38,0.78,5,Dry,34,7,5,3,44,93,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00573,0.000224,0.0989,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-08-25,2011,11,48,238,208.47,0.78,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0984,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2012-08-26,2011,11,48,239,206.55,0.79,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2012-08-27,2011,11,48,240,204.64,0.79,5,Dry,34,7,5,3,44,93,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-08-28,2011,11,48,241,202.73,0.8,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000198,0.0956,0.00374,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2012-08-29,2011,11,48,242,200.81,0.8,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,198.9,0.81,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000186,0.0939,0.00367,1,0.0855,0.179,0.00701,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,197.53,0.81,5,Dry,34,7,5,3,44,93,0.47,104.5,0.53,104.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00464,0.000181,0.0933,0.00364,1,0.0836,0.177,0.00691,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,195.07,0.82,5,Dry,30,6,4,2,30,72,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00621,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2012-09-02,2011,12,49,246,192.61,0.83,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2012-09-03,2011,12,49,247,189.6,0.84,5,Dry,30,6,4,2,30,72,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00575,0.000225,0.0969,0.00379,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2012-09-04,2011,12,49,248,186.59,0.85,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2012-09-05,2011,12,49,249,183.58,0.86,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-09-06,2011,12,49,250,180.58,0.86,5,Dry,30,6,4,2,30,72,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00498,0.000195,0.0929,0.00364,1,0.0891,0.182,0.00712,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-09-07,2011,12,49,251,178.12,0.87,5,Dry,30,6,4,2,30,72,0.4,106.1,0.6,106.1,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00477,0.000187,0.0919,0.00359,1,0.0858,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-09-08,2011,12,50,252,175.65,0.88,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000178,0.0908,0.00355,1,0.0824,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
2012-09-09,2011,12,50,253,173.19,0.88,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2012-09-10,2011,12,50,254,170.73,0.89,5,Dry,30,6,4,2,30,72,0.42,98.73,0.58,98.73,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-09-11,2011,12,50,255,169.37,0.89,5,Dry,30,6,4,2,30,72,0.42,97.37,0.57,97.37,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00403,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2012-09-12,2011,12,50,256,167.45,0.9,5,Dry,30,6,4,2,30,72,0.43,95.45,0.57,95.45,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0714,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
2012-09-13,2011,12,50,257,165.54,0.9,5,Dry,30,6,4,2,30,72,0.43,93.54,0.56,93.54,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2012-09-14,2011,12,50,258,163.62,0.9,5,Dry,30,6,4,2,30,72,0.44,91.62,0.56,91.62,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0855,0.00335,1,0.0662,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2012-09-15,2011,12,51,259,161.71,0.91,5,Dry,30,6,4,2,30,72,0.45,89.71,0.56,89.71,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2012-09-16,2011,12,51,260,159.8,0.91,5,Dry,30,6,4,2,30,72,0.45,87.8,0.55,87.8,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.00321,0.000126,0.0838,0.00329,1,0.061,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2012-09-17,2011,12,51,261,157.88,0.92,5,Dry,30,6,4,2,30,72,0.46,85.88,0.54,85.88,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00305,0.00012,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2012-09-18,2011,12,51,262,155.97,0.92,5,Dry,30,6,4,2,30,72,0.46,83.97,0.54,83.97,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.0559,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2012-09-19,2011,12,51,263,154.05,0.92,5,Dry,30,6,4,2,30,72,0.47,82.05,0.53,82.05,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00272,0.000107,0.0813,0.00319,1,0.0533,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2012-09-20,2011,12,51,264,152.69,0.92,5,Dry,30,6,4,2,30,72,0.47,80.69,0.53,80.69,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.00261,0.000102,0.0807,0.00317,1,0.0514,0.132,0.00518,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-09-21,2011,12,51,265,151.32,0.93,5,Dry,30,6,4,2,30,72,0.48,79.32,0.52,79.32,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000977,0.0801,0.00314,1,0.0496,0.13,0.00509,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2012-09-22,2011,12,52,266,149.95,0.93,5,Dry,30,6,4,2,30,72,0.48,77.95,0.52,77.95,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2012-09-23,2011,12,52,267,148.58,0.93,5,Dry,30,6,4,2,30,72,0.48,76.58,0.52,76.58,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2012-09-24,2011,12,52,268,147.22,0.93,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2012-09-25,2011,12,52,269,145.85,0.93,5,Dry,30,6,4,2,30,72,0.49,73.85,0.51,73.85,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2012-09-26,2011,12,52,270,145.58,0.93,5,Dry,30,6,4,2,30,72,0.49,73.58,0.51,73.58,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000786,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2012-09-27,2011,12,52,271,143.66,0.94,5,Dry,30,6,4,2,30,72,0.5,71.66,0.5,71.66,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000722,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2012-09-28,2011,12,52,272,142.3,0.94,5,Dry,30,6,4,2,30,72,0.51,70.3,0.49,70.3,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00445,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2012-09-29,2011,12,53,273,142.02,0.94,5,Dry,30,6,4,2,30,72,0.51,70.02,0.49,70.02,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000667,0.0761,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2012-09-30,2011,12,53,274,141.2,0.94,5,Dry,30,6,4,2,30,72,0.51,69.2,0.49,69.2,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.000064,0.0757,0.00297,1,0.0359,0.112,0.00438,25.4,0.909,0.96,0.872,15.7,15,15,361
2012-10-01,2012,1,1,275,139.29,0.94,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2012-10-02,2012,1,1,276,139.01,0.94,5,Dry,24,4,2,2,20,52,0.37,87.01,0.63,87.01,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00315,0.000123,0.08,0.00314,1,0.06,0.14,0.00549,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-10-03,2012,1,1,277,138.19,0.94,5,Dry,24,4,2,2,20,52,0.38,86.19,0.62,86.19,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,459
2012-10-04,2012,1,1,278,137.37,0.95,5,Dry,24,4,2,2,20,52,0.38,85.37,0.62,85.37,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00301,0.000118,0.0793,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2012-10-05,2012,1,1,279,136.55,0.95,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2012-10-06,2012,1,1,280,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-07,2012,1,1,281,134.91,0.95,5,Dry,24,4,2,2,20,52,0.39,82.91,0.61,82.91,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2012-10-08,2012,1,2,282,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-09,2012,1,2,283,133.27,0.95,5,Dry,24,4,2,2,20,52,0.39,81.27,0.61,81.27,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-10,2012,1,2,284,134.09,0.95,5,Dry,24,4,2,2,20,52,0.39,82.09,0.61,82.09,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-11,2012,1,2,285,136.01,0.95,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-12,2012,1,2,286,136.83,0.95,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-10-13,2012,1,2,287,138.74,0.94,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2012-10-14,2012,1,2,288,140.65,0.94,5,Dry,24,4,2,2,20,52,0.37,88.65,0.63,88.65,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00329,0.000129,0.0807,0.00316,1,0.0622,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,471
2012-10-15,2012,1,3,289,138.74,0.94,5,Dry,24,4,2,2,20,52,0.38,86.74,0.63,86.74,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0799,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2012-10-16,2012,1,3,290,136.83,0.95,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-10-17,2012,1,3,291,136.55,0.95,5,Dry,24,4,2,2,20,52,0.38,84.55,0.62,84.55,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0566,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2012-10-18,2012,1,3,292,135.73,0.95,5,Dry,24,4,2,2,20,52,0.38,83.73,0.62,83.73,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00287,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2012-10-19,2012,1,3,293,133.82,0.95,5,Dry,24,4,2,2,20,52,0.39,81.82,0.61,81.82,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.053,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2012-10-20,2012,1,3,294,132.45,0.95,5,Dry,24,4,2,2,20,52,0.39,80.45,0.61,80.45,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-21,2012,1,3,295,133.27,0.95,5,Dry,24,4,2,2,20,52,0.39,81.27,0.61,81.27,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-22,2012,1,4,296,134.64,0.95,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-10-23,2012,1,4,297,136.01,0.95,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-10-24,2012,1,4,298,136.83,0.95,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-10-25,2012,1,4,299,137.65,0.94,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2012-10-26,2012,1,4,300,136.83,0.95,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-10-27,2012,1,4,301,135.46,0.95,5,Dry,24,4,2,2,20,52,0.38,83.46,0.62,83.46,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2012-10-28,2012,1,4,302,133.55,0.95,5,Dry,24,4,2,2,20,52,0.39,81.55,0.61,81.55,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2012-10-29,2012,1,5,303,131.63,0.95,5,Dry,24,4,2,2,20,52,0.4,79.63,0.6,79.63,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-30,2012,1,5,304,129.72,0.96,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-31,2012,1,5,305,129.44,0.96,5,Dry,24,4,2,2,20,52,0.4,77.44,0.6,77.44,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.047,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2012-11-01,2012,2,5,306,131.9,0.95,5,Dry,23,4,2,2,19,50,0.38,81.9,0.62,81.9,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2012-11-02,2012,2,5,307,136.01,0.95,5,Dry,23,4,2,2,19,50,0.37,86.01,0.63,86.01,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.00311,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2012-11-03,2012,2,5,308,135.19,0.95,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2012-11-04,2012,2,5,309,134.91,0.95,5,Dry,23,4,2,2,19,50,0.37,84.91,0.63,84.91,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-11-05,2012,2,6,310,134.64,0.95,5,Dry,23,4,2,2,19,50,0.37,84.64,0.63,84.64,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0568,0.135,0.00531,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2012-11-06,2012,2,6,311,134.37,0.95,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-11-07,2012,2,6,312,134.09,0.95,5,Dry,23,4,2,2,19,50,0.37,84.09,0.63,84.09,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-11-08,2012,2,6,313,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2012-11-09,2012,2,6,314,135.73,0.95,5,Dry,23,4,2,2,19,50,0.37,85.73,0.63,85.73,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00304,0.000119,0.0791,0.0031,1,0.0582,0.137,0.00538,25.4,0.926,0.962,0.892,19.8,19,19,456
2012-11-10,2012,2,6,315,140.93,0.94,5,Dry,23,4,2,2,19,50,0.35,90.93,0.65,90.93,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000136,0.0813,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2012-11-11,2012,2,6,316,142.3,0.94,5,Dry,23,4,2,2,19,50,0.35,92.3,0.65,92.3,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.0036,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
2012-11-12,2012,2,7,317,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-11-13,2012,2,7,318,140.11,0.94,5,Dry,23,4,2,2,19,50,0.36,90.11,0.64,90.11,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2012-11-14,2012,2,7,319,140.38,0.94,5,Dry,23,4,2,2,19,50,0.36,90.38,0.64,90.38,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-11-15,2012,2,7,320,142.3,0.94,5,Dry,23,4,2,2,19,50,0.35,92.3,0.65,92.3,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.0036,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.4,20.4,488
2012-11-16,2012,2,7,321,141.48,0.94,5,Dry,23,4,2,2,19,50,0.35,91.48,0.65,91.48,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-17,2012,2,7,322,143.39,0.94,5,Dry,23,4,2,2,19,50,0.35,93.39,0.65,93.39,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2012-11-18,2012,2,7,323,145.3,0.93,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-11-19,2012,2,8,324,144.48,0.94,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2012-11-20,2012,2,8,325,144.21,0.94,5,Dry,23,4,2,2,19,50,0.35,94.21,0.65,94.21,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0697,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2012-11-21,2012,2,8,326,143.94,0.94,5,Dry,23,4,2,2,19,50,0.35,93.94,0.65,93.94,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00373,0.000146,0.0827,0.00324,1,0.0693,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-11-22,2012,2,8,327,143.66,0.94,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2012-11-23,2012,2,8,328,144.48,0.94,5,Dry,23,4,2,2,19,50,0.35,94.48,0.65,94.48,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2012-11-24,2012,2,8,329,148.04,0.93,5,Dry,23,4,2,2,19,50,0.34,98.04,0.66,98.04,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2012-11-25,2012,2,8,330,151.59,0.93,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2012-11-26,2012,2,9,331,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2012-11-27,2012,2,9,332,158.7,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2012-11-28,2012,2,9,333,161.71,0.91,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2012-11-29,2012,2,9,334,166.9,0.9,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-11-30,2012,2,9,335,170.46,0.89,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2012-12-01,2012,3,9,336,174.56,0.88,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2012-12-02,2012,3,9,337,174.83,0.88,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2012-12-03,2012,3,10,338,175.65,0.88,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2012-12-04,2012,3,10,339,179.21,0.87,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2012-12-05,2012,3,10,340,182.76,0.86,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
2012-12-06,2012,3,10,341,183.04,0.86,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2012-12-07,2012,3,10,342,183.31,0.86,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2012-12-08,2012,3,10,343,184.68,0.85,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2012-12-09,2012,3,10,344,186.59,0.85,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2012-12-10,2012,3,11,345,188.51,0.84,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2012-12-11,2012,3,11,346,190.42,0.83,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2012-12-12,2012,3,11,347,191.24,0.83,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-12-13,2012,3,11,348,189.33,0.84,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2012-12-14,2012,3,11,349,191.24,0.83,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2012-12-15,2012,3,11,350,194.25,0.82,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2012-12-16,2012,3,11,351,195.07,0.82,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2012-12-17,2012,3,12,352,195.89,0.82,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2012-12-18,2012,3,12,353,196.71,0.82,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2012-12-19,2012,3,12,354,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2012-12-20,2012,3,12,355,201.63,0.8,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2012-12-21,2012,3,12,356,205.19,0.79,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2012-12-22,2012,3,12,357,208.74,0.78,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,811
2012-12-23,2012,3,12,358,211.2,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2012-12-24,2012,3,13,359,210.38,0.78,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2012-12-25,2012,3,13,360,212.3,0.77,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2012-12-26,2012,3,13,361,216.94,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2012-12-27,2012,3,13,362,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2012-12-28,2012,3,13,363,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2012-12-29,2012,3,13,364,234.17,0.7,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2012-12-30,2012,3,13,365,239.91,0.69,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2012-12-31,2012,3,14,366,247.3,0.67,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2013-01-01,2012,4,14,1,250.85,0.66,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2013-01-02,2012,4,14,2,253.86,0.65,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2013-01-03,2012,4,14,3,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2013-01-04,2012,4,14,4,268.62,0.62,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2013-01-05,2012,4,14,5,277.65,0.61,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2013-01-06,2012,4,14,6,285.03,0.6,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-01-07,2012,4,15,7,293.51,0.59,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2013-01-08,2012,4,15,8,303.62,0.57,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2013-01-09,2012,4,15,9,315.38,0.56,5,Dry,29,5,4,2,33,73,0.23,242.4,0.77,242.4,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0164,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2013-01-10,2012,4,15,10,325.5,0.55,5,Dry,29,5,4,2,33,73,0.22,252.5,0.78,252.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.000728,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.2,1320
2013-01-11,2012,4,15,11,337.26,0.53,5,Dry,29,5,4,2,33,73,0.22,264.3,0.78,264.3,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.000953,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.7,1390
2013-01-12,2012,4,15,12,349.56,0.52,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2013-01-13,2012,4,15,13,361.32,0.51,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2013-01-14,2012,4,16,14,372.53,0.5,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2013-01-15,2012,4,16,15,386.48,0.48,5,Dry,29,5,4,2,33,73,0.19,313.5,0.81,313.5,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.047,0.0019,0.207,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.2,68.3,1640
2013-01-16,2012,4,16,16,401.51,0.47,5,Dry,29,5,4,2,33,73,0.18,328.5,0.82,328.5,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2013-01-17,2012,4,16,17,415.46,0.46,5,Dry,29,5,4,2,33,73,0.18,342.5,0.82,342.5,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2013-01-18,2012,4,16,18,429.4,0.45,5,Dry,29,5,4,2,33,73,0.17,356.4,0.83,356.4,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2013-01-19,2012,4,16,19,447.73,0.43,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2013-01-20,2012,4,16,20,469.33,0.42,5,Dry,29,5,4,2,33,73,0.16,396.3,0.84,396.3,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0861,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.5,2080
2013-01-21,2012,4,17,21,490.38,0.4,5,Dry,29,5,4,2,33,73,0.15,417.4,0.85,417.4,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2013-01-22,2012,4,17,22,510.34,0.39,5,Dry,29,5,4,2,33,73,0.14,437.3,0.86,437.3,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.309,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2280
2013-01-23,2012,4,17,23,530.85,0.38,5,Dry,29,5,4,2,33,73,0.14,457.9,0.86,457.9,0,0,0,0,-2,2,29,5,4,0,35,496,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.252,0.577,0.024,23.4,0.958,0.98,0.938,50.4,48.2,96.4,2310
2013-01-24,2012,4,17,24,551.36,0.37,5,Dry,29,5,4,2,33,73,0.13,478.4,0.87,478.4,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2013-01-25,2012,4,17,25,571.87,0.36,5,Dry,29,5,4,2,33,73,0.13,498.9,0.87,498.9,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.134,0.00564,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.9,105,2510
2013-01-26,2012,4,17,26,595.65,0.34,5,Dry,29,5,4,2,33,73,0.12,522.6,0.88,522.6,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.15,0.00633,0.395,0.0167,3,0.178,0.573,0.0242,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2013-01-27,2012,4,17,27,618.9,0.33,5,Dry,29,5,4,2,33,73,0.12,545.9,0.88,545.9,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.258,0.166,0.00701,0.424,0.0179,3,0.188,0.612,0.0259,23,0.95,0.974,0.926,39,38,114,2740
2013-01-28,2012,4,18,28,639.95,0.32,5,Dry,29,5,4,2,33,73,0.11,567,0.89,567,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00763,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
2013-01-29,2012,4,18,29,662.65,0.31,5,Dry,29,5,4,2,33,73,0.11,589.6,0.89,589.6,0,0,0,0,-2,2,29,5,4,0,35,628,990,966.6,23.4,0.283,0.195,0.00831,0.478,0.0204,3,0.208,0.686,0.0293,22.8,0.954,0.98,0.935,41.8,41,123,2950
2013-01-30,2012,4,18,30,684.25,0.3,5,Dry,29,5,4,2,33,73,0.11,611.3,0.89,611.3,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00896,0.505,0.0216,3,0.218,0.722,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2013-01-31,2012,4,18,31,703.66,0.29,5,Dry,29,5,4,2,33,73,0.1,630.7,0.9,630.7,0,0,0,0,-2,2,29,5,4,0,35,669,990,966.7,23.3,0.307,0.222,0.00955,0.529,0.0227,3,0.226,0.755,0.0324,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2013-02-01,2012,5,18,32,723.08,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,618.1,0.85,618.1,0,0,0,0,-4,4,36,6,5,0,58,665,990,966.8,23.2,0.304,0.214,0.00922,0.518,0.0223,3,0.221,0.739,0.0318,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2013-02-02,2012,5,18,33,744.68,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,639.7,0.86,639.7,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00987,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2013-02-03,2012,5,18,34,768.47,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2013-02-04,2012,5,19,35,781.38,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,676.4,0.87,676.4,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2013-02-05,2012,5,19,36,797.68,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,692.7,0.87,692.7,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.254,0.865,0.0377,22,0.957,0.98,0.938,47.8,46.8,140,3370
2013-02-06,2012,5,19,37,812.77,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,707.8,0.87,707.8,0,0,0,0,-4,4,36,6,5,0,58,755,990,967.2,22.8,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2013-02-07,2012,5,19,38,825.34,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,720.3,0.87,720.3,0,0,0,0,-4,4,36,6,5,0,58,767,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.911,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2013-02-08,2012,5,19,39,834.7,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,729.7,0.87,729.7,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2013-02-09,2012,5,19,40,844.35,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,739.4,0.88,739.4,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2013-02-10,2012,5,19,41,850.27,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,745.3,0.88,745.3,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.957,0.0422,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2013-02-11,2012,5,20,42,852.26,0.23,3,Normal,43,7,5,4,78,137,0.16,715.3,0.84,715.3,0,0,0,0,-4,4,43,7,5,0,82,770,990,967.3,22.7,0.364,0.279,0.0123,0.643,0.0283,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.7,47.8,143,3440
2013-02-12,2012,5,20,43,854.27,0.23,3,Normal,43,7,5,4,78,137,0.16,717.3,0.84,717.3,0,0,0,0,-4,4,43,7,5,0,82,772,990,967.3,22.7,0.365,0.28,0.0124,0.646,0.0285,3,0.265,0.911,0.0402,21.8,0.957,0.98,0.938,48.8,47.9,144,3450
2013-02-13,2012,5,20,44,856.28,0.23,3,Normal,43,7,5,4,78,137,0.16,719.3,0.84,719.3,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0286,3,0.266,0.914,0.0403,21.8,0.957,0.98,0.938,49,48,144,3450
2013-02-14,2012,5,20,45,858.3,0.23,3,Normal,43,7,5,4,78,137,0.16,721.3,0.84,721.3,0,0,0,0,-4,4,43,7,5,0,82,776,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2013-02-15,2012,5,20,46,860.34,0.23,3,Normal,43,7,5,4,78,137,0.16,723.3,0.84,723.3,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.921,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2013-02-16,2012,5,20,47,866.49,0.23,3,Normal,43,7,5,4,78,137,0.16,729.5,0.84,729.5,0,0,0,0,-4,4,43,7,5,0,82,784,990,967.4,22.6,0.373,0.288,0.0127,0.661,0.0292,3,0.271,0.932,0.0412,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
