date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-02-17,2012,5,20,48,872.73,0.23,3,Normal,43,7,5,4,78,137,0.16,735.7,0.84,735.7,0,0,0,0,-4,4,43,7,5,0,82,791,990,967.4,22.6,0.379,0.292,0.0129,0.671,0.0297,3,0.274,0.945,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2013-02-18,2012,5,21,49,879.05,0.23,3,Normal,43,7,5,4,78,137,0.16,742,0.84,742,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.385,0.297,0.0131,0.681,0.0302,3,0.276,0.958,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2013-02-19,2012,5,21,50,885.45,0.22,3,Normal,43,7,5,4,78,137,0.15,748.5,0.84,748.5,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.301,0.0133,0.691,0.0307,3,0.279,0.971,0.043,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2013-02-20,2012,5,21,51,887.6,0.22,3,Normal,43,7,5,4,78,137,0.15,750.6,0.85,750.6,0,0,0,0,-4,4,43,7,5,0,82,806,990,967.5,22.5,0.392,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2013-02-21,2012,5,21,52,894.1,0.22,3,Normal,43,7,5,4,78,137,0.15,757.1,0.85,757.1,0,0,0,0,-4,4,43,7,5,0,82,812,990,967.5,22.5,0.398,0.305,0.0136,0.704,0.0312,3,0.282,0.986,0.0438,21.5,0.957,0.98,0.937,51,48.2,145,3470
2013-02-22,2012,5,21,53,905.08,0.22,3,Normal,43,7,5,4,78,137,0.15,768.1,0.85,768.1,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.311,0.0138,0.719,0.032,3,0.285,1,0.0447,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2013-02-23,2012,5,21,54,916.26,0.21,3,Normal,43,7,5,4,78,137,0.15,779.3,0.85,779.3,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.419,0.316,0.0141,0.735,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2013-02-24,2012,5,21,55,927.62,0.21,3,Normal,43,7,5,4,78,137,0.15,790.6,0.85,790.6,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0335,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2013-02-25,2012,5,22,56,939.15,0.21,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2013-02-26,2012,5,22,57,955.58,0.2,3,Normal,43,7,5,4,78,137,0.14,818.6,0.86,818.6,0,0,0,0,-4,4,43,7,5,0,82,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2013-02-27,2012,5,22,58,972.33,0.2,3,Normal,43,7,5,4,78,137,0.14,835.3,0.86,835.3,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2013-02-28,2012,5,22,59,989.37,0.2,3,Normal,43,7,5,4,78,137,0.14,852.4,0.86,852.4,0,0,0,0,-4,4,43,7,5,0,82,907,990,967.9,22.1,0.486,0.352,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3950
2013-03-01,2012,6,22,60,1006.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2013-03-02,2012,6,22,61,1029.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2013-03-03,2012,6,22,62,1047.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,918.3,0.88,918.3,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2013-03-04,2012,6,23,63,1065.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2013-03-05,2012,6,23,64,1089.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,960.2,0.88,960.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0575,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2013-03-06,2012,6,23,65,1108,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,979,0.88,979,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.603,0.413,0.019,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,47,46,184,4420
2013-03-07,2012,6,23,66,1126.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2013-03-08,2012,6,23,67,1146.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.461,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2013-03-09,2012,6,23,68,1159.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.493,0.0228,1.17,0.0543,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
2013-03-10,2012,6,23,69,1173.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1045,0.89,1045,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.7,0.524,0.0243,1.22,0.0568,4,0.289,1.51,0.0702,20,0.955,0.98,0.936,49,48.1,192,4610
2013-03-11,2012,6,24,70,1193.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2013-03-12,2012,6,24,71,1207.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.65,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
2013-03-13,2012,6,24,72,1222,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-14,2012,6,24,73,1242.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2013-03-15,2012,6,24,74,1262.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-03-16,2012,6,24,75,1288.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-17,2012,6,24,76,1321.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1193,0.9,1100,93,21,3,3,-3,69,62,11,10,3,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-18,2012,6,25,77,1366.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-03-19,2012,6,25,78,1406.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2013-03-20,2012,6,25,79,1447,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1318,0.91,1100,218,49,7,7,1,154,90,15,14,7,221,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-21,2012,6,25,80,1494.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1365,0.91,1100,265,59,8,8,2,188,100,16,15,8,255,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2013-03-22,2012,6,25,81,1548.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1420,0.92,1100,320,59,10,10,4,237,100,18,17,10,304,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-03-23,2012,6,25,82,1610.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1481,0.92,1100,381,59,10,12,5,295,100,18,19,11,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2013-03-24,2012,6,25,83,1679.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.077,1551,0.92,1100,451,59,10,14,8,360,100,18,21,14,427,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2013-03-25,2012,6,26,84,1763.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.073,1635,0.93,1100,535,59,10,16,10,440,100,18,23,16,507,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-03-26,2012,6,26,85,1849.4,0.084,4,Mod_Dry,41,8,7,6,67,129,0.07,1720,0.93,1100,620,59,10,18,13,520,100,18,25,19,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-03-27,2012,6,26,86,1936.6,0.074,4,Mod_Dry,41,8,7,6,67,129,0.067,1808,0.93,1100,708,59,10,18,15,606,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-03-28,2012,6,26,87,2018.1,0.067,4,Mod_Dry,41,8,7,6,67,129,0.064,1889,0.94,1100,789,59,10,18,18,684,100,18,25,24,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2013-03-29,2012,6,26,88,2093.5,0.061,4,Mod_Dry,41,8,7,6,67,129,0.062,1965,0.94,1100,865,59,10,18,20,758,100,18,25,26,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2013-03-30,2012,6,26,89,2162.6,0.056,4,Mod_Dry,41,8,7,6,67,129,0.06,2034,0.94,1100,934,59,10,18,22,825,100,18,25,28,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2013-03-31,2012,6,26,90,2225,0.052,4,Mod_Dry,41,8,7,6,67,129,0.058,2096,0.94,1100,996,59,10,18,24,885,100,18,25,30,952,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2013-04-01,2012,7,27,91,2273.2,0.048,3,Normal,54,13,14,19,117,217,0.096,2056,0.91,1100,956,46,5,11,10,884,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-02,2012,7,27,92,2306.7,0.046,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2013-04-03,2012,7,27,93,2332.9,0.044,3,Normal,54,13,14,19,117,217,0.093,2116,0.91,1100,1020,46,5,11,11,943,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-04-04,2012,7,27,94,2359.2,0.042,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-05,2012,7,27,95,2378,0.04,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-06,2012,7,27,96,2389.3,0.039,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-07,2012,7,27,97,2393.1,0.039,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-08,2012,7,28,98,2389.3,0.039,3,Normal,54,13,14,19,117,217,0.091,2172,0.91,1100,1070,46,5,11,13,997,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-09,2012,7,28,99,2378,0.04,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2013-04-10,2012,7,28,100,2366.7,0.041,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-04-11,2012,7,28,101,2347.9,0.042,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-04-12,2012,7,28,102,2329.1,0.044,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2013-04-13,2012,7,28,103,2310.4,0.045,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2013-04-14,2012,7,28,104,2291.8,0.047,3,Normal,54,13,14,19,117,217,0.095,2075,0.91,1100,975,46,5,11,10,903,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2013-04-15,2012,7,29,105,2265.7,0.049,3,Normal,54,13,14,19,117,217,0.096,2049,0.9,1100,949,46,5,11,9,878,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-16,2012,7,29,106,2232.4,0.052,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-17,2012,7,29,107,2191.9,0.054,3,Normal,54,13,14,19,117,217,0.099,1975,0.9,1100,875,46,5,11,7,806,100,18,25,26,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-18,2012,7,29,108,2151.6,0.057,3,Normal,54,13,14,19,117,217,0.1,1935,0.9,1100,835,46,5,11,6,767,100,18,25,25,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2013-04-19,2012,7,29,109,2111.6,0.06,3,Normal,54,13,14,19,117,217,0.1,1895,0.9,1100,795,46,5,11,5,728,100,18,25,24,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-04-20,2012,7,29,110,2071.8,0.063,3,Normal,54,13,14,19,117,217,0.1,1855,0.9,1100,755,46,5,11,4,689,100,18,25,23,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-04-21,2012,7,29,111,2032.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2013-04-22,2012,7,30,112,1993.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2013-04-23,2012,7,30,113,1954.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2013-04-24,2012,7,30,114,1915.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1768,0.92,1100,668,55,7,15,10,581,100,18,25,20,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2013-04-25,2012,7,30,115,1877.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2013-04-26,2012,7,30,116,1839,0.085,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-04-27,2012,7,30,117,1801.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2013-04-28,2012,7,30,118,1763.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-04-29,2012,7,31,119,1726.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-30,2012,7,31,120,1689.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.088,1542,0.91,1100,442,55,7,13,3,364,100,18,23,13,436,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.3,181,4350
2013-05-01,2012,8,31,121,1653,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2013-05-02,2012,8,31,122,1616.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-05-03,2012,8,31,123,1580.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-04,2012,8,31,124,1545.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-05,2012,8,31,125,1510.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-05-06,2012,8,32,126,1481.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.2,47.2,189,4530
2013-05-07,2012,8,32,127,1453.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2013-05-08,2012,8,32,128,1425.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-09,2012,8,32,129,1397.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2013-05-10,2012,8,32,130,1345.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-05-11,2012,8,32,131,1294.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2013-05-12,2012,8,32,132,1250.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.555,0.0261,1.29,0.0606,4,0.292,1.58,0.0743,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2013-05-13,2012,8,33,133,1207.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.673,0.458,0.0214,1.13,0.0528,4,0.283,1.41,0.066,20,0.955,0.98,0.936,47.6,46.7,187,4480
2013-05-14,2012,8,33,134,1171,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,979,0.84,979,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.619,0.413,0.0191,1.03,0.0479,4,0.273,1.31,0.0605,20.3,0.955,0.98,0.936,46.5,45.5,182,4370
2013-05-15,2012,8,33,135,1135.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,943.1,0.83,943.1,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
2013-05-16,2012,8,33,136,1099.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,907.9,0.82,907.9,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.926,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2013-05-17,2012,8,33,137,1070.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,878.7,0.82,878.7,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2013-05-18,2012,8,33,138,1042.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,850.2,0.82,850.2,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.495,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
2013-05-19,2012,8,33,139,1014.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2013-05-20,2012,8,34,140,991.83,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,799.8,0.81,799.8,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2013-05-21,2012,8,34,141,969.92,0.2,5,Dry,42,9,8,6,82,147,0.15,822.9,0.85,822.9,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.8,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,160,3830
2013-05-22,2012,8,34,142,948.5,0.2,5,Dry,42,9,8,6,82,147,0.15,801.5,0.84,801.5,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.77,0.0345,4,0.213,0.983,0.0441,21.3,0.953,0.976,0.93,39.9,39,156,3740
2013-05-23,2012,8,34,143,927.62,0.21,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2013-05-24,2012,8,34,144,911.77,0.22,5,Dry,42,9,8,6,82,147,0.16,764.8,0.84,764.8,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.718,0.032,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2013-05-25,2012,8,34,145,896.28,0.22,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2013-05-26,2012,8,34,146,881.18,0.22,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2013-05-27,2012,8,35,147,866.49,0.23,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2013-05-28,2012,8,35,148,852.26,0.23,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2013-05-29,2012,8,35,149,838.53,0.24,5,Dry,42,9,8,6,82,147,0.17,691.5,0.82,691.5,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-30,2012,8,35,150,825.34,0.24,5,Dry,42,9,8,6,82,147,0.18,678.3,0.82,678.3,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.346,0.254,0.0111,0.6,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2013-05-31,2012,8,35,151,812.77,0.25,5,Dry,42,9,8,6,82,147,0.18,665.8,0.82,665.8,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.826,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2013-06-01,2012,9,35,152,800.92,0.25,5,Dry,39,9,7,5,59,119,0.15,681.9,0.85,681.9,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.257,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
2013-06-02,2012,9,35,153,789.93,0.26,5,Dry,39,9,7,5,59,119,0.15,670.9,0.85,670.9,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2013-06-03,2012,9,36,154,780.06,0.26,5,Dry,39,9,7,5,59,119,0.15,661.1,0.85,661.1,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2013-06-04,2012,9,36,155,771.92,0.27,5,Dry,39,9,7,5,59,119,0.15,652.9,0.85,652.9,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2013-06-05,2012,9,36,156,762.45,0.27,5,Dry,39,9,7,5,59,119,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2013-06-06,2012,9,36,157,749.6,0.27,5,Dry,39,9,7,5,59,119,0.16,630.6,0.84,630.6,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.222,0.00962,0.538,0.0233,3,0.226,0.765,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
2013-06-07,2012,9,36,158,737.3,0.28,5,Dry,39,9,7,5,59,119,0.16,618.3,0.84,618.3,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2013-06-08,2012,9,36,159,726.08,0.28,5,Dry,39,9,7,5,59,119,0.16,607.1,0.84,607.1,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.207,0.0089,0.509,0.022,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2013-06-09,2012,9,36,160,714.33,0.29,5,Dry,39,9,7,5,59,119,0.17,595.3,0.83,595.3,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.199,0.00855,0.495,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2013-06-10,2012,9,37,161,702.57,0.29,5,Dry,39,9,7,5,59,119,0.17,583.6,0.83,583.6,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.289,0.191,0.00819,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2013-06-11,2012,9,37,162,691.36,0.3,5,Dry,39,9,7,5,59,119,0.17,572.4,0.83,572.4,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00786,0.466,0.02,3,0.2,0.666,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2013-06-12,2012,9,37,163,681.24,0.3,5,Dry,39,9,7,5,59,119,0.17,562.2,0.82,562.2,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.177,0.00755,0.454,0.0194,3,0.196,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
2013-06-13,2012,9,37,164,670.58,0.31,5,Dry,39,9,7,5,59,119,0.18,551.6,0.82,551.6,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.271,0.169,0.00724,0.441,0.0188,3,0.191,0.631,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2013-06-14,2012,9,37,165,659.91,0.31,5,Dry,39,9,7,5,59,119,0.18,540.9,0.82,540.9,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00692,0.427,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2013-06-15,2012,9,37,166,649.8,0.32,5,Dry,39,9,7,5,59,119,0.18,530.8,0.82,530.8,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.259,0.156,0.00662,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2013-06-16,2012,9,37,167,640.77,0.32,5,Dry,39,9,7,5,59,119,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.254,0.15,0.00635,0.404,0.0172,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2013-06-17,2012,9,38,168,631.2,0.33,5,Dry,39,9,7,5,59,119,0.19,512.2,0.81,512.2,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00607,0.392,0.0166,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.5,35.4,106,2550
2013-06-18,2012,9,38,169,621.63,0.33,5,Dry,39,9,7,5,59,119,0.19,502.6,0.81,502.6,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2013-06-19,2012,9,38,170,612.06,0.34,5,Dry,39,9,7,5,59,119,0.19,493.1,0.81,493.1,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2013-06-20,2012,9,38,171,603.04,0.34,5,Dry,39,9,7,5,59,119,0.2,484,0.8,484,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2013-06-21,2012,9,38,172,595.11,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,434.1,0.73,434.1,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00438,0.315,0.0133,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.2,46.3,92.5,2220
2013-06-22,2012,9,38,173,586.63,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,425.6,0.73,425.6,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.208,0.0999,0.0042,0.308,0.013,2,0.23,0.538,0.0226,23.2,0.957,0.98,0.937,46.4,45.4,90.9,2180
2013-06-23,2012,9,38,174,578.15,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,417.1,0.72,417.1,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0959,0.00403,0.301,0.0127,2,0.224,0.525,0.0221,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
2013-06-24,2012,9,39,175,569.68,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,408.7,0.72,408.7,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00386,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.5,2100
2013-06-25,2012,9,39,176,561.75,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,400.8,0.71,400.8,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0882,0.00369,0.288,0.0121,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.9,43,86,2060
2013-06-26,2012,9,39,177,553.82,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,392.8,0.71,392.8,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0844,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2013-06-27,2012,9,39,178,546.98,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,386,0.71,386,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0812,0.00339,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
2013-06-28,2012,9,39,179,539.6,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,378.6,0.7,378.6,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0777,0.00324,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.933,41.5,40.7,81.4,1950
2013-06-29,2012,9,39,180,532.22,0.38,4,Mod_Dry,45,10,9,9,88,161,0.3,371.2,0.7,371.2,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0742,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.7,1910
2013-06-30,2012,9,39,181,524.83,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,363.8,0.69,363.8,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0707,0.00294,0.257,0.0107,2,0.188,0.445,0.0185,23.6,0.95,0.976,0.928,40,39,78.1,1870
2013-07-01,2012,10,40,182,517.45,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,382.4,0.74,382.4,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0795,0.0033,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.3,82.6,1980
2013-07-02,2012,10,40,183,510.62,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.2,1950
2013-07-03,2012,10,40,184,503.78,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,368.8,0.73,368.8,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0731,0.00303,0.26,0.0108,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2013-07-04,2012,10,40,185,496.94,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,361.9,0.73,361.9,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2013-07-05,2012,10,40,186,491.2,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.2,0.72,356.2,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2013-07-06,2012,10,40,187,484.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,349.9,0.72,349.9,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0642,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2013-07-07,2012,10,40,188,478.62,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,343.6,0.72,343.6,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0612,0.00252,0.239,0.00985,2,0.174,0.413,0.017,23.8,0.948,0.972,0.921,38,37,74,1770
2013-07-08,2012,10,41,189,472.33,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,337.3,0.71,337.3,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2013-07-09,2012,10,41,190,466.05,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.1,0.71,331.1,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2013-07-10,2012,10,41,191,460.3,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.3,0.71,325.3,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0525,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2013-07-11,2012,10,41,192,454.56,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,319.6,0.7,319.6,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0498,0.00205,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
2013-07-12,2012,10,41,193,448.82,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,313.8,0.7,313.8,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
2013-07-13,2012,10,41,194,444.17,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,309.2,0.7,309.2,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2013-07-14,2012,10,41,195,438.98,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,304,0.69,304,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00844,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
2013-07-15,2012,10,42,196,433.78,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,298.8,0.69,298.8,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00826,2,0.144,0.346,0.0142,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2013-07-16,2012,10,42,197,428.58,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,293.6,0.69,293.6,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2013-07-17,2012,10,42,198,423.39,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,288.4,0.68,288.4,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0351,0.00143,0.193,0.00789,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
2013-07-18,2012,10,42,199,418.19,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,283.2,0.68,283.2,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0327,0.00133,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.5,61.1,1470
2013-07-19,2012,10,42,200,413,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,278,0.67,278,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
2013-07-20,2012,10,42,201,408.35,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,273.4,0.67,273.4,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2013-07-21,2012,10,42,202,403.7,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,268.7,0.67,268.7,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
2013-07-22,2012,10,43,203,399.05,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.1,0.66,264.1,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2013-07-23,2012,10,43,204,394.4,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,28,56,1340
2013-07-24,2012,10,43,205,389.76,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,254.8,0.65,254.8,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.3,24.7,0.146,0.0192,0.000781,0.166,0.00671,2,0.114,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
2013-07-25,2012,10,43,206,386.2,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000712,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2013-07-26,2012,10,43,207,382.1,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2013-07-27,2012,10,43,208,378,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2013-07-28,2012,10,43,209,373.9,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,238.9,0.64,238.9,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1240
2013-07-29,2012,10,44,210,369.8,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2013-07-30,2012,10,44,211,365.69,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,230.7,0.63,230.7,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2013-07-31,2012,10,44,212,361.59,0.51,4,Mod_Dry,42,9,8,6,70,135,0.37,226.6,0.63,226.6,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2013-08-01,2012,11,44,213,357.49,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,242.5,0.68,242.5,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0164,0.000659,0.155,0.00627,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2013-08-02,2012,11,44,214,352.3,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,237.3,0.67,237.3,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2013-08-03,2012,11,44,215,347.65,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,232.7,0.67,232.7,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2013-08-04,2012,11,44,216,343,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,228,0.67,228,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2013-08-05,2012,11,45,217,338.35,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,223.3,0.66,223.3,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2013-08-06,2012,11,45,218,334.8,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-08-07,2012,11,45,219,330.69,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,215.7,0.65,215.7,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-08-08,2012,11,45,220,326.59,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,211.6,0.65,211.6,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
2013-08-09,2012,11,45,221,322.49,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,207.5,0.64,207.5,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2013-08-10,2012,11,45,222,318.39,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2013-08-11,2012,11,45,223,314.29,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2013-08-12,2012,11,46,224,310.73,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2013-08-13,2012,11,46,225,307.18,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,192.2,0.63,192.2,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-08-14,2012,11,46,226,303.62,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2013-08-15,2012,11,46,227,300.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2013-08-16,2012,11,46,228,296.51,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.5,0.61,181.5,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
2013-08-17,2012,11,46,229,294.05,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2013-08-18,2012,11,46,230,291.05,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2013-08-19,2012,11,47,231,288.04,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,935
2013-08-20,2012,11,47,232,285.03,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2013-08-21,2012,11,47,233,282.02,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2013-08-22,2012,11,47,234,279.01,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2013-08-23,2012,11,47,235,276.01,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,161,0.58,161,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2013-08-24,2012,11,47,236,273,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158,0.58,158,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2013-08-25,2012,11,47,237,269.99,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,155,0.57,155,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2013-08-26,2012,11,48,238,267.53,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2013-08-27,2012,11,48,239,265.07,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2013-08-28,2012,11,48,240,262.61,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.6,0.56,147.6,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2013-08-29,2012,11,48,241,260.15,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2013-08-30,2012,11,48,242,257.69,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,142.7,0.55,142.7,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2013-08-31,2012,11,48,243,255.23,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,140.2,0.55,140.2,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2013-09-01,2012,12,48,244,252.76,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2013-09-02,2012,12,49,245,248.66,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00915,0.000362,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.4,35.4,848
2013-09-03,2012,12,49,246,244.56,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,153.6,0.63,153.6,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.0088,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2013-09-04,2012,12,49,247,241.01,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2013-09-05,2012,12,49,248,237.45,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,146.4,0.62,146.4,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.0082,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.8,32.8,32.8,788
2013-09-06,2012,12,49,249,233.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2013-09-07,2012,12,49,250,231.44,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,140.4,0.61,140.4,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
2013-09-08,2012,12,49,251,228.43,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0996,0.00743,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2013-09-09,2012,12,50,252,225.42,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2013-09-10,2012,12,50,253,222.41,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-09-11,2012,12,50,254,219.4,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.4,0.58,128.4,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00666,0.000262,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2013-09-12,2012,12,50,255,216.4,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2013-09-13,2012,12,50,256,213.39,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2013-09-14,2012,12,50,257,210.93,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-09-15,2012,12,50,258,208.47,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0983,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,27,26.2,26.2,628
2013-09-16,2012,12,51,259,206.01,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2013-09-17,2012,12,51,260,203.55,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0944,0.191,0.00745,25.4,0.919,0.97,0.892,25.8,25,25,600
2013-09-18,2012,12,51,261,201.08,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
