date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-19,2012,12,51,262,199.72,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2013-09-20,2012,12,51,263,197.8,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.8,0.54,106.8,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0867,0.18,0.00704,25.4,0,0,0,0,0,0,0
2013-09-21,2012,12,51,264,195.89,0.82,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-09-22,2012,12,51,265,193.98,0.82,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2013-09-23,2012,12,52,266,192.06,0.83,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2013-09-24,2012,12,52,267,190.15,0.83,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2013-09-25,2012,12,52,268,188.23,0.84,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2013-09-26,2012,12,52,269,186.32,0.85,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-09-27,2012,12,52,270,184.4,0.85,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00739,25.4,0.919,0.97,0.892,25.7,25,25,599
2013-09-28,2012,12,52,271,182.49,0.86,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2013-09-29,2012,12,52,272,181.67,0.86,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2013-09-30,2012,12,53,273,180.85,0.86,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0894,0.183,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2013-10-01,2013,1,1,274,178.94,0.87,5,Dry,24,4,2,2,20,52,0.29,126.9,0.71,126.9,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00654,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
2013-10-02,2013,1,1,275,177.57,0.87,5,Dry,24,4,2,2,20,52,0.29,125.6,0.71,125.6,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0969,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2013-10-03,2013,1,1,276,176.2,0.88,5,Dry,24,4,2,2,20,52,0.29,124.2,0.7,124.2,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-10-04,2013,1,1,277,174.83,0.88,5,Dry,24,4,2,2,20,52,0.3,122.8,0.7,122.8,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00619,0.000242,0.0957,0.00374,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-10-05,2013,1,1,278,173.47,0.88,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.0951,0.00372,1,0.106,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2013-10-06,2013,1,1,279,172.1,0.89,5,Dry,24,4,2,2,20,52,0.3,120.1,0.7,120.1,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00596,0.000233,0.0945,0.0037,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2013-10-07,2013,1,1,280,170.73,0.89,5,Dry,24,4,2,2,20,52,0.3,118.7,0.69,118.7,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00584,0.000229,0.0939,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-10-08,2013,1,2,281,169.37,0.89,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-10-09,2013,1,2,282,168,0.89,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2013-10-10,2013,1,2,283,166.63,0.9,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.0921,0.00361,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2013-10-11,2013,1,2,284,165.26,0.9,5,Dry,24,4,2,2,20,52,0.32,113.3,0.69,113.3,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00538,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2013-10-12,2013,1,2,285,163.9,0.9,5,Dry,24,4,2,2,20,52,0.32,111.9,0.68,111.9,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00526,0.000206,0.0909,0.00356,1,0.0936,0.184,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2013-10-13,2013,1,2,286,162.53,0.91,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2013-10-14,2013,1,2,287,161.16,0.91,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-10-15,2013,1,3,288,160.89,0.91,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2013-10-16,2013,1,3,289,160.07,0.91,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2013-10-17,2013,1,3,290,158.15,0.91,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00477,0.000187,0.0884,0.00346,1,0.0858,0.174,0.00683,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2013-10-18,2013,1,3,291,156.79,0.92,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2013-10-19,2013,1,3,292,155.42,0.92,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2013-10-20,2013,1,3,293,155.15,0.92,5,Dry,24,4,2,2,20,52,0.34,103.2,0.67,103.2,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0818,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2013-10-21,2013,1,3,294,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2013-10-22,2013,1,4,295,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-10-23,2013,1,4,296,158.7,0.91,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2013-10-24,2013,1,4,297,161.71,0.91,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00508,0.000199,0.0899,0.00352,1,0.0906,0.181,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
2013-10-25,2013,1,4,298,160.34,0.91,5,Dry,24,4,2,2,20,52,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2013-10-26,2013,1,4,299,160.07,0.91,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000193,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2013-10-27,2013,1,4,300,161.98,0.91,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-10-28,2013,1,4,301,161.16,0.91,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-10-29,2013,1,5,302,159.8,0.91,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000193,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2013-10-30,2013,1,5,303,159.52,0.91,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00489,0.000192,0.089,0.00349,1,0.0877,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2013-10-31,2013,1,5,304,157.61,0.92,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2013-11-01,2013,2,5,305,157.33,0.92,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2013-11-02,2013,2,5,306,160.89,0.91,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2013-11-03,2013,2,5,307,165.54,0.9,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-11-04,2013,2,5,308,165.81,0.9,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2013-11-05,2013,2,6,309,168.82,0.89,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-06,2013,2,6,310,171.83,0.89,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2013-11-07,2013,2,6,311,173.19,0.88,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2013-11-08,2013,2,6,312,175.11,0.88,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2013-11-09,2013,2,6,313,173.74,0.88,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2013-11-10,2013,2,6,314,172.37,0.89,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-11-11,2013,2,6,315,171.01,0.89,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-11-12,2013,2,7,316,169.09,0.89,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2013-11-13,2013,2,7,317,168.82,0.89,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-14,2013,2,7,318,168,0.89,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-15,2013,2,7,319,166.08,0.9,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2013-11-16,2013,2,7,320,168,0.89,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-17,2013,2,7,321,169.37,0.89,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2013-11-18,2013,2,7,322,168.55,0.89,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-11-19,2013,2,8,323,171.01,0.89,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-11-20,2013,2,8,324,174.01,0.88,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-11-21,2013,2,8,325,175.38,0.88,5,Dry,23,4,2,2,19,50,0.28,125.4,0.71,125.4,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00641,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-11-22,2013,2,8,326,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-11-23,2013,2,8,327,182.49,0.86,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2013-11-24,2013,2,8,328,184.4,0.85,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2013-11-25,2013,2,8,329,186.87,0.84,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2013-11-26,2013,2,9,330,184.95,0.85,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2013-11-27,2013,2,9,331,183.58,0.86,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2013-11-28,2013,2,9,332,181.67,0.86,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2013-11-29,2013,2,9,333,179.76,0.87,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2013-11-30,2013,2,9,334,181.12,0.86,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-12-01,2013,3,9,335,184.13,0.85,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2013-12-02,2013,3,9,336,187.14,0.84,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2013-12-03,2013,3,10,337,192.33,0.83,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2013-12-04,2013,3,10,338,194.25,0.82,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2013-12-05,2013,3,10,339,193.98,0.82,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2013-12-06,2013,3,10,340,193.7,0.82,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2013-12-07,2013,3,10,341,196.71,0.82,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2013-12-08,2013,3,10,342,201.36,0.8,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2013-12-09,2013,3,10,343,206.55,0.79,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2013-12-10,2013,3,11,344,211.2,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2013-12-11,2013,3,11,345,214.76,0.76,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2013-12-12,2013,3,11,346,217.22,0.75,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2013-12-13,2013,3,11,347,220.23,0.74,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2013-12-14,2013,3,11,348,219.4,0.74,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
2013-12-15,2013,3,11,349,221.32,0.74,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2013-12-16,2013,3,11,350,225.42,0.72,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2013-12-17,2013,3,12,351,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2013-12-18,2013,3,12,352,231.44,0.71,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2013-12-19,2013,3,12,353,235.54,0.7,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2013-12-20,2013,3,12,354,240.73,0.68,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2013-12-21,2013,3,12,355,242.1,0.68,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2013-12-22,2013,3,12,356,242.37,0.68,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2013-12-23,2013,3,12,357,245.38,0.67,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2013-12-24,2013,3,13,358,250.03,0.66,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-12-25,2013,3,13,359,254.68,0.65,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2013-12-26,2013,3,13,360,257.14,0.65,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-12-27,2013,3,13,361,258.51,0.64,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2013-12-28,2013,3,13,362,263.7,0.63,5,Dry,26,4,3,2,24,59,0.22,204.7,0.78,204.7,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2013-12-29,2013,3,13,363,271.08,0.62,5,Dry,26,4,3,2,24,59,0.22,212.1,0.78,212.1,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2013-12-30,2013,3,13,364,277.92,0.61,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2013-12-31,2013,3,14,365,287.49,0.59,5,Dry,26,4,3,2,24,59,0.2,228.5,0.8,228.5,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00569,2,0.0967,0.24,0.00953,24.9,0.923,0.97,0.895,25.7,25,49.9,1200
2014-01-01,2013,4,14,1,298.15,0.58,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2014-01-02,2013,4,14,2,308.27,0.57,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2014-01-03,2013,4,14,3,316.2,0.56,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2014-01-04,2013,4,14,4,321.94,0.55,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2014-01-05,2013,4,14,5,329.33,0.54,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2014-01-06,2013,4,14,6,335.07,0.53,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2014-01-07,2013,4,15,7,344.64,0.52,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2014-01-08,2013,4,15,8,355.3,0.51,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2014-01-09,2013,4,15,9,363.78,0.51,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2014-01-10,2013,4,15,10,372.26,0.5,5,Dry,29,5,4,2,33,73,0.2,299.3,0.8,299.3,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00787,2,0.145,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.6,65.3,1570
2014-01-11,2013,4,15,11,381.83,0.49,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2014-01-12,2013,4,15,12,393.04,0.48,5,Dry,29,5,4,2,33,73,0.19,320,0.81,320,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.0086,2,0.159,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.7,1670
2014-01-13,2013,4,15,13,405.34,0.47,5,Dry,29,5,4,2,33,73,0.18,332.3,0.82,332.3,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0559,0.00227,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.3,1740
2014-01-14,2013,4,16,14,416.55,0.46,5,Dry,29,5,4,2,33,73,0.17,343.6,0.82,343.6,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0612,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2014-01-15,2013,4,16,15,429.95,0.45,5,Dry,29,5,4,2,33,73,0.17,356.9,0.83,356.9,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0675,0.00276,0.242,0.00991,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.9,39,78,1870
2014-01-16,2013,4,16,16,442.26,0.44,5,Dry,29,5,4,2,33,73,0.17,369.3,0.83,369.3,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0733,0.003,0.253,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2014-01-17,2013,4,16,17,454.56,0.43,5,Dry,29,5,4,2,33,73,0.16,381.6,0.84,381.6,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2014-01-18,2013,4,16,18,470.15,0.42,5,Dry,29,5,4,2,33,73,0.15,397.1,0.84,397.1,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0113,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.4,86.7,2080
2014-01-19,2013,4,16,19,487.37,0.41,5,Dry,29,5,4,2,33,73,0.15,414.4,0.85,414.4,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0946,0.00391,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2014-01-20,2013,4,16,20,504.05,0.4,5,Dry,29,5,4,2,33,73,0.14,431.1,0.85,431.1,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.102,0.00425,0.304,0.0126,2,0.233,0.537,0.0223,23.6,0.957,0.98,0.938,47.7,46.8,93.5,2250
2014-01-21,2013,4,17,21,517.45,0.39,5,Dry,29,5,4,2,33,73,0.14,444.4,0.86,444.4,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2014-01-22,2013,4,17,22,532.49,0.38,5,Dry,29,5,4,2,33,73,0.14,459.5,0.86,459.5,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00483,0.327,0.0136,2,0.253,0.58,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2014-01-23,2013,4,17,23,549.17,0.37,5,Dry,29,5,4,2,33,73,0.13,476.2,0.87,476.2,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2014-01-24,2013,4,17,24,565.85,0.36,5,Dry,29,5,4,2,33,73,0.13,492.9,0.87,492.9,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
2014-01-25,2013,4,17,25,585.26,0.35,5,Dry,29,5,4,2,33,73,0.13,512.3,0.88,512.3,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00602,0.382,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2014-01-26,2013,4,17,26,605.23,0.34,5,Dry,29,5,4,2,33,73,0.12,532.2,0.88,532.2,0,0,0,0,-2,2,29,5,4,0,35,570,990,966.3,23.7,0.251,0.157,0.00661,0.407,0.0172,3,0.182,0.589,0.0249,23.1,0.949,0.972,0.923,38.1,37.1,111,2670
2014-01-27,2013,4,17,27,625.19,0.33,5,Dry,29,5,4,2,33,73,0.12,552.2,0.88,552.2,0,0,0,0,-2,2,29,5,4,0,35,590,990,966.4,23.6,0.262,0.17,0.0072,0.432,0.0183,3,0.191,0.623,0.0264,23,0.951,0.975,0.927,39.4,38.4,115,2770
2014-01-28,2013,4,18,28,646.79,0.32,5,Dry,29,5,4,2,33,73,0.11,573.8,0.89,573.8,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.274,0.184,0.00784,0.458,0.0195,3,0.201,0.659,0.028,22.9,0.953,0.978,0.931,40.8,39.9,120,2870
2014-01-29,2013,4,18,29,669.48,0.31,5,Dry,29,5,4,2,33,73,0.11,596.5,0.89,596.5,0,0,0,0,-2,2,29,5,4,0,35,634,990,966.6,23.4,0.287,0.199,0.00852,0.487,0.0208,3,0.211,0.697,0.0298,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2014-01-30,2013,4,18,30,694.37,0.3,5,Dry,29,5,4,2,33,73,0.1,621.4,0.9,621.4,0,0,0,0,-2,2,29,5,4,0,35,659,990,966.7,23.3,0.301,0.216,0.00926,0.517,0.0222,3,0.222,0.739,0.0317,22.6,0.955,0.98,0.936,43.8,42.9,129,3090
2014-01-31,2013,4,18,31,719.8,0.28,5,Dry,29,5,4,2,33,73,0.1,646.8,0.9,646.8,0,0,0,0,-2,2,29,5,4,0,35,685,990,966.8,23.2,0.316,0.233,0.01,0.549,0.0236,3,0.234,0.782,0.0337,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2014-02-01,2013,5,18,32,745.23,0.28,4,Mod_Dry,36,6,5,4,54,105,0.14,640.2,0.86,640.2,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.229,0.00989,0.546,0.0236,3,0.231,0.776,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2014-02-02,2013,5,18,33,770.11,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,665.1,0.86,665.1,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2014-02-03,2013,5,18,34,786.98,0.26,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-04,2013,5,19,35,807.6,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,702.6,0.87,702.6,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.882,0.0385,22,0.957,0.98,0.938,48.3,47.4,142,3410
2014-02-05,2013,5,19,36,827.19,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,722.2,0.87,722.2,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.364,0.283,0.0124,0.647,0.0284,3,0.267,0.915,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2014-02-06,2013,5,19,37,844.35,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,739.4,0.88,739.4,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2014-02-07,2013,5,19,38,858.3,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2014-02-08,2013,5,19,39,868.57,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,763.6,0.88,763.6,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2014-02-09,2013,5,19,40,879.05,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,774,0.88,774,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.407,0.314,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2014-02-10,2013,5,19,41,889.76,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,784.8,0.88,784.8,0,0,0,0,-4,4,36,6,5,0,58,832,990,967.5,22.5,0.416,0.319,0.0141,0.735,0.0326,4,0.207,0.943,0.0418,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2014-02-11,2013,5,20,42,900.66,0.22,3,Normal,43,7,5,4,78,137,0.15,763.7,0.85,763.7,0,0,0,0,-4,4,43,7,5,0,82,819,990,967.5,22.5,0.404,0.309,0.0137,0.713,0.0317,3,0.284,0.997,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2014-02-12,2013,5,20,43,911.77,0.22,3,Normal,43,7,5,4,78,137,0.15,774.8,0.85,774.8,0,0,0,0,-4,4,43,7,5,0,82,830,990,967.5,22.5,0.415,0.314,0.014,0.729,0.0324,3,0.287,1.02,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2014-02-13,2013,5,20,44,927.62,0.21,3,Normal,43,7,5,4,78,137,0.15,790.6,0.85,790.6,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0335,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2014-02-14,2013,5,20,45,939.15,0.21,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2014-02-15,2013,5,20,46,946.16,0.21,3,Normal,43,7,5,4,78,137,0.14,809.2,0.85,809.2,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2014-02-16,2013,5,20,47,953.22,0.2,3,Normal,43,7,5,4,78,137,0.14,816.2,0.86,816.2,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.787,0.0353,4,0.218,1,0.0451,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2014-02-17,2013,5,20,48,960.34,0.2,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2014-02-18,2013,5,21,49,962.72,0.2,3,Normal,43,7,5,4,78,137,0.14,825.7,0.86,825.7,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.461,0.339,0.0152,0.8,0.0359,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2014-02-19,2013,5,21,50,965.11,0.2,3,Normal,43,7,5,4,78,137,0.14,828.1,0.86,828.1,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2014-02-20,2013,5,21,51,967.51,0.2,3,Normal,43,7,5,4,78,137,0.14,830.5,0.86,830.5,0,0,0,0,-4,4,43,7,5,0,82,886,990,967.8,22.2,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2014-02-21,2013,5,21,52,965.11,0.2,3,Normal,43,7,5,4,78,137,0.14,828.1,0.86,828.1,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.463,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2014-02-22,2013,5,21,53,962.72,0.2,3,Normal,43,7,5,4,78,137,0.14,825.7,0.86,825.7,0,0,0,0,-4,4,43,7,5,0,82,881,990,967.8,22.2,0.461,0.339,0.0152,0.8,0.0359,4,0.221,1.02,0.0459,21.2,0.954,0.978,0.933,41,40.1,160,3850
2014-02-23,2013,5,21,54,960.34,0.2,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2014-02-24,2013,5,21,55,953.22,0.2,3,Normal,43,7,5,4,78,137,0.14,816.2,0.86,816.2,0,0,0,0,-4,4,43,7,5,0,82,871,990,967.7,22.3,0.452,0.334,0.015,0.787,0.0353,4,0.218,1,0.0451,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2014-02-25,2013,5,22,56,946.16,0.21,3,Normal,43,7,5,4,78,137,0.14,809.2,0.85,809.2,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2014-02-26,2013,5,22,57,939.15,0.21,3,Normal,43,7,5,4,78,137,0.15,802.1,0.85,802.1,0,0,0,0,-4,4,43,7,5,0,82,857,990,967.7,22.3,0.44,0.327,0.0146,0.767,0.0343,4,0.213,0.98,0.0439,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2014-02-27,2013,5,22,58,932.21,0.21,3,Normal,43,7,5,4,78,137,0.15,795.2,0.85,795.2,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.757,0.0338,4,0.211,0.968,0.0433,21.4,0.953,0.976,0.93,39.8,38.8,155,3720
2014-02-28,2013,5,22,59,925.33,0.21,3,Normal,43,7,5,4,78,137,0.15,788.3,0.85,788.3,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.427,0.321,0.0143,0.748,0.0334,4,0.209,0.956,0.0427,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2014-03-01,2013,6,22,60,918.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,789.5,0.86,789.5,0,0,0,0,-6,6,41,8,7,0,73,846,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2014-03-02,2013,6,22,61,916.26,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,787.3,0.86,787.3,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2014-03-03,2013,6,22,62,918.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,789.5,0.86,789.5,0,0,0,0,-6,6,41,8,7,0,73,846,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2014-03-04,2013,6,23,63,920.78,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2014-03-05,2013,6,23,64,927.62,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,798.6,0.86,798.6,0,0,0,0,-6,6,41,8,7,0,73,855,990,967.6,22.4,0.437,0.326,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2014-03-06,2013,6,23,65,939.15,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,810.1,0.86,810.1,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.448,0.331,0.0148,0.779,0.0349,4,0.216,0.995,0.0445,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2014-03-07,2013,6,23,66,950.86,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,821.9,0.86,821.9,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.459,0.337,0.0151,0.795,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2014-03-08,2013,6,23,67,967.51,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,838.5,0.87,838.5,0,0,0,0,-6,6,41,8,7,0,73,895,990,967.8,22.2,0.474,0.345,0.0155,0.819,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
2014-03-09,2013,6,23,68,994.29,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2014-03-10,2013,6,23,69,1021.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,892.8,0.87,892.8,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2014-03-11,2013,6,24,70,1049.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,920.9,0.88,920.9,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2014-03-12,2013,6,24,71,1083.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2014-03-13,2013,6,24,72,1124.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,995.2,0.89,995.2,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2014-03-14,2013,6,24,73,1165.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.687,0.505,0.0234,1.19,0.0553,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2014-03-15,2013,6,24,74,1202,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2014-03-16,2013,6,24,75,1239.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-03-17,2013,6,24,76,1283,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2014-03-18,2013,6,25,77,1327.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1199,0.9,1100,99,22,3,3,-3,74,63,11,10,3,141,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-03-19,2013,6,25,78,1372.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1244,0.91,1100,144,33,4,4,-2,105,74,12,11,4,172,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-20,2013,6,25,79,1406.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2014-03-21,2013,6,25,80,1434.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-03-22,2013,6,25,81,1468.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1340,0.91,1100,240,54,7,7,1,171,95,15,14,7,238,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-03-23,2013,6,25,82,1503.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1375,0.91,1100,275,59,8,8,2,198,100,16,15,8,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-03-24,2013,6,25,83,1545.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.084,1416,0.92,1100,316,59,9,10,3,235,100,17,17,9,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-03-25,2013,6,26,84,1593.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.081,1465,0.92,1100,365,59,10,11,5,280,100,18,18,11,347,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-03-26,2013,6,26,85,1649.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1521,0.92,1100,421,59,10,13,7,332,100,18,20,13,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-03-27,2013,6,26,86,1706.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.076,1577,0.92,1100,477,59,10,15,8,385,100,18,22,14,452,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-28,2013,6,26,87,1763.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.073,1635,0.93,1100,535,59,10,16,10,440,100,18,23,16,507,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-29,2013,6,26,88,1821.8,0.088,4,Mod_Dry,41,8,7,6,67,129,0.071,1693,0.93,1100,593,59,10,18,12,494,100,18,25,18,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-03-30,2013,6,26,89,1873.7,0.08,4,Mod_Dry,41,8,7,6,67,129,0.069,1745,0.93,1100,645,59,10,18,13,545,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2014-03-31,2013,6,26,90,1926,0.075,4,Mod_Dry,41,8,7,6,67,129,0.067,1797,0.93,1100,697,59,10,18,15,595,100,18,25,21,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2014-04-01,2013,7,27,91,1978.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-02,2013,7,27,92,2025.2,0.066,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-03,2013,7,27,93,2064.7,0.063,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-04-04,2013,7,27,94,2097.1,0.061,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-04-05,2013,7,27,95,2122.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.07,1974,0.93,1100,874,55,7,15,16,781,100,18,25,26,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2014-04-06,2013,7,27,96,2140.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-07,2013,7,27,97,2158.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-08,2013,7,28,98,2169.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-09,2013,7,28,99,2173.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-10,2013,7,28,100,2177.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.068,2029,0.93,1100,929,55,7,15,18,834,100,18,25,28,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-04-11,2013,7,28,101,2173.5,0.055,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-12,2013,7,28,102,2169.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2014-04-13,2013,7,28,103,2166.2,0.056,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2014-04-14,2013,7,28,104,2162.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2014-04-15,2013,7,29,105,2158.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-16,2013,7,29,106,2155.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-17,2013,7,29,107,2151.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-18,2013,7,29,108,2148,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-04-19,2013,7,29,109,2151.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-20,2013,7,29,110,2155.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-21,2013,7,29,111,2158.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-22,2013,7,30,112,2162.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.068,2015,0.93,1100,915,55,7,15,17,821,100,18,25,27,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
