date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-04-23,2013,7,30,113,2158.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-24,2013,7,30,114,2155.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-25,2013,7,30,115,2151.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-04-26,2013,7,30,116,2148,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-04-27,2013,7,30,117,2144.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,1996,0.93,1100,896,55,7,15,17,802,100,18,25,27,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2014-04-28,2013,7,30,118,2140.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-29,2013,7,31,119,2137,0.058,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-30,2013,7,31,120,2126.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.07,1978,0.93,1100,878,55,7,15,16,785,100,18,25,26,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-05-01,2013,8,31,121,2108,0.06,4,Mod_Dry,47,10,10,10,115,192,0.091,1916,0.91,1100,816,53,8,15,14,726,100,18,25,24,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-05-02,2013,8,31,122,2089.9,0.061,4,Mod_Dry,47,10,10,10,115,192,0.092,1898,0.91,1100,798,53,8,15,14,708,100,18,25,24,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2014-05-03,2013,8,31,123,2064.7,0.063,4,Mod_Dry,47,10,10,10,115,192,0.093,1873,0.91,1100,773,53,8,15,13,684,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-05-04,2013,8,31,124,2039.5,0.065,4,Mod_Dry,47,10,10,10,115,192,0.094,1848,0.91,1100,748,53,8,15,12,660,100,18,25,22,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-05-05,2013,8,31,125,2007.4,0.068,4,Mod_Dry,47,10,10,10,115,192,0.096,1815,0.9,1100,715,53,8,15,11,628,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-05-06,2013,8,32,126,1975.4,0.07,4,Mod_Dry,47,10,10,10,115,192,0.097,1783,0.9,1100,683,53,8,15,10,597,100,18,25,20,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2014-05-07,2013,8,32,127,1943.6,0.073,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2014-05-08,2013,8,32,128,1912,0.076,4,Mod_Dry,47,10,10,10,115,192,0.1,1720,0.9,1100,620,53,8,15,9,535,100,18,25,19,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-05-09,2013,8,32,129,1880.6,0.08,4,Mod_Dry,47,10,10,10,115,192,0.1,1689,0.9,1100,589,53,8,15,8,505,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-05-10,2013,8,32,130,1849.4,0.084,4,Mod_Dry,47,10,10,10,115,192,0.1,1657,0.9,1100,557,53,8,15,7,474,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2014-05-11,2013,8,32,131,1818.4,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-05-12,2013,8,32,132,1787.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1596,0.89,1100,496,53,8,15,5,415,100,18,25,15,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-05-13,2013,8,33,133,1756.9,0.096,4,Mod_Dry,47,10,10,10,115,192,0.11,1565,0.89,1100,465,53,8,14,4,386,100,18,24,14,501,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-05-14,2013,8,33,134,1726.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-05-15,2013,8,33,135,1696.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.11,1504,0.89,1100,404,53,8,12,2,329,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-05-16,2013,8,33,136,1666.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1474,0.89,1100,374,53,8,11,1,301,100,18,21,11,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-05-17,2013,8,33,137,1636.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1445,0.88,1100,345,53,8,11,0,273,100,18,21,10,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-05-18,2013,8,33,138,1607,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1415,0.88,1100,315,53,8,10,-1,245,100,18,20,9,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2014-05-19,2013,8,33,139,1577.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1386,0.88,1100,286,53,8,9,-1,217,100,18,19,9,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-20,2013,8,34,140,1548.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-05-21,2013,8,34,141,1519.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1328,0.87,1100,228,52,7,7,-3,165,99,17,17,7,280,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2014-05-22,2013,8,34,142,1491,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1299,0.87,1100,199,45,6,6,-4,146,92,16,16,6,261,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-05-23,2013,8,34,143,1462.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-05-24,2013,8,34,144,1434.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1242,0.87,1100,142,32,4,4,-6,108,79,14,14,4,223,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-05-25,2013,8,34,145,1406.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-26,2013,8,34,146,1366.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1175,0.86,1100,75,17,2,2,-8,62,64,12,12,2,177,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-05-27,2013,8,35,147,1315.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1124,0.85,1100,24,5,1,1,-9,26,52,11,11,1,141,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-05-28,2013,8,35,148,1271.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2014-05-29,2013,8,35,149,1227.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1036,0.84,1036,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.702,0.503,0.0235,1.21,0.0564,4,0.287,1.49,0.0698,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2014-05-30,2013,8,35,150,1190.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,998.7,0.84,998.7,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.648,0.422,0.0196,1.07,0.0498,4,0.28,1.35,0.0628,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2014-05-31,2013,8,35,151,1154.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,962.4,0.83,962.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
2014-06-01,2013,9,35,152,1124.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,963.2,0.86,963.2,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2014-06-02,2013,9,35,153,1094.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,933.6,0.85,933.6,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4230
2014-06-03,2013,9,36,154,1065.5,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,904.5,0.85,904.5,0,0,0,0,-9,9,45,10,9,0,97,969,990,968.1,21.9,0.541,0.377,0.0172,0.918,0.0419,4,0.248,1.17,0.0533,20.7,0.955,0.98,0.936,43.9,43,172,4130
2014-06-04,2013,9,36,155,1037,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,876,0.84,876,0,0,0,0,-9,9,45,10,9,0,97,940,990,968,22,0.515,0.363,0.0165,0.878,0.04,4,0.238,1.12,0.0508,20.9,0.955,0.98,0.936,42.8,41.9,168,4030
2014-06-05,2013,9,36,156,1014.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,853.2,0.84,853.2,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.495,0.352,0.016,0.847,0.0384,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2014-06-06,2013,9,36,157,991.83,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,830.8,0.84,830.8,0,0,0,0,-9,9,45,10,9,0,97,895,990,967.9,22.1,0.474,0.341,0.0154,0.815,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2014-06-07,2013,9,36,158,969.92,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,808.9,0.83,808.9,0,0,0,0,-9,9,45,10,9,0,97,873,990,967.8,22.2,0.454,0.331,0.0149,0.785,0.0353,4,0.216,1,0.045,21.2,0.953,0.976,0.931,40.1,39.2,157,3760
2014-06-08,2013,9,36,159,948.5,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,787.5,0.83,787.5,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.434,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.2,153,3670
2014-06-09,2013,9,36,160,927.62,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2014-06-10,2013,9,37,161,911.77,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2014-06-11,2013,9,37,162,896.28,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2014-06-12,2013,9,37,163,881.18,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2014-06-13,2013,9,37,164,866.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2014-06-14,2013,9,37,165,852.26,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2014-06-15,2013,9,37,166,838.53,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,677.5,0.81,677.5,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2014-06-16,2013,9,37,167,825.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,664.3,0.81,664.3,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2014-06-17,2013,9,38,168,812.77,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2014-06-18,2013,9,38,169,800.92,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2014-06-19,2013,9,38,170,789.93,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,628.9,0.8,628.9,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.541,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2014-06-20,2013,9,38,171,780.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2014-06-21,2013,9,38,172,771.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,610.9,0.79,610.9,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2014-06-22,2013,9,38,173,762.45,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2014-06-23,2013,9,38,174,749.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,588.6,0.79,588.6,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.00841,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2014-06-24,2013,9,39,175,737.3,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,576.3,0.78,576.3,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2014-06-25,2013,9,39,176,726.08,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,565.1,0.78,565.1,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2014-06-26,2013,9,39,177,714.33,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,553.3,0.78,553.3,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.171,0.00734,0.448,0.0193,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2014-06-27,2013,9,39,178,702.57,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,541.6,0.77,541.6,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00699,0.433,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2014-06-28,2013,9,39,179,691.36,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,530.4,0.77,530.4,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00665,0.42,0.018,3,0.181,0.601,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2014-06-29,2013,9,39,180,681.24,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,520.2,0.76,520.2,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.259,0.149,0.00635,0.407,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2014-06-30,2013,9,39,181,670.58,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,509.6,0.76,509.6,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.252,0.141,0.00604,0.394,0.0168,3,0.172,0.566,0.0242,22.9,0.947,0.97,0.919,36.1,35,105,2520
2014-07-01,2013,10,40,182,659.91,0.31,3,Normal,50,10,9,9,108,186,0.28,473.9,0.72,473.9,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-07-02,2013,10,40,183,649.8,0.32,3,Normal,50,10,9,9,108,186,0.29,463.8,0.71,463.8,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00502,0.347,0.0148,2,0.256,0.603,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2014-07-03,2013,10,40,184,639.68,0.32,3,Normal,50,10,9,9,108,186,0.29,453.7,0.71,453.7,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00481,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.9,2300
2014-07-04,2013,10,40,185,630.65,0.33,3,Normal,50,10,9,9,108,186,0.29,444.6,0.7,444.6,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2014-07-05,2013,10,40,186,621.08,0.33,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2220
2014-07-06,2013,10,40,187,611.51,0.34,3,Normal,50,10,9,9,108,186,0.3,425.5,0.7,425.5,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0998,0.00422,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2014-07-07,2013,10,40,188,602.49,0.34,3,Normal,50,10,9,9,108,186,0.31,416.5,0.69,416.5,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0956,0.00403,0.302,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2014-07-08,2013,10,41,189,593.47,0.35,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2014-07-09,2013,10,41,190,585.54,0.35,3,Normal,50,10,9,9,108,186,0.32,399.5,0.68,399.5,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.288,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.6,85.3,2050
2014-07-10,2013,10,41,191,577.06,0.35,3,Normal,50,10,9,9,108,186,0.32,391.1,0.68,391.1,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0836,0.00351,0.281,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.6,2010
2014-07-11,2013,10,41,192,568.58,0.36,3,Normal,50,10,9,9,108,186,0.33,382.6,0.67,382.6,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0796,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2014-07-12,2013,10,41,193,560.11,0.36,3,Normal,50,10,9,9,108,186,0.33,374.1,0.67,374.1,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0756,0.00317,0.267,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2014-07-13,2013,10,41,194,552.18,0.37,3,Normal,50,10,9,9,108,186,0.34,366.2,0.66,366.2,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0718,0.003,0.261,0.0109,2,0.19,0.451,0.0188,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2014-07-14,2013,10,41,195,544.25,0.37,3,Normal,50,10,9,9,108,186,0.34,358.3,0.66,358.3,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0681,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2014-07-15,2013,10,42,196,537.41,0.38,3,Normal,50,10,9,9,108,186,0.35,351.4,0.65,351.4,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0649,0.0027,0.249,0.0104,2,0.18,0.428,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2014-07-16,2013,10,42,197,530.03,0.38,3,Normal,50,10,9,9,108,186,0.35,344,0.65,344,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0614,0.00256,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2014-07-17,2013,10,42,198,522.65,0.38,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.7,1720
2014-07-18,2013,10,42,199,515.26,0.39,3,Normal,50,10,9,9,108,186,0.36,329.3,0.64,329.3,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0544,0.00226,0.231,0.00957,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.1,1680
2014-07-19,2013,10,42,200,508.43,0.39,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2014-07-20,2013,10,42,201,501.59,0.4,3,Normal,50,10,9,9,108,186,0.37,315.6,0.63,315.6,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2014-07-21,2013,10,42,202,494.76,0.4,3,Normal,50,10,9,9,108,186,0.38,308.8,0.62,308.8,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0447,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2014-07-22,2013,10,43,203,489.01,0.4,3,Normal,50,10,9,9,108,186,0.38,303,0.62,303,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2014-07-23,2013,10,43,204,482.73,0.41,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2014-07-24,2013,10,43,205,476.44,0.41,3,Normal,50,10,9,9,108,186,0.39,290.4,0.61,290.4,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0361,0.00149,0.198,0.00818,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2014-07-25,2013,10,43,206,470.15,0.42,3,Normal,50,10,9,9,108,186,0.4,284.1,0.6,284.1,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2014-07-26,2013,10,43,207,463.86,0.42,3,Normal,50,10,9,9,108,186,0.4,277.9,0.6,277.9,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0301,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2014-07-27,2013,10,43,208,458.12,0.43,3,Normal,50,10,9,9,108,186,0.41,272.1,0.59,272.1,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0274,0.00113,0.183,0.00753,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2014-07-28,2013,10,43,209,452.37,0.43,3,Normal,50,10,9,9,108,186,0.41,266.4,0.59,266.4,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2014-07-29,2013,10,44,210,446.63,0.44,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000903,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2014-07-30,2013,10,44,211,440.89,0.44,3,Normal,50,10,9,9,108,186,0.42,254.9,0.58,254.9,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0193,0.000791,0.169,0.00693,2,0.115,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2014-07-31,2013,10,44,212,436.24,0.44,3,Normal,50,10,9,9,108,186,0.43,250.2,0.57,250.2,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0171,0.0007,0.165,0.00676,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2014-08-01,2013,11,44,213,429.95,0.45,3,Normal,47,8,6,5,89,155,0.36,274.9,0.64,274.9,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00747,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2014-08-02,2013,11,44,214,424.21,0.45,3,Normal,47,8,6,5,89,155,0.36,269.2,0.64,269.2,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0261,0.00106,0.178,0.00727,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
2014-08-03,2013,11,44,215,417.92,0.46,3,Normal,47,8,6,5,89,155,0.37,262.9,0.63,262.9,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.000942,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2014-08-04,2013,11,44,216,411.63,0.46,3,Normal,47,8,6,5,89,155,0.38,256.6,0.62,256.6,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0201,0.00082,0.168,0.00683,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2014-08-05,2013,11,45,217,405.89,0.47,3,Normal,47,8,6,5,89,155,0.38,250.9,0.62,250.9,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000709,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2014-08-06,2013,11,45,218,400.15,0.47,3,Normal,47,8,6,5,89,155,0.39,245.2,0.61,245.2,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.7,1260
2014-08-07,2013,11,45,219,395.5,0.48,3,Normal,47,8,6,5,89,155,0.39,240.5,0.61,240.5,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2014-08-08,2013,11,45,220,390.3,0.48,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2014-08-09,2013,11,45,221,385.11,0.49,3,Normal,47,8,6,5,89,155,0.4,230.1,0.6,230.1,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2014-08-10,2013,11,45,222,379.91,0.49,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2014-08-11,2013,11,45,223,374.72,0.49,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-08-12,2013,11,46,224,369.52,0.5,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2014-08-13,2013,11,46,225,364.87,0.5,3,Normal,47,8,6,5,89,155,0.42,209.9,0.57,209.9,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2014-08-14,2013,11,46,226,360.23,0.51,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2014-08-15,2013,11,46,227,355.58,0.51,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2014-08-16,2013,11,46,228,352.02,0.52,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2014-08-17,2013,11,46,229,347.92,0.52,3,Normal,47,8,6,5,89,155,0.45,192.9,0.55,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2014-08-18,2013,11,46,230,343.82,0.53,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2014-08-19,2013,11,47,231,339.72,0.53,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2014-08-20,2013,11,47,232,335.62,0.53,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000445,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,972
2014-08-21,2013,11,47,233,331.51,0.54,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2014-08-22,2013,11,47,234,327.41,0.54,3,Normal,47,8,6,5,89,155,0.47,172.4,0.53,172.4,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2014-08-23,2013,11,47,235,323.86,0.55,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,903
2014-08-24,2013,11,47,236,320.3,0.55,3,Normal,47,8,6,5,89,155,0.48,165.3,0.52,165.3,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,882
2014-08-25,2013,11,47,237,316.75,0.56,3,Normal,47,8,6,5,89,155,0.49,161.8,0.51,161.8,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2014-08-26,2013,11,48,238,313.19,0.56,3,Normal,47,8,6,5,89,155,0.49,158.2,0.51,158.2,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.0092,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2014-08-27,2013,11,48,239,309.64,0.57,3,Normal,47,8,6,5,89,155,0.5,154.6,0.5,154.6,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.121,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.4,34.3,34.3,823
2014-08-28,2013,11,48,240,306.08,0.57,3,Normal,47,8,6,5,89,155,0.51,151.1,0.49,151.1,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00859,0.000343,0.119,0.00475,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
2014-08-29,2013,11,48,241,303.62,0.57,3,Normal,47,8,6,5,89,155,0.51,148.6,0.49,148.6,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00838,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,32.9,32.9,791
2014-08-30,2013,11,48,242,300.62,0.58,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00813,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,774
2014-08-31,2013,11,48,243,297.61,0.58,3,Normal,47,8,6,5,89,155,0.52,142.6,0.48,142.6,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00787,0.000314,0.115,0.00459,1,0.135,0.25,0.00997,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2014-09-01,2013,12,48,244,293.51,0.59,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2014-09-02,2013,12,49,245,288.31,0.59,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
2014-09-03,2013,12,49,246,283.66,0.6,3,Normal,40,6,4,3,65,118,0.42,165.7,0.58,165.7,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.000391,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
2014-09-04,2013,12,49,247,280.11,0.61,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-09-05,2013,12,49,248,276.01,0.61,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2014-09-06,2013,12,49,249,272.45,0.62,3,Normal,40,6,4,3,65,118,0.43,154.4,0.57,154.4,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2014-09-07,2013,12,49,250,268.9,0.62,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2014-09-08,2013,12,49,251,264.8,0.63,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2014-09-09,2013,12,50,252,261.24,0.64,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2014-09-10,2013,12,50,253,257.69,0.64,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2014-09-11,2013,12,50,254,255.23,0.65,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2014-09-12,2013,12,50,255,252.22,0.66,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2014-09-13,2013,12,50,256,249.21,0.66,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2014-09-14,2013,12,50,257,246.2,0.67,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2014-09-15,2013,12,50,258,243.19,0.68,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.112,0.215,0.00849,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2014-09-16,2013,12,51,259,240.19,0.68,3,Normal,40,6,4,3,65,118,0.49,122.2,0.51,122.2,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00614,0.000242,0.102,0.00404,1,0.107,0.21,0.00828,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2014-09-17,2013,12,51,260,237.18,0.69,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2014-09-18,2013,12,51,261,234.17,0.7,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2014-09-19,2013,12,51,262,231.16,0.71,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2014-09-20,2013,12,51,263,228.7,0.71,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00516,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2014-09-21,2013,12,51,264,226.24,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2014-09-22,2013,12,51,265,223.78,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2014-09-23,2013,12,52,266,221.32,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2014-09-24,2013,12,52,267,218.86,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2014-09-25,2013,12,52,268,216.4,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-09-26,2013,12,52,269,213.94,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2014-09-27,2013,12,52,270,211.48,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2014-09-28,2013,12,52,271,210.11,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2014-09-29,2013,12,52,272,208.19,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000224,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2014-09-30,2013,12,53,273,206.28,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-10-01,2014,1,1,274,204.37,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00692,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-10-02,2014,1,1,275,202.45,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2014-10-03,2014,1,1,276,201.08,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2014-10-04,2014,1,1,277,201.36,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-10-05,2014,1,1,278,202.18,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2014-10-06,2014,1,1,279,200.81,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2014-10-07,2014,1,1,280,198.9,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2014-10-08,2014,1,2,281,196.98,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2014-10-09,2014,1,2,282,195.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2014-10-10,2014,1,2,283,193.15,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-10-11,2014,1,2,284,191.79,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2014-10-12,2014,1,2,285,190.42,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2014-10-13,2014,1,2,286,188.51,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2014-10-14,2014,1,2,287,186.59,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2014-10-15,2014,1,3,288,186.87,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2014-10-16,2014,1,3,289,187.14,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-10-17,2014,1,3,290,185.23,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2014-10-18,2014,1,3,291,183.86,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2014-10-19,2014,1,3,292,181.94,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2014-10-20,2014,1,3,293,180.03,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-10-21,2014,1,3,294,178.12,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2014-10-22,2014,1,4,295,176.2,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2014-10-23,2014,1,4,296,174.83,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2014-10-24,2014,1,4,297,173.47,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2014-10-25,2014,1,4,298,171.55,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.55,0.57,98.55,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2014-10-26,2014,1,4,299,170.73,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.73,0.57,97.73,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2014-10-27,2014,1,4,300,169.91,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,96.91,0.57,96.91,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00399,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2014-10-28,2014,1,4,301,168,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95,0.56,95,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,503
2014-10-29,2014,1,5,302,166.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2014-10-30,2014,1,5,303,165.26,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,92.26,0.56,92.26,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2014-10-31,2014,1,5,304,163.9,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.9,0.56,90.9,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2014-11-01,2014,2,5,305,163.62,0.9,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0959,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2014-11-02,2014,2,5,306,164.44,0.9,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-11-03,2014,2,5,307,167.45,0.9,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-11-04,2014,2,5,308,169.91,0.89,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-11-05,2014,2,6,309,171.83,0.89,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2014-11-06,2014,2,6,310,172.1,0.89,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2014-11-07,2014,2,6,311,172.92,0.88,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2014-11-08,2014,2,6,312,173.19,0.88,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2014-11-09,2014,2,6,313,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2014-11-10,2014,2,6,314,181.94,0.86,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-11,2014,2,6,315,182.22,0.86,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-12,2014,2,7,316,184.13,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-11-13,2014,2,7,317,185.5,0.85,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-11-14,2014,2,7,318,184.68,0.85,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2014-11-15,2014,2,7,319,183.86,0.85,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2014-11-16,2014,2,7,320,181.94,0.86,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-17,2014,2,7,321,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-18,2014,2,7,322,180.3,0.87,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-11-19,2014,2,8,323,180.03,0.87,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-20,2014,2,8,324,178.66,0.87,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
