date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-11-21,2014,2,8,325,177.84,0.87,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2014-11-22,2014,2,8,326,178.66,0.87,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-23,2014,2,8,327,180.03,0.87,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.0068,0.000266,0.0985,0.00385,1,0.118,0.217,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-11-24,2014,2,8,328,180.85,0.86,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-11-25,2014,2,8,329,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-26,2014,2,9,330,178.66,0.87,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-27,2014,2,9,331,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2014-11-28,2014,2,9,332,177.02,0.88,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-11-29,2014,2,9,333,178.39,0.87,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-30,2014,2,9,334,180.3,0.87,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-12-01,2014,3,9,335,178.94,0.87,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2014-12-02,2014,3,9,336,180.85,0.86,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2014-12-03,2014,3,10,337,184.95,0.85,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000252,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2014-12-04,2014,3,10,338,189.05,0.84,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2014-12-05,2014,3,10,339,192.06,0.83,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2014-12-06,2014,3,10,340,193.43,0.82,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2014-12-07,2014,3,10,341,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-12-08,2014,3,10,342,197.8,0.81,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2014-12-09,2014,3,10,343,195.89,0.82,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2014-12-10,2014,3,11,344,197.26,0.81,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,748
2014-12-11,2014,3,11,345,198.62,0.81,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2014-12-12,2014,3,11,346,200.54,0.8,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.238,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2014-12-13,2014,3,11,347,201.36,0.8,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-14,2014,3,11,348,198.35,0.81,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-12-15,2014,3,11,349,198.62,0.81,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2014-12-16,2014,3,11,350,202.73,0.8,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2014-12-17,2014,3,12,351,203,0.8,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2014-12-18,2014,3,12,352,204.91,0.79,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2014-12-19,2014,3,12,353,207.37,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2014-12-20,2014,3,12,354,210.38,0.78,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2014-12-21,2014,3,12,355,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2014-12-22,2014,3,12,356,213.12,0.77,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2014-12-23,2014,3,12,357,212.84,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2014-12-24,2014,3,13,358,215.85,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2014-12-25,2014,3,13,359,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2014-12-26,2014,3,13,360,218.04,0.75,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2014-12-27,2014,3,13,361,217.76,0.75,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2014-12-28,2014,3,13,362,217.49,0.75,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2014-12-29,2014,3,13,363,214.48,0.76,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2014-12-30,2014,3,13,364,215.3,0.76,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2014-12-31,2014,3,14,365,219.4,0.74,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.2,36.2,870
2015-01-01,2014,4,14,1,223.51,0.73,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00854,0.000336,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2015-01-02,2014,4,14,2,225.42,0.72,5,Dry,29,5,4,2,33,73,0.32,152.4,0.68,152.4,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00871,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,823
2015-01-03,2014,4,14,3,227.33,0.72,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00887,0.000349,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2015-01-04,2014,4,14,4,232.53,0.7,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2015-01-05,2014,4,14,5,233.9,0.7,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2015-01-06,2014,4,14,6,233.62,0.7,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2015-01-07,2014,4,15,7,236.63,0.69,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2015-01-08,2014,4,15,8,240.19,0.68,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2015-01-09,2014,4,15,9,243.74,0.68,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2015-01-10,2014,4,15,10,246.2,0.67,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
2015-01-11,2014,4,15,11,250.3,0.66,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2015-01-12,2014,4,15,12,253.86,0.65,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2015-01-13,2014,4,15,13,257.41,0.65,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2015-01-14,2014,4,16,14,262.06,0.64,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2015-01-15,2014,4,16,15,267.26,0.63,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2015-01-16,2014,4,16,16,273,0.62,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2015-01-17,2014,4,16,17,280.38,0.6,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-01-18,2014,4,16,18,287.76,0.59,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2015-01-19,2014,4,16,19,295.15,0.58,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2015-01-20,2014,4,16,20,302.53,0.57,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2015-01-21,2014,4,17,21,309.91,0.57,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2015-01-22,2014,4,17,22,317.3,0.56,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2015-01-23,2014,4,17,23,324.68,0.55,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2015-01-24,2014,4,17,24,330.97,0.54,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-01-25,2014,4,17,25,336.16,0.53,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000931,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2015-01-26,2014,4,17,26,344.64,0.52,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2015-01-27,2014,4,17,27,354.76,0.51,5,Dry,29,5,4,2,33,73,0.21,281.8,0.79,281.8,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2015-01-28,2014,4,18,28,366.51,0.5,5,Dry,29,5,4,2,33,73,0.2,293.5,0.8,293.5,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0375,0.00152,0.19,0.00767,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2015-01-29,2014,4,18,29,377.73,0.49,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2015-01-30,2014,4,18,30,391.67,0.48,5,Dry,29,5,4,2,33,73,0.19,318.7,0.81,318.7,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.00201,0.211,0.00856,2,0.158,0.368,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2015-01-31,2014,4,18,31,407.8,0.47,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2015-02-01,2014,5,18,32,425.03,0.45,5,Dry,31,6,4,3,41,85,0.2,340,0.8,340,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0595,0.00243,0.23,0.00937,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2015-02-02,2014,5,18,33,443.35,0.44,5,Dry,31,6,4,3,41,85,0.19,358.4,0.81,358.4,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
2015-02-03,2014,5,18,34,460.58,0.42,5,Dry,31,6,4,3,41,85,0.18,375.6,0.81,375.6,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2015-02-04,2014,5,19,35,478.35,0.41,5,Dry,31,6,4,3,41,85,0.18,393.4,0.82,393.4,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0847,0.00349,0.273,0.0113,2,0.208,0.481,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2015-02-05,2014,5,19,36,496.12,0.4,5,Dry,31,6,4,3,41,85,0.17,411.1,0.83,411.1,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.093,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.3,2140
2015-02-06,2014,5,19,37,513.35,0.39,5,Dry,31,6,4,3,41,85,0.17,428.4,0.83,428.4,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2015-02-07,2014,5,19,38,533.86,0.38,5,Dry,31,6,4,3,41,85,0.16,448.9,0.84,448.9,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2015-02-08,2014,5,19,39,557.1,0.37,5,Dry,31,6,4,3,41,85,0.15,472.1,0.85,472.1,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2015-02-09,2014,5,19,40,581.44,0.35,5,Dry,31,6,4,3,41,85,0.15,496.4,0.85,496.4,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2015-02-10,2014,5,19,41,602.49,0.34,5,Dry,31,6,4,3,41,85,0.14,517.5,0.86,517.5,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2015-02-11,2014,5,20,42,622.45,0.33,5,Dry,31,6,4,3,41,85,0.14,537.5,0.86,537.5,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00678,0.415,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2015-02-12,2014,5,20,43,645.69,0.32,5,Dry,31,6,4,3,41,85,0.13,560.7,0.87,560.7,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.176,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
2015-02-13,2014,5,20,44,667.84,0.31,5,Dry,31,6,4,3,41,85,0.13,582.8,0.87,582.8,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0289,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2015-02-14,2014,5,20,45,686.71,0.3,5,Dry,31,6,4,3,41,85,0.12,601.7,0.88,601.7,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2015-02-15,2014,5,20,46,709.4,0.29,5,Dry,31,6,4,3,41,85,0.12,624.4,0.88,624.4,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.223,0.746,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2015-02-16,2014,5,20,47,731.55,0.28,5,Dry,31,6,4,3,41,85,0.12,646.5,0.88,646.5,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.01,0.55,0.0237,3,0.233,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.3,133,3190
2015-02-17,2014,5,20,48,753.7,0.27,5,Dry,31,6,4,3,41,85,0.11,668.7,0.89,668.7,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.243,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2015-02-18,2014,5,21,49,770.38,0.27,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2015-02-19,2014,5,21,50,782.74,0.26,5,Dry,31,6,4,3,41,85,0.11,697.7,0.89,697.7,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2015-02-20,2014,5,21,51,796.09,0.25,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2015-02-21,2014,5,21,52,811.03,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,706,0.87,706,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.273,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2015-02-22,2014,5,21,53,827.19,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,722.2,0.87,722.2,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.364,0.283,0.0124,0.647,0.0284,3,0.267,0.915,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2015-02-23,2014,5,21,54,844.35,0.24,4,Mod_Dry,36,6,5,4,54,105,0.12,739.4,0.88,739.4,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2015-02-24,2014,5,21,55,858.3,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,753.3,0.88,753.3,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2015-02-25,2014,5,22,56,872.73,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,767.7,0.88,767.7,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.711,0.0315,3,0.285,0.996,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2015-02-26,2014,5,22,57,879.05,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,774,0.88,774,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.407,0.314,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2015-02-27,2014,5,22,58,885.45,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,780.5,0.88,780.5,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0415,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2015-02-28,2014,5,22,59,891.92,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,786.9,0.88,786.9,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.418,0.32,0.0142,0.738,0.0328,4,0.208,0.946,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2015-03-01,2014,6,22,60,898.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,769.5,0.86,769.5,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2015-03-02,2014,6,22,61,905.08,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,776.1,0.86,776.1,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.417,0.315,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2015-03-03,2014,6,22,62,911.77,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,782.8,0.86,782.8,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.947,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2015-03-04,2014,6,23,63,914.01,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,785,0.86,785,0,0,0,0,-6,6,41,8,7,0,73,841,990,967.6,22.4,0.425,0.319,0.0142,0.744,0.0331,4,0.207,0.951,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2015-03-05,2014,6,23,64,916.26,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,787.3,0.86,787.3,0,0,0,0,-6,6,41,8,7,0,73,843,990,967.6,22.4,0.427,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2015-03-06,2014,6,23,65,918.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,789.5,0.86,789.5,0,0,0,0,-6,6,41,8,7,0,73,846,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2015-03-07,2014,6,23,66,920.78,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,791.8,0.86,791.8,0,0,0,0,-6,6,41,8,7,0,73,848,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2015-03-08,2014,6,23,67,923.05,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,794,0.86,794,0,0,0,0,-6,6,41,8,7,0,73,850,990,967.6,22.4,0.433,0.323,0.0144,0.756,0.0338,4,0.21,0.967,0.0432,21.4,0.953,0.976,0.93,39.8,38.8,155,3730
2015-03-09,2014,6,23,68,925.33,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,796.3,0.86,796.3,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
2015-03-10,2014,6,23,69,932.21,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,803.2,0.86,803.2,0,0,0,0,-6,6,41,8,7,0,73,859,990,967.6,22.4,0.441,0.328,0.0147,0.769,0.0344,4,0.214,0.983,0.0439,21.4,0.953,0.976,0.931,40.2,39.2,157,3760
2015-03-11,2014,6,24,70,934.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,805.5,0.86,805.5,0,0,0,0,-6,6,41,8,7,0,73,862,990,967.6,22.4,0.444,0.329,0.0147,0.772,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2015-03-12,2014,6,24,71,936.83,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,807.8,0.86,807.8,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2015-03-13,2014,6,24,72,939.15,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,810.1,0.86,810.1,0,0,0,0,-6,6,41,8,7,0,73,866,990,967.7,22.3,0.448,0.331,0.0148,0.779,0.0349,4,0.216,0.995,0.0445,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2015-03-14,2014,6,24,73,946.16,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,817.2,0.86,817.2,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2015-03-15,2014,6,24,74,953.22,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,824.2,0.86,824.2,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0358,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2015-03-16,2014,6,24,75,965.11,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,836.1,0.87,836.1,0,0,0,0,-6,6,41,8,7,0,73,892,990,967.8,22.2,0.472,0.344,0.0155,0.815,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2015-03-17,2014,6,24,76,977.17,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,848.2,0.87,848.2,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2015-03-18,2014,6,25,77,994.29,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2015-03-19,2014,6,25,78,1016.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,887.7,0.87,887.7,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.887,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2015-03-20,2014,6,25,79,1044.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,915.7,0.88,915.7,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2015-03-21,2014,6,25,80,1073.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,944.4,0.88,944.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2015-03-22,2014,6,25,81,1097.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2015-03-23,2014,6,25,82,1126.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,997.9,0.89,997.9,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2015-03-24,2014,6,25,83,1162.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.683,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2015-03-25,2014,6,26,84,1199.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2015-03-26,2014,6,26,85,1230.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2015-03-27,2014,6,26,86,1250.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1122,0.9,1100,22,5,1,1,-5,20,46,9,8,1,87,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-03-28,2014,6,26,87,1259.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2015-03-29,2014,6,26,88,1268.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-30,2014,6,26,89,1265.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-03-31,2014,6,26,90,1262.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1133,0.9,1100,33,7,1,1,-5,29,48,9,8,1,96,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-01,2014,7,27,91,1259.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-02,2014,7,27,92,1250.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-03,2014,7,27,93,1242.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1094,0.88,1094,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.787,0.635,0.0297,1.42,0.0666,4,0.299,1.72,0.0806,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-04,2014,7,27,94,1233.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.774,0.615,0.0288,1.39,0.065,4,0.297,1.69,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2015-04-05,2014,7,27,95,1219.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1071,0.88,1071,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.753,0.583,0.0272,1.34,0.0624,4,0.294,1.63,0.0761,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
2015-04-06,2014,7,27,96,1199.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.12,1051,0.88,1051,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.724,0.538,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,49,48,192,4610
2015-04-07,2014,7,27,97,1185.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1037,0.88,1037,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.703,0.506,0.0235,1.21,0.0562,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.6,47.6,191,4570
2015-04-08,2014,7,28,98,1171,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.682,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2015-04-09,2014,7,28,99,1162.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.67,0.456,0.0211,1.13,0.0522,4,0.283,1.41,0.0653,20.2,0.955,0.98,0.936,48,47,188,4510
2015-04-10,2014,7,28,100,1154.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.658,0.437,0.0202,1.1,0.0507,4,0.281,1.38,0.0637,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2015-04-11,2014,7,28,101,1151.6,0.17,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.676,0.483,0.0223,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2015-04-12,2014,7,28,102,1154.4,0.17,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.68,0.489,0.0226,1.17,0.0541,4,0.286,1.45,0.0673,20.2,0.955,0.98,0.936,48.6,47.6,191,4570
2015-04-13,2014,7,28,103,1157.1,0.17,5,Dry,40,10,8,5,62,125,0.11,1032,0.89,1032,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.684,0.495,0.0229,1.18,0.0546,4,0.286,1.47,0.0678,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2015-04-14,2014,7,28,104,1165.5,0.17,5,Dry,40,10,8,5,62,125,0.11,1040,0.89,1040,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.696,0.514,0.0238,1.21,0.0561,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,48,192,4600
2015-04-15,2014,7,29,105,1179.5,0.16,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.717,0.546,0.0253,1.26,0.0586,4,0.291,1.55,0.0721,20,0.955,0.98,0.936,49.3,48.2,193,4630
2015-04-16,2014,7,29,106,1193.5,0.16,5,Dry,40,10,8,5,62,125,0.1,1069,0.9,1069,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.737,0.577,0.0269,1.31,0.0612,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2015-04-17,2014,7,29,107,1213.4,0.16,5,Dry,40,10,8,5,62,125,0.1,1088,0.9,1088,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.766,0.622,0.029,1.39,0.0648,4,0.298,1.69,0.0787,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-18,2014,7,29,108,1239.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1114,0.9,1100,14,3,0,0,-5,16,43,10,8,0,78,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-04-19,2014,7,29,109,1265.4,0.15,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-20,2014,7,29,110,1291.8,0.15,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2015-04-21,2014,7,29,111,1318.5,0.14,5,Dry,40,10,8,5,62,125,0.095,1194,0.91,1100,94,21,3,3,-2,69,61,13,11,3,131,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-04-22,2014,7,30,112,1345.6,0.14,5,Dry,40,10,8,5,62,125,0.093,1221,0.91,1100,121,27,4,4,-1,87,67,14,12,4,149,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-04-23,2014,7,30,113,1366.8,0.14,5,Dry,40,10,8,5,62,125,0.091,1242,0.91,1100,142,32,4,4,-1,103,72,14,12,4,165,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-24,2014,7,30,114,1382,0.14,5,Dry,40,10,8,5,62,125,0.09,1257,0.91,1100,157,35,5,5,0,112,75,15,13,5,174,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-04-25,2014,7,30,115,1391.2,0.14,5,Dry,40,10,8,5,62,125,0.09,1266,0.91,1100,166,38,5,5,0,118,78,15,13,5,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-26,2014,7,30,116,1394.3,0.14,5,Dry,40,10,8,5,62,125,0.09,1269,0.91,1100,169,38,5,5,0,121,78,15,13,5,183,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-27,2014,7,30,117,1391.2,0.14,5,Dry,40,10,8,5,62,125,0.09,1266,0.91,1100,166,38,5,5,0,118,78,15,13,5,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-28,2014,7,30,118,1382,0.14,5,Dry,40,10,8,5,62,125,0.09,1257,0.91,1100,157,35,5,5,0,112,75,15,13,5,174,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2015-04-29,2014,7,31,119,1366.8,0.14,5,Dry,40,10,8,5,62,125,0.091,1242,0.91,1100,142,32,4,4,-1,103,72,14,12,4,165,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2015-04-30,2014,7,31,120,1345.6,0.14,5,Dry,40,10,8,5,62,125,0.093,1221,0.91,1100,121,27,4,4,-1,87,67,14,12,4,149,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-05-01,2014,8,31,121,1324.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-05-02,2014,8,31,122,1297.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1106,0.85,1100,6,1,0,0,-10,15,48,10,10,0,130,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2015-05-03,2014,8,31,123,1271.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0644,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2015-05-04,2014,8,31,124,1245,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.542,0.0254,1.27,0.0595,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2015-05-05,2014,8,31,125,1219.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2015-05-06,2014,8,32,126,1193.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0502,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2015-05-07,2014,8,32,127,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2015-05-08,2014,8,32,128,1143.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,951.3,0.83,951.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.399,0.0185,0.987,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.4,44.5,178,4280
2015-05-09,2014,8,32,129,1118.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,926.8,0.83,926.8,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0178,0.952,0.0438,4,0.255,1.21,0.0556,20.5,0.955,0.98,0.936,44.5,43.6,175,4190
2015-05-10,2014,8,32,130,1094.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,902.6,0.82,902.6,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2015-05-11,2014,8,32,131,1070.7,0.18,5,Dry,42,9,8,6,82,147,0.14,923.7,0.86,923.7,0,0,0,0,-6,6,42,9,8,0,88,983,990,968.1,21.9,0.555,0.386,0.0176,0.941,0.043,4,0.254,1.19,0.0546,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
2015-05-12,2014,8,32,132,1047.3,0.18,5,Dry,42,9,8,6,82,147,0.14,900.3,0.86,900.3,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.533,0.375,0.0171,0.908,0.0414,4,0.246,1.15,0.0526,20.8,0.955,0.98,0.936,43.9,43,172,4130
2015-05-13,2014,8,33,133,1024.3,0.19,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2015-05-14,2014,8,33,134,1001.7,0.19,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.08,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2015-05-15,2014,8,33,135,979.59,0.2,5,Dry,42,9,8,6,82,147,0.15,832.6,0.85,832.6,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.223,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2015-05-16,2014,8,33,136,957.96,0.2,5,Dry,42,9,8,6,82,147,0.15,811,0.85,811,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.332,0.0149,0.783,0.0352,4,0.216,0.999,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2015-05-17,2014,8,33,137,936.83,0.21,5,Dry,42,9,8,6,82,147,0.16,789.8,0.84,789.8,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2015-05-18,2014,8,33,138,916.26,0.21,5,Dry,42,9,8,6,82,147,0.16,769.3,0.84,769.3,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2015-05-19,2014,8,33,139,900.66,0.22,5,Dry,42,9,8,6,82,147,0.16,753.7,0.84,753.7,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2015-05-20,2014,8,34,140,885.45,0.22,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2015-05-21,2014,8,34,141,870.65,0.23,5,Dry,42,9,8,6,82,147,0.17,723.6,0.83,723.6,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.371,0.284,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2015-05-22,2014,8,34,142,856.28,0.23,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2015-05-23,2014,8,34,143,842.4,0.24,5,Dry,42,9,8,6,82,147,0.17,695.4,0.82,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2015-05-24,2014,8,34,144,829.05,0.24,5,Dry,42,9,8,6,82,147,0.18,682,0.82,682,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2015-05-25,2014,8,34,145,816.29,0.25,5,Dry,42,9,8,6,82,147,0.18,669.3,0.82,669.3,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0258,3,0.244,0.832,0.0364,22,0.957,0.98,0.938,46.1,45.1,135,3250
2015-05-26,2014,8,34,146,804.22,0.25,5,Dry,42,9,8,6,82,147,0.18,657.2,0.82,657.2,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
2015-05-27,2014,8,35,147,796.09,0.25,5,Dry,42,9,8,6,82,147,0.18,649.1,0.81,649.1,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2015-05-28,2014,8,35,148,788.44,0.26,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2015-05-29,2014,8,35,149,781.38,0.26,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2015-05-30,2014,8,35,150,775.12,0.26,5,Dry,42,9,8,6,82,147,0.19,628.1,0.81,628.1,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2015-05-31,2014,8,35,151,769.83,0.27,5,Dry,42,9,8,6,82,147,0.19,622.8,0.81,622.8,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2015-06-01,2014,9,35,152,759.72,0.27,5,Dry,39,9,7,5,59,119,0.16,640.7,0.84,640.7,0,0,0,0,-5,5,39,9,7,0,64,696,990,966.9,23.1,0.322,0.229,0.00993,0.551,0.0239,3,0.231,0.782,0.0339,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2015-06-02,2014,9,35,153,749.6,0.27,5,Dry,39,9,7,5,59,119,0.16,630.6,0.84,630.6,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.222,0.00962,0.538,0.0233,3,0.226,0.765,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
2015-06-03,2014,9,36,154,740.58,0.28,5,Dry,39,9,7,5,59,119,0.16,621.6,0.84,621.6,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2015-06-04,2014,9,36,155,732.1,0.28,5,Dry,39,9,7,5,59,119,0.16,613.1,0.84,613.1,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2015-06-05,2014,9,36,156,723.62,0.28,5,Dry,39,9,7,5,59,119,0.16,604.6,0.84,604.6,0,0,0,0,-5,5,39,9,7,0,64,660,990,966.8,23.2,0.301,0.205,0.00883,0.506,0.0218,3,0.215,0.721,0.0311,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2015-06-06,2014,9,36,157,716.79,0.29,5,Dry,39,9,7,5,59,119,0.17,597.8,0.83,597.8,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00862,0.498,0.0214,3,0.212,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.2,123,2960
2015-06-07,2014,9,36,158,709.4,0.29,5,Dry,39,9,7,5,59,119,0.17,590.4,0.83,590.4,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.0084,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2015-06-08,2014,9,36,159,703.66,0.29,5,Dry,39,9,7,5,59,119,0.17,584.7,0.83,584.7,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00823,0.482,0.0207,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2015-06-09,2014,9,36,160,697.37,0.29,5,Dry,39,9,7,5,59,119,0.17,578.4,0.83,578.4,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00804,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2015-06-10,2014,9,37,161,691.63,0.3,5,Dry,39,9,7,5,59,119,0.17,572.6,0.83,572.6,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00786,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2015-06-11,2014,9,37,162,685.34,0.3,5,Dry,39,9,7,5,59,119,0.17,566.3,0.83,566.3,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00768,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2015-06-12,2014,9,37,163,677.96,0.3,5,Dry,39,9,7,5,59,119,0.18,559,0.82,559,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00746,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.5,38.6,116,2780
2015-06-13,2014,9,37,164,671.12,0.31,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-14,2014,9,37,165,664.29,0.31,5,Dry,39,9,7,5,59,119,0.18,545.3,0.82,545.3,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2015-06-15,2014,9,37,166,657.45,0.31,5,Dry,39,9,7,5,59,119,0.18,538.5,0.82,538.5,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.161,0.00685,0.424,0.0181,3,0.185,0.609,0.026,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2015-06-16,2014,9,37,167,650.62,0.32,5,Dry,39,9,7,5,59,119,0.18,531.6,0.82,531.6,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2015-06-17,2014,9,38,168,643.23,0.32,5,Dry,39,9,7,5,59,119,0.18,524.2,0.81,524.2,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2015-06-18,2014,9,38,169,635.85,0.32,5,Dry,39,9,7,5,59,119,0.19,516.9,0.81,516.9,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
2015-06-19,2014,9,38,170,627.37,0.33,5,Dry,39,9,7,5,59,119,0.19,508.4,0.81,508.4,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,105,2530
2015-06-20,2014,9,38,171,619.44,0.33,5,Dry,39,9,7,5,59,119,0.19,500.4,0.81,500.4,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00573,0.377,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2015-06-21,2014,9,38,172,611.51,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,450.5,0.74,450.5,0,0,0,0,-9,9,45,10,9,0,97,515,990,966.3,23.7,0.219,0.112,0.00472,0.331,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2015-06-22,2014,9,38,173,603.58,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,442.6,0.73,442.6,0,0,0,0,-9,9,45,10,9,0,97,507,990,966.3,23.7,0.214,0.108,0.00456,0.322,0.0136,2,0.241,0.564,0.0238,23.1,0.958,0.98,0.938,48.1,47.1,94.2,2260
2015-06-23,2014,9,38,174,595.65,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,434.6,0.73,434.6,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.00439,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2015-06-24,2014,9,39,175,587.73,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,426.7,0.73,426.7,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.1,0.00423,0.309,0.013,2,0.231,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.5,91.1,2190
2015-06-25,2014,9,39,176,579.8,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,418.8,0.72,418.8,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0967,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2015-06-26,2014,9,39,177,571.87,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,410.9,0.72,410.9,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
