date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-06-27,2014,9,39,178,563.94,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,402.9,0.71,402.9,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0892,0.00374,0.29,0.0121,2,0.214,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2015-06-28,2014,9,39,179,557.1,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,396.1,0.71,396.1,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.086,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85,2040
2015-06-29,2014,9,39,180,549.72,0.37,4,Mod_Dry,45,10,9,9,88,161,0.29,388.7,0.71,388.7,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0825,0.00345,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.953,0.98,0.934,42.6,41.8,83.5,2000
2015-06-30,2014,9,39,181,542.33,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,381.3,0.7,381.3,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.193,0.079,0.0033,0.272,0.0113,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.933,41.8,41,82,1970
2015-07-01,2014,10,40,182,534.95,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,399.9,0.75,399.9,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.0878,0.00366,0.285,0.0119,2,0.212,0.498,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2015-07-02,2014,10,40,183,527.57,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,392.6,0.74,392.6,0,0,0,0,-6,6,42,9,8,0,76,452,990,966,24,0.195,0.0843,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.4,84.7,2030
2015-07-03,2014,10,40,184,520.19,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,385.2,0.74,385.2,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0808,0.00336,0.273,0.0114,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.5,41.6,83.2,2000
2015-07-04,2014,10,40,185,512.8,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,377.8,0.74,377.8,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0773,0.00321,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.8,81.7,1960
2015-07-05,2014,10,40,186,505.42,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,370.4,0.73,370.4,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0738,0.00306,0.261,0.0108,2,0.193,0.453,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
2015-07-06,2014,10,40,187,498.58,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,363.6,0.73,363.6,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0706,0.00292,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
2015-07-07,2014,10,40,188,491.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.8,0.72,356.8,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2015-07-08,2014,10,41,189,484.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,349.9,0.72,349.9,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0642,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2015-07-09,2014,10,41,190,479.17,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2015-07-10,2014,10,41,191,472.88,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,337.9,0.71,337.9,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2015-07-11,2014,10,41,192,466.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,331.6,0.71,331.6,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.3,1710
2015-07-12,2014,10,41,193,460.3,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.3,0.71,325.3,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0525,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2015-07-13,2014,10,41,194,454.01,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,319,0.7,319,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0496,0.00204,0.219,0.00897,2,0.158,0.376,0.0155,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2015-07-14,2014,10,41,195,448.27,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,313.3,0.7,313.3,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00877,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2015-07-15,2014,10,42,196,442.53,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,307.5,0.69,307.5,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2015-07-16,2014,10,42,197,436.79,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301.8,0.69,301.8,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.0017,0.204,0.00836,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65.1,1560
2015-07-17,2014,10,42,198,431.05,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,296.1,0.69,296.1,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.2,0.00816,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2015-07-18,2014,10,42,199,426.4,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,291.4,0.68,291.4,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2015-07-19,2014,10,42,200,421.2,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,286.2,0.68,286.2,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2015-07-20,2014,10,42,201,416.01,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,281,0.68,281,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.2,30.3,60.6,1450
2015-07-21,2014,10,42,202,410.81,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,275.8,0.67,275.8,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2015-07-22,2014,10,43,203,405.62,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2015-07-23,2014,10,43,204,400.42,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000987,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2015-07-24,2014,10,43,205,395.77,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,260.8,0.66,260.8,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000897,0.17,0.00692,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2015-07-25,2014,10,43,206,391.12,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,256.1,0.66,256.1,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0199,0.000807,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2015-07-26,2014,10,43,207,386.48,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,251.5,0.65,251.5,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0177,0.000717,0.163,0.0066,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2015-07-27,2014,10,43,208,381.83,0.49,4,Mod_Dry,42,9,8,6,70,135,0.35,246.8,0.65,246.8,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2015-07-28,2014,10,43,209,377.18,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,242.2,0.64,242.2,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000661,0.158,0.0064,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2015-07-29,2014,10,44,210,373.62,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,238.6,0.64,238.6,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2015-07-30,2014,10,44,211,369.52,0.5,4,Mod_Dry,42,9,8,6,70,135,0.36,234.5,0.64,234.5,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00625,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.3,50.5,1210
2015-07-31,2014,10,44,212,365.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.37,230.4,0.63,230.4,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.254,0.407,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2015-08-01,2014,11,44,213,360.23,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,245.2,0.68,245.2,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00632,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.4,26.6,53.1,1270
2015-08-02,2014,11,44,214,355.58,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,240.6,0.68,240.6,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.138,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.926,0.97,0.899,26.8,26,52.1,1250
2015-08-03,2014,11,44,215,350.38,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,235.4,0.67,235.4,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.2,24.8,0.137,0.0158,0.000634,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
2015-08-04,2014,11,44,216,345.19,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,230.2,0.67,230.2,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0979,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2015-08-05,2014,11,45,217,340.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,225.5,0.66,225.5,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2015-08-06,2014,11,45,218,335.89,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,220.9,0.66,220.9,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2015-08-07,2014,11,45,219,332.33,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0153,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2015-08-08,2014,11,45,220,328.23,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-08-09,2014,11,45,221,324.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2015-08-10,2014,11,45,222,320.03,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2015-08-11,2014,11,45,223,315.93,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2015-08-12,2014,11,46,224,311.83,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,196.8,0.63,196.8,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2015-08-13,2014,11,46,225,308.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2015-08-14,2014,11,46,226,304.72,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,189.7,0.62,189.7,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2015-08-15,2014,11,46,227,301.16,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,186.2,0.62,186.2,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2015-08-16,2014,11,46,228,297.61,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2015-08-17,2014,11,46,229,294.05,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,971
2015-08-18,2014,11,46,230,291.59,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2015-08-19,2014,11,47,231,288.58,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2015-08-20,2014,11,47,232,285.58,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,170.6,0.6,170.6,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2015-08-21,2014,11,47,233,282.57,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,167.6,0.59,167.6,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2015-08-22,2014,11,47,234,279.56,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2015-08-23,2014,11,47,235,276.55,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2015-08-24,2014,11,47,236,273.55,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,158.6,0.58,158.6,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2015-08-25,2014,11,47,237,270.54,0.62,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00466,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2015-08-26,2014,11,48,238,267.53,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,152.5,0.57,152.5,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,817
2015-08-27,2014,11,48,239,264.52,0.63,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00846,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2015-08-28,2014,11,48,240,262.06,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2015-08-29,2014,11,48,241,259.6,0.64,4,Mod_Dry,39,7,5,4,60,115,0.44,144.6,0.56,144.6,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2015-08-30,2014,11,48,242,257.14,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,142.1,0.55,142.1,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2015-08-31,2014,11,48,243,254.68,0.65,4,Mod_Dry,39,7,5,4,60,115,0.45,139.7,0.55,139.7,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00762,0.000302,0.11,0.00437,1,0.131,0.242,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2015-09-01,2014,12,48,244,251.12,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,160.1,0.64,160.1,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.108,0.00936,0.00037,0.117,0.00462,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2015-09-02,2014,12,49,245,246.48,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,155.5,0.63,155.5,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00897,0.000354,0.115,0.00454,1,0.152,0.267,0.0106,25.1,0.941,0.97,0.913,35.9,34.9,34.9,837
2015-09-03,2014,12,49,246,242.92,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2015-09-04,2014,12,49,247,238.82,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,147.8,0.62,147.8,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00831,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2015-09-05,2014,12,49,248,234.72,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2015-09-06,2014,12,49,249,231.16,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,140.2,0.61,140.2,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000302,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2015-09-07,2014,12,49,250,227.61,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2015-09-08,2014,12,49,251,224.05,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000277,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2015-09-09,2014,12,50,252,220.5,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2015-09-10,2014,12,50,253,218.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-09-11,2014,12,50,254,215.03,0.76,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00791,0.00031,0.108,0.00424,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2015-09-12,2014,12,50,255,212.02,0.77,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00765,0.0003,0.107,0.00418,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2015-09-13,2014,12,50,256,209.01,0.78,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.127,0.233,0.00912,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2015-09-14,2014,12,50,257,206.01,0.79,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2015-09-15,2014,12,50,258,203,0.8,5,Dry,30,6,4,2,30,72,0.35,131,0.65,131,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00689,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2015-09-16,2014,12,51,259,200.54,0.8,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.095,0.00668,0.000261,0.102,0.00397,1,0.116,0.218,0.00851,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
2015-09-17,2014,12,51,260,198.08,0.81,5,Dry,30,6,4,2,30,72,0.36,126.1,0.64,126.1,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00647,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2015-09-18,2014,12,51,261,195.62,0.82,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2015-09-19,2014,12,51,262,193.15,0.83,5,Dry,30,6,4,2,30,72,0.37,121.2,0.63,121.2,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000236,0.0985,0.00385,1,0.106,0.205,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-09-20,2014,12,51,263,190.69,0.83,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2015-09-21,2014,12,51,264,189.33,0.84,5,Dry,30,6,4,2,30,72,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00572,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.1,26.1,628
2015-09-22,2014,12,51,265,187.41,0.84,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.0959,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2015-09-23,2014,12,52,266,185.5,0.85,5,Dry,30,6,4,2,30,72,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.0054,0.000211,0.0951,0.00372,1,0.0957,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2015-09-24,2014,12,52,267,183.58,0.86,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0943,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2015-09-25,2014,12,52,268,181.67,0.86,5,Dry,30,6,4,2,30,72,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00507,0.000198,0.0934,0.00365,1,0.0906,0.184,0.0072,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2015-09-26,2014,12,52,269,179.76,0.87,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2015-09-27,2014,12,52,270,177.84,0.87,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0917,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2015-09-28,2014,12,52,271,175.93,0.88,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0828,0.174,0.0068,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2015-09-29,2014,12,52,272,174.01,0.88,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00667,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2015-09-30,2014,12,53,273,172.1,0.89,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
2015-10-01,2015,1,1,274,170.19,0.89,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2015-10-02,2015,1,1,275,168.82,0.89,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2015-10-03,2015,1,1,276,168.55,0.89,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00566,0.000222,0.0929,0.00364,1,0.0998,0.193,0.00755,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2015-10-04,2015,1,1,277,168.82,0.89,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2015-10-05,2015,1,1,278,168,0.89,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-10-06,2015,1,1,279,166.08,0.9,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2015-10-07,2015,1,1,280,164.72,0.9,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2015-10-08,2015,1,2,281,162.8,0.91,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000202,0.0904,0.00354,1,0.0921,0.182,0.00715,25.3,0.918,0.97,0.891,25.3,24.5,24.5,589
2015-10-09,2015,1,2,282,160.89,0.91,5,Dry,24,4,2,2,20,52,0.32,108.9,0.68,108.9,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00501,0.000196,0.0896,0.00351,1,0.0895,0.179,0.00702,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2015-10-10,2015,1,2,283,158.98,0.91,5,Dry,24,4,2,2,20,52,0.33,107,0.67,107,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0869,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
2015-10-11,2015,1,2,284,157.61,0.92,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2015-10-12,2015,1,2,285,156.24,0.92,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2015-10-13,2015,1,2,286,154.87,0.92,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2015-10-14,2015,1,2,287,153.51,0.92,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0819,0.00438,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2015-10-15,2015,1,3,288,154.33,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2015-10-16,2015,1,3,289,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2015-10-17,2015,1,3,290,153.23,0.92,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2015-10-18,2015,1,3,291,151.87,0.93,5,Dry,24,4,2,2,20,52,0.34,99.87,0.66,99.87,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2015-10-19,2015,1,3,292,150.5,0.93,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-10-20,2015,1,3,293,149.13,0.93,5,Dry,24,4,2,2,20,52,0.35,97.13,0.65,97.13,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2015-10-21,2015,1,3,294,147.76,0.93,5,Dry,24,4,2,2,20,52,0.35,95.76,0.65,95.76,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2015-10-22,2015,1,4,295,146.4,0.93,5,Dry,24,4,2,2,20,52,0.35,94.4,0.65,94.4,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.00601,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2015-10-23,2015,1,4,296,145.03,0.93,5,Dry,24,4,2,2,20,52,0.36,93.03,0.64,93.03,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000143,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-10-24,2015,1,4,297,143.66,0.94,5,Dry,24,4,2,2,20,52,0.36,91.66,0.64,91.66,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2015-10-25,2015,1,4,298,142.3,0.94,5,Dry,24,4,2,2,20,52,0.36,90.3,0.64,90.3,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2015-10-26,2015,1,4,299,140.93,0.94,5,Dry,24,4,2,2,20,52,0.37,88.93,0.63,88.93,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2015-10-27,2015,1,4,300,139.56,0.94,5,Dry,24,4,2,2,20,52,0.37,87.56,0.63,87.56,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.00319,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2015-10-28,2015,1,4,301,139.29,0.94,5,Dry,24,4,2,2,20,52,0.37,87.29,0.63,87.29,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0603,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2015-10-29,2015,1,5,302,138.47,0.94,5,Dry,24,4,2,2,20,52,0.38,86.47,0.62,86.47,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0592,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2015-10-30,2015,1,5,303,137.65,0.94,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2015-10-31,2015,1,5,304,136.83,0.95,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2015-11-01,2015,2,5,305,139.29,0.94,5,Dry,23,4,2,2,19,50,0.36,89.29,0.64,89.29,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2015-11-02,2015,2,5,306,141.75,0.94,5,Dry,23,4,2,2,19,50,0.35,91.75,0.65,91.75,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2015-11-03,2015,2,5,307,143.66,0.94,5,Dry,23,4,2,2,19,50,0.35,93.66,0.65,93.66,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2015-11-04,2015,2,5,308,145.03,0.93,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2015-11-05,2015,2,6,309,145.3,0.93,5,Dry,23,4,2,2,19,50,0.34,95.3,0.66,95.3,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2015-11-06,2015,2,6,310,146.12,0.93,5,Dry,23,4,2,2,19,50,0.34,96.12,0.66,96.12,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-11-07,2015,2,6,311,146.94,0.93,5,Dry,23,4,2,2,19,50,0.34,96.94,0.66,96.94,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000156,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2015-11-08,2015,2,6,312,147.76,0.93,5,Dry,23,4,2,2,19,50,0.34,97.76,0.66,97.76,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2015-11-09,2015,2,6,313,148.04,0.93,5,Dry,23,4,2,2,19,50,0.34,98.04,0.66,98.04,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2015-11-10,2015,2,6,314,148.86,0.93,5,Dry,23,4,2,2,19,50,0.34,98.86,0.66,98.86,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00415,0.000163,0.0848,0.00333,1,0.076,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-11-11,2015,2,6,315,148.58,0.93,5,Dry,23,4,2,2,19,50,0.34,98.58,0.66,98.58,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2015-11-12,2015,2,7,316,151.59,0.93,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0796,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2015-11-13,2015,2,7,317,154.05,0.92,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2015-11-14,2015,2,7,318,153.23,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2015-11-15,2015,2,7,319,152.96,0.92,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2015-11-16,2015,2,7,320,152.69,0.92,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000176,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2015-11-17,2015,2,7,321,156.79,0.92,5,Dry,23,4,2,2,19,50,0.32,106.8,0.68,106.8,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00483,0.000189,0.0883,0.00346,1,0.0867,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2015-11-18,2015,2,7,322,160.34,0.91,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2015-11-19,2015,2,8,323,163.35,0.9,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2015-11-20,2015,2,8,324,166.36,0.9,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2015-11-21,2015,2,8,325,168.82,0.89,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2015-11-22,2015,2,8,326,172.92,0.88,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-23,2015,2,8,327,177.02,0.88,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2015-11-24,2015,2,8,328,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2015-11-25,2015,2,8,329,175.93,0.88,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2015-11-26,2015,2,9,330,174.56,0.88,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2015-11-27,2015,2,9,331,173.19,0.88,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2015-11-28,2015,2,9,332,172.92,0.88,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2015-11-29,2015,2,9,333,172.1,0.89,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2015-11-30,2015,2,9,334,173.47,0.88,5,Dry,23,4,2,2,19,50,0.29,123.5,0.71,123.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2015-12-01,2015,3,9,335,175.38,0.88,5,Dry,26,4,3,2,24,59,0.34,116.4,0.66,116.4,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0883,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.194,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2015-12-02,2015,3,9,336,174.56,0.88,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-12-03,2015,3,10,337,177.57,0.87,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-12-04,2015,3,10,338,182.76,0.86,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.5,27.7,27.7,665
2015-12-05,2015,3,10,339,187.96,0.84,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2015-12-06,2015,3,10,340,190.42,0.83,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2015-12-07,2015,3,10,341,191.79,0.83,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2015-12-08,2015,3,10,342,190.97,0.83,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2015-12-09,2015,3,10,343,192.88,0.83,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2015-12-10,2015,3,11,344,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2015-12-11,2015,3,11,345,199.99,0.81,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2015-12-12,2015,3,11,346,202.45,0.8,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-13,2015,3,11,347,203.82,0.79,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2015-12-14,2015,3,11,348,202.45,0.8,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-15,2015,3,11,349,204.37,0.79,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2015-12-16,2015,3,11,350,206.83,0.79,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2015-12-17,2015,3,12,351,209.29,0.78,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2015-12-18,2015,3,12,352,212.84,0.77,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2015-12-19,2015,3,12,353,216.94,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2015-12-20,2015,3,12,354,217.76,0.75,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2015-12-21,2015,3,12,355,214.76,0.76,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2015-12-22,2015,3,12,356,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2015-12-23,2015,3,12,357,213.66,0.76,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2015-12-24,2015,3,13,358,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2015-12-25,2015,3,13,359,223.51,0.73,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2015-12-26,2015,3,13,360,224.87,0.73,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2015-12-27,2015,3,13,361,226.79,0.72,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2015-12-28,2015,3,13,362,230.34,0.71,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2015-12-29,2015,3,13,363,234.44,0.7,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2015-12-30,2015,3,13,364,234.72,0.7,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2015-12-31,2015,3,14,365,234.44,0.7,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2016-01-01,2015,4,14,1,233.62,0.7,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
2016-01-02,2015,4,14,2,234.99,0.7,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2016-01-03,2015,4,14,3,239.64,0.69,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2016-01-04,2015,4,14,4,246.48,0.67,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2016-01-05,2015,4,14,5,250.03,0.66,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2016-01-06,2015,4,14,6,251.94,0.66,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,977
2016-01-07,2015,4,15,7,253.31,0.65,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2016-01-08,2015,4,15,8,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-01-09,2015,4,15,9,265.34,0.63,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2016-01-10,2015,4,15,10,267.8,0.62,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2016-01-11,2015,4,15,11,274.09,0.61,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2016-01-12,2015,4,15,12,280.38,0.6,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-01-13,2015,4,15,13,285.58,0.6,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-01-14,2015,4,16,14,292.41,0.59,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2016-01-15,2015,4,16,15,300.34,0.58,5,Dry,29,5,4,2,33,73,0.24,227.3,0.76,227.3,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00957,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2016-01-16,2015,4,16,16,308.27,0.57,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2016-01-17,2015,4,16,17,316.75,0.56,5,Dry,29,5,4,2,33,73,0.23,243.8,0.77,243.8,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2016-01-18,2015,4,16,18,323.58,0.55,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2016-01-19,2015,4,16,19,327.69,0.54,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.00077,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2016-01-20,2015,4,16,20,331.79,0.54,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000848,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2016-01-21,2015,4,17,21,336.98,0.53,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2016-01-22,2015,4,17,22,342.18,0.53,5,Dry,29,5,4,2,33,73,0.21,269.2,0.79,269.2,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2016-01-23,2015,4,17,23,347.92,0.52,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2016-01-24,2015,4,17,24,352.57,0.52,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2016-01-25,2015,4,17,25,356.12,0.51,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2016-01-26,2015,4,17,26,359.68,0.51,5,Dry,29,5,4,2,33,73,0.2,286.7,0.8,286.7,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00744,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
