date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-01-27,2015,4,17,27,362.14,0.51,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1510
2016-01-28,2015,4,18,28,364.6,0.5,5,Dry,29,5,4,2,33,73,0.2,291.6,0.8,291.6,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2016-01-29,2015,4,18,29,371.98,0.5,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2016-01-30,2015,4,18,30,378.82,0.49,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2016-01-31,2015,4,18,31,387.3,0.48,5,Dry,29,5,4,2,33,73,0.19,314.3,0.81,314.3,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2016-02-01,2015,5,18,32,394.13,0.48,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2016-02-02,2015,5,18,33,402.61,0.47,5,Dry,31,6,4,3,41,85,0.21,317.6,0.79,317.6,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0489,0.00199,0.211,0.00858,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69,1660
2016-02-03,2015,5,18,34,413.27,0.46,5,Dry,31,6,4,3,41,85,0.21,328.3,0.79,328.3,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0539,0.0022,0.22,0.00896,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.3,1710
2016-02-04,2015,5,19,35,425.03,0.45,5,Dry,31,6,4,3,41,85,0.2,340,0.8,340,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0595,0.00243,0.23,0.00937,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2016-02-05,2015,5,19,36,436.24,0.44,5,Dry,31,6,4,3,41,85,0.2,351.2,0.81,351.2,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.5,1840
2016-02-06,2015,5,19,37,447.45,0.43,5,Dry,31,6,4,3,41,85,0.19,362.4,0.81,362.4,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2016-02-07,2015,5,19,38,457.57,0.43,5,Dry,31,6,4,3,41,85,0.19,372.6,0.81,372.6,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0749,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2016-02-08,2015,5,19,39,466.59,0.42,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2016-02-09,2015,5,19,40,476.16,0.41,5,Dry,31,6,4,3,41,85,0.18,391.2,0.82,391.2,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2016-02-10,2015,5,19,41,485.19,0.41,5,Dry,31,6,4,3,41,85,0.17,400.2,0.82,400.2,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2016-02-11,2015,5,20,42,494.76,0.4,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2016-02-12,2015,5,20,43,505.97,0.39,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2016-02-13,2015,5,20,44,520.46,0.39,5,Dry,31,6,4,3,41,85,0.16,435.5,0.84,435.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.236,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2016-02-14,2015,5,20,45,534.4,0.38,5,Dry,31,6,4,3,41,85,0.16,449.4,0.84,449.4,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2016-02-15,2015,5,20,46,547.8,0.37,5,Dry,31,6,4,3,41,85,0.15,462.8,0.84,462.8,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2016-02-16,2015,5,20,47,565.03,0.36,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-02-17,2015,5,20,48,582.26,0.35,5,Dry,31,6,4,3,41,85,0.15,497.3,0.85,497.3,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2016-02-18,2015,5,21,49,598.39,0.34,5,Dry,31,6,4,3,41,85,0.14,513.4,0.86,513.4,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.242,0.144,0.00607,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2016-02-19,2015,5,21,50,613.43,0.34,5,Dry,31,6,4,3,41,85,0.14,528.4,0.86,528.4,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00651,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2016-02-20,2015,5,21,51,629.01,0.33,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.018,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2016-02-21,2015,5,21,52,646.79,0.32,5,Dry,31,6,4,3,41,85,0.13,561.8,0.87,561.8,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2016-02-22,2015,5,21,53,666.75,0.31,5,Dry,31,6,4,3,41,85,0.13,581.8,0.87,581.8,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2016-02-23,2015,5,21,54,687.26,0.3,5,Dry,31,6,4,3,41,85,0.12,602.3,0.88,602.3,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.495,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2016-02-24,2015,5,21,55,705.58,0.29,5,Dry,31,6,4,3,41,85,0.12,620.6,0.88,620.6,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.302,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2016-02-25,2015,5,22,56,723.9,0.28,5,Dry,31,6,4,3,41,85,0.12,638.9,0.88,638.9,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00982,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2016-02-26,2015,5,22,57,744.4,0.28,5,Dry,31,6,4,3,41,85,0.11,659.4,0.89,659.4,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2016-02-27,2015,5,22,58,766.55,0.27,5,Dry,31,6,4,3,41,85,0.11,681.5,0.89,681.5,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.256,0.0111,0.593,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2016-02-28,2015,5,22,59,780.06,0.26,5,Dry,31,6,4,3,41,85,0.11,695.1,0.89,695.1,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2016-02-29,2015,5,22,60,796.09,0.25,5,Dry,31,6,4,3,41,85,0.11,711.1,0.89,711.1,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
2016-03-01,2015,6,22,61,818.08,0.24,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2016-03-02,2015,6,22,62,842.4,0.24,5,Dry,36,8,6,4,53,107,0.13,735.4,0.87,735.4,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0129,0.666,0.0293,3,0.273,0.94,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2016-03-03,2015,6,23,63,864.43,0.23,5,Dry,36,8,6,4,53,107,0.12,757.4,0.88,757.4,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.306,0.0135,0.7,0.0309,3,0.282,0.982,0.0434,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2016-03-04,2015,6,23,64,891.92,0.22,5,Dry,36,8,6,4,53,107,0.12,784.9,0.88,784.9,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2016-03-05,2015,6,23,65,916.26,0.21,5,Dry,36,8,6,4,53,107,0.12,809.3,0.88,809.3,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.442,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2016-03-06,2015,6,23,66,941.48,0.21,5,Dry,36,8,6,4,53,107,0.11,834.5,0.89,834.5,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.465,0.343,0.0154,0.807,0.0362,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2016-03-07,2015,6,23,67,967.51,0.2,5,Dry,36,8,6,4,53,107,0.11,860.5,0.89,860.5,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.488,0.355,0.016,0.844,0.038,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2016-03-08,2015,6,23,68,989.37,0.2,5,Dry,36,8,6,4,53,107,0.11,882.4,0.89,882.4,0,0,0,0,-4,4,36,8,6,0,57,932,990,967.9,22.1,0.508,0.366,0.0165,0.874,0.0395,4,0.24,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.6,170,4090
2016-03-09,2015,6,23,69,1011.7,0.19,5,Dry,36,8,6,4,53,107,0.11,904.7,0.89,904.7,0,0,0,0,-4,4,36,8,6,0,57,955,990,967.9,22.1,0.529,0.377,0.0171,0.906,0.0411,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2016-03-10,2015,6,24,70,1034.5,0.19,5,Dry,36,8,6,4,53,107,0.1,927.5,0.9,927.5,0,0,0,0,-4,4,36,8,6,0,57,977,990,968,22,0.55,0.388,0.0176,0.938,0.0426,4,0.256,1.19,0.0543,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2016-03-11,2015,6,24,71,1057.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,928.7,0.88,928.7,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2016-03-12,2015,6,24,72,1076,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,947,0.88,947,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.573,0.397,0.0182,0.97,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
2016-03-13,2015,6,24,73,1099.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,970.9,0.88,970.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.595,0.409,0.0188,1,0.0461,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.7,45.7,183,4390
2016-03-14,2015,6,24,74,1124.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,995.2,0.89,995.2,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2016-03-15,2015,6,24,75,1154.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2016-03-16,2015,6,24,76,1185.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1056,0.89,1056,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.716,0.549,0.0255,1.27,0.0588,4,0.291,1.56,0.0723,20,0.955,0.98,0.936,49.4,48.2,193,4630
2016-03-17,2015,6,25,77,1222,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1093,0.89,1093,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.77,0.632,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-18,2015,6,25,78,1271.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-19,2015,6,25,79,1321.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1193,0.9,1100,93,21,3,3,-3,69,62,11,10,3,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-20,2015,6,25,80,1379,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1250,0.91,1100,150,34,5,5,-1,107,75,13,12,5,174,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2016-03-21,2015,6,25,81,1419,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1290,0.91,1100,190,43,6,6,0,135,84,14,13,6,202,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-22,2015,6,25,82,1453.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-23,2015,6,25,83,1487.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-24,2015,6,26,84,1522.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.085,1394,0.92,1100,294,59,9,9,3,214,100,17,16,9,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-03-25,2015,6,26,85,1564.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.082,1436,0.92,1100,336,59,10,10,4,253,100,18,17,10,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-03-26,2015,6,26,86,1607,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1478,0.92,1100,378,59,10,12,5,292,100,18,19,11,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-03-27,2015,6,26,87,1643.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2016-03-28,2015,6,26,88,1679.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.077,1551,0.92,1100,451,59,10,14,8,360,100,18,21,14,427,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2016-03-29,2015,6,26,89,1709.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1581,0.93,1100,481,59,10,15,8,389,100,18,22,14,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2016-03-30,2015,6,26,90,1733.2,0.099,4,Mod_Dry,41,8,7,6,67,129,0.074,1604,0.93,1100,504,59,10,15,9,411,100,18,22,15,478,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-03-31,2015,6,27,91,1756.9,0.096,4,Mod_Dry,41,8,7,6,67,129,0.073,1628,0.93,1100,528,59,10,16,10,433,100,18,23,16,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-01,2015,7,27,92,1773.9,0.094,4,Mod_Dry,45,11,10,10,72,148,0.083,1626,0.92,1100,526,55,7,15,6,443,100,18,25,16,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-02,2015,7,27,93,1791,0.092,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-03,2015,7,27,94,1801.2,0.09,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2016-04-04,2015,7,27,95,1811.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-05,2015,7,27,96,1821.8,0.088,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-04-06,2015,7,27,97,1832.1,0.086,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-04-07,2015,7,28,98,1842.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-04-08,2015,7,28,99,1852.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2016-04-09,2015,7,28,100,1863.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-04-10,2015,7,28,101,1873.7,0.08,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-04-11,2015,7,28,102,1884.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2016-04-12,2015,7,28,103,1894.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-13,2015,7,28,104,1905,0.077,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-04-14,2015,7,29,105,1915.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1768,0.92,1100,668,55,7,15,10,581,100,18,25,20,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2016-04-15,2015,7,29,106,1919,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2016-04-16,2015,7,29,107,1922.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-17,2015,7,29,108,1926,0.075,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-18,2015,7,29,109,1922.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-19,2015,7,29,110,1912,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2016-04-20,2015,7,29,111,1894.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-21,2015,7,30,112,1877.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-04-22,2015,7,30,113,1859.8,0.082,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2016-04-23,2015,7,30,114,1835.6,0.086,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-04-24,2015,7,30,115,1811.5,0.089,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-25,2015,7,30,116,1787.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-26,2015,7,30,117,1763.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-27,2015,7,30,118,1740,0.098,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-04-28,2015,7,31,119,1716.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-29,2015,7,31,120,1693,0.1,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-30,2015,7,31,121,1663,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2016-05-01,2015,8,31,122,1633.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1441,0.88,1100,341,53,8,10,0,270,100,18,20,10,385,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2016-05-02,2015,8,31,123,1603.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1412,0.88,1100,312,53,8,10,-1,242,100,18,20,9,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-05-03,2015,8,31,124,1574.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-05-04,2015,8,31,125,1545.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2016-05-05,2015,8,32,126,1516.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2016-05-06,2015,8,32,127,1487.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2016-05-07,2015,8,32,128,1459.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-05-08,2015,8,32,129,1431.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2016-05-09,2015,8,32,130,1409.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2016-05-10,2015,8,32,131,1382,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2016-05-11,2015,8,32,132,1336.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-05-12,2015,8,33,133,1291.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.796,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0823,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-05-13,2015,8,33,134,1253.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2016-05-14,2015,8,33,135,1216.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.478,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2016-05-15,2015,8,33,136,1185.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,993.1,0.84,993.1,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
2016-05-16,2015,8,33,137,1154.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,962.4,0.83,962.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
2016-05-17,2015,8,33,138,1124.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,932.2,0.83,932.2,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.57,0.39,0.018,0.96,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2016-05-18,2015,8,33,139,1094.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,902.6,0.82,902.6,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2016-05-19,2015,8,34,140,1070.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,878.7,0.82,878.7,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.364,0.0167,0.885,0.0405,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.7,41.8,167,4020
2016-05-20,2015,8,34,141,1047.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,855.3,0.82,855.3,0,0,0,0,-10,10,47,10,10,0,125,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2016-05-21,2015,8,34,142,1024.3,0.19,5,Dry,42,9,8,6,82,147,0.14,877.3,0.86,877.3,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.512,0.364,0.0165,0.876,0.0398,4,0.239,1.11,0.0506,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2016-05-22,2015,8,34,143,1001.7,0.19,5,Dry,42,9,8,6,82,147,0.15,854.7,0.85,854.7,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.491,0.353,0.016,0.844,0.0382,4,0.231,1.08,0.0487,21,0.954,0.98,0.935,42,41.2,165,3960
2016-05-23,2015,8,34,144,979.59,0.2,5,Dry,42,9,8,6,82,147,0.15,832.6,0.85,832.6,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.223,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2016-05-24,2015,8,34,145,962.72,0.2,5,Dry,42,9,8,6,82,147,0.15,815.7,0.85,815.7,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.789,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2016-05-25,2015,8,34,146,946.16,0.21,5,Dry,42,9,8,6,82,147,0.15,799.2,0.84,799.2,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.8,38.9,156,3730
2016-05-26,2015,8,35,147,929.91,0.21,5,Dry,42,9,8,6,82,147,0.16,782.9,0.84,782.9,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0461,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2016-05-27,2015,8,35,148,914.01,0.21,5,Dry,42,9,8,6,82,147,0.16,767,0.84,767,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2016-05-28,2015,8,35,149,898.47,0.22,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2016-05-29,2015,8,35,150,883.31,0.22,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.0299,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2016-05-30,2015,8,35,151,868.57,0.23,5,Dry,42,9,8,6,82,147,0.17,721.6,0.83,721.6,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2016-05-31,2015,8,35,152,854.27,0.23,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2016-06-01,2015,9,35,153,840.46,0.24,5,Dry,39,9,7,5,59,119,0.14,721.5,0.86,721.5,0,0,0,0,-5,5,39,9,7,0,64,776,990,967.3,22.7,0.368,0.283,0.0124,0.651,0.0286,3,0.267,0.918,0.0404,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2016-06-02,2015,9,36,154,827.19,0.24,5,Dry,39,9,7,5,59,119,0.14,708.2,0.86,708.2,0,0,0,0,-5,5,39,9,7,0,64,763,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0278,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2016-06-03,2015,9,36,155,814.52,0.25,5,Dry,39,9,7,5,59,119,0.15,695.5,0.85,695.5,0,0,0,0,-5,5,39,9,7,0,64,751,990,967.2,22.8,0.353,0.266,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,22,0.957,0.98,0.938,47.8,46.8,141,3370
2016-06-04,2015,9,36,156,805.9,0.25,5,Dry,39,9,7,5,59,119,0.15,686.9,0.85,686.9,0,0,0,0,-5,5,39,9,7,0,64,742,990,967.1,22.9,0.348,0.26,0.0114,0.608,0.0266,3,0.252,0.86,0.0376,22,0.957,0.98,0.938,47.3,46.4,139,3340
2016-06-05,2015,9,36,157,797.68,0.25,5,Dry,39,9,7,5,59,119,0.15,678.7,0.85,678.7,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.343,0.254,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2016-06-06,2015,9,36,158,789.93,0.26,5,Dry,39,9,7,5,59,119,0.15,670.9,0.85,670.9,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2016-06-07,2015,9,36,159,782.74,0.26,5,Dry,39,9,7,5,59,119,0.15,663.7,0.85,663.7,0,0,0,0,-5,5,39,9,7,0,64,719,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.821,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3240
2016-06-08,2015,9,36,160,776.29,0.26,5,Dry,39,9,7,5,59,119,0.15,657.3,0.85,657.3,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2016-06-09,2015,9,37,161,770.11,0.27,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2016-06-10,2015,9,37,162,757.26,0.27,5,Dry,39,9,7,5,59,119,0.16,638.3,0.84,638.3,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.32,0.227,0.00985,0.548,0.0237,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2016-06-11,2015,9,37,163,744.95,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,584,0.78,584,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2016-06-12,2015,9,37,164,733.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,572.7,0.78,572.7,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
2016-06-13,2015,9,37,165,721.98,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,561,0.78,561,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2016-06-14,2015,9,37,166,710.23,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,549.2,0.77,549.2,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.019,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2016-06-15,2015,9,37,167,699.01,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,538,0.77,538,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2016-06-16,2015,9,38,168,688.9,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,527.9,0.77,527.9,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.417,0.0178,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.1,108,2600
2016-06-17,2015,9,38,169,678.23,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,517.2,0.76,517.2,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00626,0.403,0.0172,3,0.175,0.579,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2016-06-18,2015,9,38,170,667.57,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,506.6,0.76,506.6,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0167,3,0.17,0.561,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2016-06-19,2015,9,38,171,657.45,0.31,4,Mod_Dry,45,10,9,9,88,161,0.24,496.4,0.76,496.4,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
2016-06-20,2015,9,38,172,648.43,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,487.4,0.75,487.4,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.272,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-06-21,2015,9,38,173,638.86,0.32,4,Mod_Dry,45,10,9,9,88,161,0.25,477.9,0.75,477.9,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.125,0.00529,0.359,0.0152,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2016-06-22,2015,9,38,174,629.29,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,468.3,0.74,468.3,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2016-06-23,2015,9,39,175,619.72,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,458.7,0.74,458.7,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00489,0.339,0.0144,2,0.252,0.591,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2016-06-24,2015,9,39,176,610.69,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,449.7,0.74,449.7,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.218,0.111,0.0047,0.33,0.0139,2,0.246,0.576,0.0243,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2290
2016-06-25,2015,9,39,177,602.76,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,441.8,0.73,441.8,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.562,0.0237,23.1,0.958,0.98,0.938,48,47,94,2260
2016-06-26,2015,9,39,178,594.29,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,433.3,0.73,433.3,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00436,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2016-06-27,2015,9,39,179,585.81,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,424.8,0.72,424.8,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0995,0.00419,0.308,0.0129,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.7,2180
2016-06-28,2015,9,39,180,577.33,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,416.3,0.72,416.3,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0955,0.00401,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
2016-06-29,2015,9,39,181,569.4,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,408.4,0.72,408.4,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0918,0.00385,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.5,2100
2016-06-30,2015,9,40,182,561.48,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,400.5,0.71,400.5,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.088,0.00369,0.287,0.012,2,0.213,0.5,0.021,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
2016-07-01,2015,10,40,183,554.64,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,419.6,0.76,419.6,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.204,0.0971,0.00406,0.302,0.0126,2,0.226,0.527,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2016-07-02,2015,10,40,184,547.26,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,412.3,0.75,412.3,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0936,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2016-07-03,2015,10,40,185,539.87,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,404.9,0.75,404.9,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0901,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2016-07-04,2015,10,40,186,532.49,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,397.5,0.75,397.5,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.197,0.0866,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.7,42.9,85.7,2060
2016-07-05,2015,10,40,187,525.11,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,390.1,0.74,390.1,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.2,2020
2016-07-06,2015,10,40,188,518.27,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,383.3,0.74,383.3,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0799,0.00332,0.272,0.0113,2,0.201,0.473,0.0196,23.6,0.953,0.98,0.934,42.3,41.4,82.8,1990
2016-07-07,2015,10,41,189,511.44,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,376.4,0.74,376.4,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0767,0.00318,0.266,0.011,2,0.197,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
2016-07-08,2015,10,41,190,505.69,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,370.7,0.73,370.7,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.074,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80.1,1920
2016-07-09,2015,10,41,191,499.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2016-07-10,2015,10,41,192,493.12,0.4,4,Mod_Dry,42,9,8,6,70,135,0.27,358.1,0.73,358.1,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.068,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2016-07-11,2015,10,41,193,486.83,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,351.8,0.72,351.8,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0651,0.00269,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
2016-07-12,2015,10,41,194,480.54,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,345.5,0.72,345.5,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.4,1790
2016-07-13,2015,10,41,195,474.25,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,339.3,0.71,339.3,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0591,0.00244,0.235,0.00969,2,0.171,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2016-07-14,2015,10,42,196,468.51,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,333.5,0.71,333.5,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0564,0.00232,0.23,0.00949,2,0.168,0.398,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.7,1720
2016-07-15,2015,10,42,197,462.76,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,327.8,0.71,327.8,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0537,0.00221,0.226,0.00928,2,0.164,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.3,70.5,1690
2016-07-16,2015,10,42,198,457.02,0.43,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2016-07-17,2015,10,42,199,452.37,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,317.4,0.7,317.4,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0488,0.002,0.217,0.00891,2,0.157,0.374,0.0153,24,0.944,0.97,0.915,35.2,34.2,68.3,1640
2016-07-18,2015,10,42,200,447.18,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,312.2,0.7,312.2,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.167,0.0463,0.0019,0.213,0.00873,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.2,1610
2016-07-19,2015,10,42,201,441.98,0.44,4,Mod_Dry,42,9,8,6,70,135,0.3,307,0.69,307,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0439,0.0018,0.209,0.00854,2,0.15,0.358,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2016-07-20,2015,10,42,202,436.79,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,301.8,0.69,301.8,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.0017,0.204,0.00836,2,0.146,0.351,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65.1,1560
2016-07-21,2015,10,43,203,431.59,0.45,4,Mod_Dry,42,9,8,6,70,135,0.31,296.6,0.69,296.6,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00818,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,64,1530
2016-07-22,2015,10,43,204,426.4,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,291.4,0.68,291.4,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2016-07-23,2015,10,43,205,421.75,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,286.8,0.68,286.8,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2016-07-24,2015,10,43,206,417.1,0.46,4,Mod_Dry,42,9,8,6,70,135,0.32,282.1,0.68,282.1,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0322,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.8,1460
2016-07-25,2015,10,43,207,412.45,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,277.4,0.67,277.4,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.03,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
2016-07-26,2015,10,43,208,407.8,0.47,4,Mod_Dry,42,9,8,6,70,135,0.33,272.8,0.67,272.8,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0278,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2016-07-27,2015,10,43,209,403.15,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,268.1,0.67,268.1,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0256,0.00104,0.177,0.00718,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2016-07-28,2015,10,44,210,399.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,264.6,0.66,264.6,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0239,0.000971,0.174,0.00706,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57.1,1370
2016-07-29,2015,10,44,211,395.5,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,260.5,0.66,260.5,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.022,0.000892,0.17,0.00691,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2016-07-30,2015,10,44,212,391.4,0.48,4,Mod_Dry,42,9,8,6,70,135,0.34,256.4,0.66,256.4,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2016-07-31,2015,10,44,213,387.3,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,252.3,0.65,252.3,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0181,0.000733,0.163,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.4,1310
2016-08-01,2015,11,44,214,382.1,0.49,4,Mod_Dry,39,7,5,4,60,115,0.3,267.1,0.7,267.1,0,0,0,0,-4,4,39,7,5,0,64,318,990,965.3,24.7,0.148,0.0251,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2016-08-02,2015,11,44,215,377.45,0.49,4,Mod_Dry,39,7,5,4,60,115,0.3,262.4,0.69,262.4,0,0,0,0,-4,4,39,7,5,0,64,313,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00684,2,0.12,0.289,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2016-08-03,2015,11,44,216,372.26,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,257.3,0.69,257.3,0,0,0,0,-4,4,39,7,5,0,64,308,990,965.3,24.7,0.144,0.0204,0.000826,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2016-08-04,2015,11,45,217,367.06,0.5,4,Mod_Dry,39,7,5,4,60,115,0.31,252.1,0.69,252.1,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.142,0.018,0.000726,0.16,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
2016-08-05,2015,11,45,218,362.41,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,247.4,0.68,247.4,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000677,0.158,0.00636,2,0.11,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2016-08-06,2015,11,45,219,357.76,0.51,4,Mod_Dry,39,7,5,4,60,115,0.32,242.8,0.68,242.8,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00627,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2016-08-07,2015,11,45,220,353.12,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,238.1,0.67,238.1,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2016-08-08,2015,11,45,221,349.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,234.6,0.67,234.6,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2016-08-09,2015,11,45,222,345.46,0.52,4,Mod_Dry,39,7,5,4,60,115,0.33,230.5,0.67,230.5,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000617,0.15,0.00604,2,0.0981,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
2016-08-10,2015,11,45,223,341.36,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,226.4,0.66,226.4,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2016-08-11,2015,11,46,224,337.26,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,222.3,0.66,222.3,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000588,0.147,0.00588,1,0.243,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-08-12,2015,11,46,225,333.15,0.54,4,Mod_Dry,39,7,5,4,60,115,0.34,218.2,0.66,218.2,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2016-08-13,2015,11,46,226,329.05,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,214.1,0.65,214.1,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-08-14,2015,11,46,227,325.5,0.55,4,Mod_Dry,39,7,5,4,60,115,0.35,210.5,0.65,210.5,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2016-08-15,2015,11,46,228,321.94,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2016-08-16,2015,11,46,229,318.39,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
2016-08-17,2015,11,46,230,314.83,0.56,4,Mod_Dry,39,7,5,4,60,115,0.36,199.8,0.64,199.8,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00547,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2016-08-18,2015,11,47,231,311.28,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,196.3,0.63,196.3,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2016-08-19,2015,11,47,232,308.82,0.57,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2016-08-20,2015,11,47,233,305.81,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,190.8,0.62,190.8,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2016-08-21,2015,11,47,234,302.8,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2016-08-22,2015,11,47,235,299.8,0.58,4,Mod_Dry,39,7,5,4,60,115,0.38,184.8,0.62,184.8,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00519,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2016-08-23,2015,11,47,236,296.79,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2016-08-24,2015,11,47,237,293.78,0.59,4,Mod_Dry,39,7,5,4,60,115,0.39,178.8,0.61,178.8,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000436,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2016-08-25,2015,11,48,238,290.77,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2016-08-26,2015,11,48,239,287.76,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,172.8,0.6,172.8,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2016-08-27,2015,11,48,240,284.76,0.6,4,Mod_Dry,39,7,5,4,60,115,0.4,169.8,0.6,169.8,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2016-08-28,2015,11,48,241,281.75,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
