date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-08-29,2015,11,48,242,279.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00971,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2016-08-30,2015,11,48,243,276.83,0.61,4,Mod_Dry,39,7,5,4,60,115,0.41,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2016-08-31,2015,11,48,244,274.37,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,159.4,0.58,159.4,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2016-09-01,2015,12,49,245,270.81,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,179.8,0.66,179.8,0,0,0,0,-3,3,34,6,4,0,47,224,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,979
2016-09-02,2015,12,49,246,267.26,0.63,4,Mod_Dry,34,6,4,3,44,91,0.34,176.3,0.66,176.3,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000425,0.124,0.00491,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2016-09-03,2015,12,49,247,263.15,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,172.2,0.65,172.2,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2016-09-04,2015,12,49,248,259.05,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,168.1,0.65,168.1,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00477,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,909
2016-09-05,2015,12,49,249,255.5,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,164.5,0.64,164.5,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00973,0.000385,0.119,0.0047,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38,37,37,887
2016-09-06,2015,12,49,250,251.94,0.66,4,Mod_Dry,34,6,4,3,44,91,0.36,160.9,0.64,160.9,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00943,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,866
2016-09-07,2015,12,49,251,248.39,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,157.4,0.63,157.4,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2016-09-08,2015,12,50,252,245.93,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,154.9,0.63,154.9,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00892,0.000352,0.115,0.00453,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.8,34.7,34.7,834
2016-09-09,2015,12,50,253,242.92,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,151.9,0.63,151.9,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2016-09-10,2015,12,50,254,239.91,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,148.9,0.62,148.9,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00841,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2016-09-11,2015,12,50,255,236.9,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-09-12,2015,12,50,256,233.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.0079,0.000311,0.109,0.00431,1,0.135,0.245,0.00964,25.2,0.936,0.97,0.908,33,32,32,768
2016-09-13,2015,12,50,257,230.89,0.71,4,Mod_Dry,34,6,4,3,44,91,0.39,139.9,0.61,139.9,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00764,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2016-09-14,2015,12,50,258,227.88,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2016-09-15,2015,12,51,259,225.42,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2016-09-16,2015,12,51,260,222.96,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2016-09-17,2015,12,51,261,220.5,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2016-09-18,2015,12,51,262,218.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2016-09-19,2015,12,51,263,215.58,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2016-09-20,2015,12,51,264,213.12,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,122.1,0.57,122.1,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00613,0.00024,0.1,0.00393,1,0.107,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2016-09-21,2015,12,51,265,211.75,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000236,0.0997,0.0039,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2016-09-22,2015,12,52,266,209.83,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2016-09-23,2015,12,52,267,207.92,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-09-24,2015,12,52,268,206.01,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2016-09-25,2015,12,52,269,204.09,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2016-09-26,2015,12,52,270,202.18,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2016-09-27,2015,12,52,271,200.26,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00721,25.4,0,0,0,0,0,0,0
2016-09-28,2015,12,52,272,198.35,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00367,1,0.0874,0.181,0.00708,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,196.44,0.82,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,194.52,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,103.5,0.53,103.5,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0921,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,192.61,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2016-10-02,2016,1,1,276,191.79,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-10-03,2016,1,1,277,191.51,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2016-10-04,2016,1,1,278,190.15,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2016-10-05,2016,1,1,279,188.23,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2016-10-06,2016,1,1,280,186.32,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2016-10-07,2016,1,1,281,184.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-10-08,2016,1,2,282,183.58,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-09,2016,1,2,283,182.76,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2016-10-10,2016,1,2,284,181.4,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2016-10-11,2016,1,2,285,180.03,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2016-10-12,2016,1,2,286,178.12,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2016-10-13,2016,1,2,287,176.2,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2016-10-14,2016,1,2,288,174.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2016-10-15,2016,1,3,289,172.37,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2016-10-16,2016,1,3,290,170.46,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,97.46,0.57,97.46,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
2016-10-17,2016,1,3,291,168.55,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2016-10-18,2016,1,3,292,166.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,93.63,0.56,93.63,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2016-10-19,2016,1,3,293,164.72,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2016-10-20,2016,1,3,294,162.8,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,89.8,0.55,89.8,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000133,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2016-10-21,2016,1,3,295,161.44,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.44,0.55,88.44,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.0619,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,471
2016-10-22,2016,1,4,296,160.07,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,87.07,0.54,87.07,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000123,0.0828,0.00325,1,0.06,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
2016-10-23,2016,1,4,297,158.7,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.7,0.54,85.7,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0582,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
2016-10-24,2016,1,4,298,157.33,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,84.33,0.54,84.33,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000114,0.0816,0.0032,1,0.0563,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
2016-10-25,2016,1,4,299,155.97,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,82.97,0.53,82.97,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0782,0.0028,0.00011,0.081,0.00318,1,0.0545,0.136,0.00531,25.4,0.931,0.961,0.895,19.2,18.5,18.5,443
2016-10-26,2016,1,4,300,155.69,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,82.69,0.53,82.69,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0781,0.00278,0.000109,0.0809,0.00317,1,0.0541,0.135,0.00529,25.4,0.931,0.961,0.895,19.2,18.4,18.4,442
2016-10-27,2016,1,4,301,154.87,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,81.87,0.53,81.87,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.00271,0.000106,0.0805,0.00316,1,0.053,0.134,0.00524,25.4,0.932,0.961,0.895,19,18.2,18.2,438
2016-10-28,2016,1,4,302,154.05,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,81.05,0.53,81.05,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0775,0.00264,0.000103,0.0802,0.00314,1,0.0519,0.132,0.00518,25.4,0.933,0.96,0.896,18.8,18.1,18.1,434
2016-10-29,2016,1,5,303,153.78,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,80.78,0.53,80.78,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,432
2016-10-30,2016,1,5,304,152.41,0.92,4,Mod_Dry,31,4,3,2,33,73,0.48,79.41,0.52,79.41,0,0,0,0,-2,2,31,4,3,0,35,117,990,964.5,25.5,0.077,0.0025,0.000098,0.0795,0.00312,1,0.0497,0.129,0.00506,25.4,0.935,0.96,0.897,18.5,17.7,17.7,426
2016-10-31,2016,1,5,305,151.05,0.93,4,Mod_Dry,31,4,3,2,33,73,0.48,78.05,0.52,78.05,0,0,0,0,-2,2,31,4,3,0,35,116,990,964.5,25.5,0.0765,0.00238,0.0000935,0.0789,0.00309,1,0.0479,0.127,0.00497,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2016-11-01,2016,2,5,306,151.87,0.93,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2016-11-02,2016,2,5,307,153.78,0.92,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
2016-11-03,2016,2,5,308,155.69,0.92,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000186,0.0878,0.00344,1,0.0852,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2016-11-04,2016,2,5,309,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-11-05,2016,2,6,310,165.54,0.9,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0865,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2016-11-06,2016,2,6,311,168.55,0.89,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-07,2016,2,6,312,167.73,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2016-11-08,2016,2,6,313,167.45,0.9,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2016-11-09,2016,2,6,314,169.91,0.89,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2016-11-10,2016,2,6,315,176.2,0.88,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2016-11-11,2016,2,6,316,179.21,0.87,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2016-11-12,2016,2,7,317,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-11-13,2016,2,7,318,180.85,0.86,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2016-11-14,2016,2,7,319,179.48,0.87,5,Dry,23,4,2,2,19,50,0.28,129.5,0.72,129.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0915,0.00676,0.000264,0.0982,0.00384,1,0.117,0.216,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2016-11-15,2016,2,7,320,177.57,0.87,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-16,2016,2,7,321,175.65,0.88,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2016-11-17,2016,2,7,322,175.93,0.88,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-11-18,2016,2,7,323,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2016-11-19,2016,2,8,324,181.4,0.86,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2016-11-20,2016,2,8,325,183.86,0.85,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2016-11-21,2016,2,8,326,184.13,0.85,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2016-11-22,2016,2,8,327,184.95,0.85,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2016-11-23,2016,2,8,328,186.87,0.84,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2016-11-24,2016,2,8,329,188.78,0.84,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2016-11-25,2016,2,8,330,190.15,0.83,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
2016-11-26,2016,2,9,331,190.97,0.83,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-11-27,2016,2,9,332,188.51,0.84,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00906,25.3,0.934,0.97,0.906,32.2,31.2,31.2,748
2016-11-28,2016,2,9,333,186.05,0.85,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-29,2016,2,9,334,186.32,0.85,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2016-11-30,2016,2,9,335,189.33,0.84,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2016-12-01,2016,3,9,336,189.6,0.84,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-12-02,2016,3,9,337,188.78,0.84,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-12-03,2016,3,10,338,187.96,0.84,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-12-04,2016,3,10,339,187.69,0.84,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-12-05,2016,3,10,340,186.32,0.85,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2016-12-06,2016,3,10,341,186.05,0.85,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-12-07,2016,3,10,342,187.41,0.84,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-08,2016,3,10,343,188.78,0.84,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-12-09,2016,3,10,344,189.6,0.84,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-12-10,2016,3,11,345,190.97,0.83,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2016-12-11,2016,3,11,346,195.07,0.82,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2016-12-12,2016,3,11,347,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2016-12-13,2016,3,11,348,199.99,0.81,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-12-14,2016,3,11,349,202.45,0.8,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2016-12-15,2016,3,11,350,206.01,0.79,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-12-16,2016,3,11,351,207.37,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2016-12-17,2016,3,12,352,209.29,0.78,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2016-12-18,2016,3,12,353,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2016-12-19,2016,3,12,354,215.85,0.76,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2016-12-20,2016,3,12,355,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2016-12-21,2016,3,12,356,221.87,0.73,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2016-12-22,2016,3,12,357,223.23,0.73,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2016-12-23,2016,3,12,358,226.24,0.72,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2016-12-24,2016,3,13,359,228.7,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-25,2016,3,13,360,230.07,0.71,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2016-12-26,2016,3,13,361,228.7,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-27,2016,3,13,362,229.52,0.71,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2016-12-28,2016,3,13,363,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2016-12-29,2016,3,13,364,234.44,0.7,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2016-12-30,2016,3,13,365,233.62,0.7,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2016-12-31,2016,3,14,366,236.63,0.69,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,973
2017-01-01,2016,4,14,1,241.28,0.68,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2017-01-02,2016,4,14,2,245.93,0.67,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2017-01-03,2016,4,14,3,251.12,0.66,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2017-01-04,2016,4,14,4,257.41,0.65,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2017-01-05,2016,4,14,5,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2017-01-06,2016,4,14,6,260.69,0.64,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-01-07,2016,4,15,7,262.61,0.63,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-08,2016,4,15,8,267.26,0.63,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2017-01-09,2016,4,15,9,273.55,0.62,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2017-01-10,2016,4,15,10,278.19,0.61,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2017-01-11,2016,4,15,11,282.84,0.6,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2017-01-12,2016,4,15,12,288.04,0.59,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2017-01-13,2016,4,15,13,296.51,0.58,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2017-01-14,2016,4,16,14,306.63,0.57,5,Dry,29,5,4,2,33,73,0.24,233.6,0.76,233.6,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2017-01-15,2016,4,16,15,314.01,0.56,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2017-01-16,2016,4,16,16,321.4,0.55,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2017-01-17,2016,4,16,17,330.42,0.54,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2017-01-18,2016,4,16,18,338.35,0.53,5,Dry,29,5,4,2,33,73,0.22,265.4,0.78,265.4,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000973,0.167,0.0067,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2017-01-19,2016,4,16,19,343.55,0.53,5,Dry,29,5,4,2,33,73,0.21,270.6,0.79,270.6,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.5,59.1,1420
2017-01-20,2016,4,16,20,348.74,0.52,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2017-01-21,2016,4,17,21,356.12,0.51,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.9,30.9,61.8,1480
2017-01-22,2016,4,17,22,363.51,0.51,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-01-23,2016,4,17,23,371.98,0.5,5,Dry,29,5,4,2,33,73,0.2,299,0.8,299,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2017-01-24,2016,4,17,24,377.73,0.49,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2017-01-25,2016,4,17,25,380.19,0.49,5,Dry,29,5,4,2,33,73,0.19,307.2,0.81,307.2,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2017-01-26,2016,4,17,26,384.83,0.49,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2017-01-27,2016,4,17,27,391.67,0.48,5,Dry,29,5,4,2,33,73,0.19,318.7,0.81,318.7,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.00201,0.211,0.00856,2,0.158,0.368,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2017-01-28,2016,4,18,28,396.32,0.48,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2017-01-29,2016,4,18,29,400.97,0.47,5,Dry,29,5,4,2,33,73,0.18,328,0.82,328,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0538,0.00219,0.218,0.00888,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.4,1710
2017-01-30,2016,4,18,30,405.62,0.47,5,Dry,29,5,4,2,33,73,0.18,332.6,0.82,332.6,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00905,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2017-01-31,2016,4,18,31,411.36,0.46,5,Dry,29,5,4,2,33,73,0.18,338.4,0.82,338.4,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2017-02-01,2016,5,18,32,420.38,0.46,5,Dry,31,6,4,3,41,85,0.2,335.4,0.8,335.4,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2017-02-02,2016,5,18,33,429.4,0.45,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2017-02-03,2016,5,18,34,438.43,0.44,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2017-02-04,2016,5,19,35,448,0.43,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2017-02-05,2016,5,19,36,455.38,0.43,5,Dry,31,6,4,3,41,85,0.19,370.4,0.81,370.4,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0738,0.00303,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2017-02-06,2016,5,19,37,462.22,0.42,5,Dry,31,6,4,3,41,85,0.18,377.2,0.82,377.2,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.077,0.00317,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2017-02-07,2016,5,19,38,471.24,0.42,5,Dry,31,6,4,3,41,85,0.18,386.2,0.82,386.2,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0813,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2017-02-08,2016,5,19,39,480.26,0.41,5,Dry,31,6,4,3,41,85,0.18,395.3,0.82,395.3,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.19,0.0856,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2017-02-09,2016,5,19,40,488.19,0.4,5,Dry,31,6,4,3,41,85,0.17,403.2,0.83,403.2,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2017-02-10,2016,5,19,41,496.67,0.4,5,Dry,31,6,4,3,41,85,0.17,411.7,0.83,411.7,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2017-02-11,2016,5,20,42,502.41,0.4,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2017-02-12,2016,5,20,43,509.8,0.39,5,Dry,31,6,4,3,41,85,0.17,424.8,0.83,424.8,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
2017-02-13,2016,5,20,44,518.27,0.39,5,Dry,31,6,4,3,41,85,0.16,433.3,0.84,433.3,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.8,2250
2017-02-14,2016,5,20,45,524.56,0.38,5,Dry,31,6,4,3,41,85,0.16,439.6,0.84,439.6,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2017-02-15,2016,5,20,46,532.49,0.38,5,Dry,31,6,4,3,41,85,0.16,447.5,0.84,447.5,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2017-02-16,2016,5,20,47,544.8,0.37,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-02-17,2016,5,20,48,558.19,0.36,5,Dry,31,6,4,3,41,85,0.15,473.2,0.85,473.2,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-02-18,2016,5,21,49,572.69,0.36,5,Dry,31,6,4,3,41,85,0.15,487.7,0.85,487.7,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.015,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2017-02-19,2016,5,21,50,588.27,0.35,5,Dry,31,6,4,3,41,85,0.14,503.3,0.86,503.3,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2017-02-20,2016,5,21,51,606.05,0.34,5,Dry,31,6,4,3,41,85,0.14,521,0.86,521,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2017-02-21,2016,5,21,52,624.91,0.33,5,Dry,31,6,4,3,41,85,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00685,0.418,0.0177,3,0.185,0.604,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2017-02-22,2016,5,21,53,645.42,0.32,5,Dry,31,6,4,3,41,85,0.13,560.4,0.87,560.4,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00746,0.444,0.0189,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2017-02-23,2016,5,21,54,666.48,0.31,5,Dry,31,6,4,3,41,85,0.13,581.5,0.87,581.5,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2017-02-24,2016,5,21,55,690.26,0.3,5,Dry,31,6,4,3,41,85,0.12,605.3,0.88,605.3,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2017-02-25,2016,5,22,56,716.24,0.29,5,Dry,31,6,4,3,41,85,0.12,631.2,0.88,631.2,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00958,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2017-02-26,2016,5,22,57,741.67,0.28,5,Dry,31,6,4,3,41,85,0.12,656.7,0.89,656.7,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2017-02-27,2016,5,22,58,767.1,0.27,5,Dry,31,6,4,3,41,85,0.11,682.1,0.89,682.1,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2017-02-28,2016,5,22,59,785.54,0.26,5,Dry,31,6,4,3,41,85,0.11,700.5,0.89,700.5,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2017-03-01,2016,6,22,60,809.31,0.25,4,Mod_Dry,41,8,7,6,67,129,0.16,680.3,0.84,680.3,0,0,0,0,-6,6,41,8,7,0,73,736,990,967.1,22.9,0.345,0.255,0.0112,0.6,0.0263,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
2017-03-02,2016,6,22,61,836.61,0.24,4,Mod_Dry,41,8,7,6,67,129,0.15,707.6,0.85,707.6,0,0,0,0,-6,6,41,8,7,0,73,764,990,967.2,22.8,0.36,0.274,0.012,0.634,0.0279,3,0.261,0.895,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
2017-03-03,2016,6,22,62,870.65,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,741.6,0.85,741.6,0,0,0,0,-6,6,41,8,7,0,73,798,990,967.4,22.6,0.385,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2017-03-04,2016,6,23,63,911.77,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,782.8,0.86,782.8,0,0,0,0,-6,6,41,8,7,0,73,839,990,967.5,22.5,0.423,0.318,0.0142,0.741,0.033,4,0.207,0.947,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2017-03-05,2016,6,23,64,960.34,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2017-03-06,2016,6,23,65,1011.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,882.7,0.87,882.7,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2017-03-07,2016,6,23,66,1065.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2017-03-08,2016,6,23,67,1121.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,992.5,0.89,992.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2017-03-09,2016,6,23,68,1179.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.537,0.0249,1.24,0.0578,4,0.29,1.53,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
2017-03-10,2016,6,23,69,1245,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2017-03-11,2016,6,24,70,1312.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.098,1184,0.9,1100,84,19,3,3,-3,62,60,11,10,3,129,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-03-12,2016,6,24,71,1388.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-13,2016,6,24,72,1434.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-03-14,2016,6,24,73,1487.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-03-15,2016,6,24,74,1548.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1420,0.92,1100,320,59,10,10,4,237,100,18,17,10,304,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-03-16,2016,6,24,75,1623.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.08,1494,0.92,1100,394,59,10,12,6,307,100,18,19,12,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2017-03-17,2016,6,24,76,1713,0.1,4,Mod_Dry,41,8,7,6,67,129,0.075,1584,0.93,1100,484,59,10,15,9,391,100,18,22,15,458,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2017-03-18,2016,6,25,77,1811.5,0.089,4,Mod_Dry,41,8,7,6,67,129,0.071,1683,0.93,1100,583,59,10,18,11,485,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-03-19,2016,6,25,78,1919,0.076,4,Mod_Dry,41,8,7,6,67,129,0.067,1790,0.93,1100,690,59,10,18,15,588,100,18,25,21,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2017-03-20,2016,6,25,79,2035.9,0.065,4,Mod_Dry,41,8,7,6,67,129,0.063,1907,0.94,1100,807,59,10,18,18,702,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-03-21,2016,6,25,80,2162.6,0.056,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2017-03-22,2016,6,25,81,2291.8,0.047,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-03-23,2016,6,25,82,2400.7,0.039,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-03-24,2016,6,25,83,2518.9,0.032,3,Normal,49,9,9,9,107,183,0.073,2336,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2017-03-25,2016,6,26,84,2638.8,0.027,3,Normal,49,9,9,9,107,183,0.069,2456,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2017-03-26,2016,6,26,85,2760.5,0.022,3,Normal,49,9,9,9,107,183,0.066,2578,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-03-27,2016,6,26,86,2883.9,0.017,3,Normal,49,9,9,9,107,183,0.064,2701,0.94,1100,1600,51,9,16,39,1490,100,18,25,48,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2017-03-28,2016,6,26,87,3000.7,0.013,3,Normal,49,9,9,9,107,183,0.061,2818,0.94,1100,1720,51,9,16,43,1600,100,18,25,52,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2017-03-29,2016,6,26,88,3110.7,0.0096,3,Normal,49,9,9,9,107,183,0.059,2928,0.94,1100,1830,51,9,16,46,1710,100,18,25,55,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2017-03-30,2016,6,26,89,3197.1,0.0086,3,Normal,49,9,9,9,107,183,0.057,3014,0.94,1100,1910,51,9,16,48,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2017-03-31,2016,6,26,90,3275.8,0.0077,3,Normal,49,9,9,9,107,183,0.056,3093,0.94,1100,1990,51,9,16,51,1870,100,18,25,60,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
