date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-01,2016,7,27,91,3321.6,0.0072,3,Normal,54,13,14,19,117,217,0.065,3105,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-04-02,2016,7,27,92,3359.2,0.0068,3,Normal,54,13,14,19,117,217,0.065,3142,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-03,2016,7,27,93,3380.2,0.0066,3,Normal,54,13,14,19,117,217,0.064,3163,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2017-04-04,2016,7,27,94,3392.8,0.0064,3,Normal,54,13,14,19,117,217,0.064,3176,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-04-05,2016,7,27,95,3405.4,0.0063,3,Normal,54,13,14,19,117,217,0.064,3188,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2017-04-06,2016,7,27,96,3409.6,0.0063,3,Normal,54,13,14,19,117,217,0.064,3193,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-04-07,2016,7,27,97,3413.8,0.0062,3,Normal,54,13,14,19,117,217,0.064,3197,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-04-08,2016,7,28,98,3418,0.0062,3,Normal,54,13,14,19,117,217,0.064,3201,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-04-09,2016,7,28,99,3422.2,0.0061,3,Normal,54,13,14,19,117,217,0.063,3205,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2017-04-10,2016,7,28,100,3418,0.0062,3,Normal,54,13,14,19,117,217,0.064,3201,0.94,1100,2100,46,5,11,44,2000,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-04-11,2016,7,28,101,3413.8,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.086,3119,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-04-12,2016,7,28,102,3409.6,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.086,3115,0.91,1100,2020,30,4,7,35,1940,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-04-13,2016,7,28,103,3397,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.087,3102,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2017-04-14,2016,7,28,104,3384.4,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.087,3089,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.905,34.6,33.6,134,3220
2017-04-15,2016,7,29,105,3371.8,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.087,3077,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2017-04-16,2016,7,29,106,3350.9,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.088,3056,0.91,1100,1960,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-17,2016,7,29,107,3330,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.089,3035,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2017-04-18,2016,7,29,108,3300.8,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.089,3006,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-19,2016,7,29,109,3271.6,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.09,2977,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2017-04-20,2016,7,29,110,3226,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.091,2931,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2017-04-21,2016,7,29,111,3180.6,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.093,2886,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-04-22,2016,7,30,112,3135.3,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.094,2840,0.91,1100,1740,30,4,7,27,1670,100,18,25,52,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-23,2016,7,30,113,3090.3,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.096,2795,0.91,1100,1700,30,4,7,26,1630,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2017-04-24,2016,7,30,114,3045.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.097,2750,0.9,1100,1650,30,4,7,25,1580,100,18,25,50,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-25,2016,7,30,115,3000.7,0.013,2,Mod_Wet,70,14,18,25,168,295,0.098,2706,0.9,1100,1610,30,4,7,23,1540,100,18,25,48,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2017-04-26,2016,7,30,116,2956.2,0.014,2,Mod_Wet,70,14,18,25,168,295,0.1,2661,0.9,1100,1560,30,4,7,22,1500,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2017-04-27,2016,7,30,117,2912,0.016,2,Mod_Wet,70,14,18,25,168,295,0.1,2617,0.9,1100,1520,30,4,7,21,1460,100,18,25,46,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2017-04-28,2016,7,30,118,2867.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.1,2573,0.9,1100,1470,30,4,7,19,1410,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2017-04-29,2016,7,31,119,2824,0.019,2,Mod_Wet,70,14,18,25,168,295,0.1,2529,0.9,1100,1430,30,4,7,18,1370,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2017-04-30,2016,7,31,120,2780.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.11,2485,0.89,1100,1390,30,4,7,17,1330,100,18,25,42,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2017-05-01,2016,8,31,121,2736.9,0.023,3,Normal,55,13,13,17,178,276,0.1,2461,0.9,1100,1360,45,5,12,24,1280,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2017-05-02,2016,8,31,122,2693.6,0.024,3,Normal,55,13,13,17,178,276,0.1,2418,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2017-05-03,2016,8,31,123,2658.4,0.026,3,Normal,55,13,13,17,178,276,0.1,2382,0.9,1100,1280,45,5,12,21,1200,100,18,25,38,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-05-04,2016,8,31,124,2623.3,0.027,3,Normal,55,13,13,17,178,276,0.1,2347,0.9,1100,1250,45,5,12,20,1170,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2017-05-05,2016,8,31,125,2588.3,0.029,3,Normal,55,13,13,17,178,276,0.11,2312,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-05-06,2016,8,32,126,2553.5,0.03,3,Normal,55,13,13,17,178,276,0.11,2278,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2017-05-07,2016,8,32,127,2518.9,0.032,3,Normal,55,13,13,17,178,276,0.11,2243,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2017-05-08,2016,8,32,128,2492,0.034,3,Normal,55,13,13,17,178,276,0.11,2216,0.89,1100,1120,45,5,12,16,1040,100,18,25,33,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-05-09,2016,8,32,129,2465.3,0.035,3,Normal,55,13,13,17,178,276,0.11,2189,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-05-10,2016,8,32,130,2438.6,0.037,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-11,2016,8,32,131,2412,0.038,3,Normal,55,13,13,17,178,276,0.11,2136,0.89,1100,1040,45,5,12,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2017-05-12,2016,8,32,132,2385.6,0.04,3,Normal,55,13,13,17,178,276,0.12,2110,0.88,1100,1010,45,5,12,13,935,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2017-05-13,2016,8,33,133,2359.2,0.042,3,Normal,55,13,13,17,178,276,0.12,2083,0.88,1100,983,45,5,12,12,909,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2017-05-14,2016,8,33,134,2332.9,0.044,3,Normal,55,13,13,17,178,276,0.12,2057,0.88,1100,957,45,5,12,12,883,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-15,2016,8,33,135,2306.7,0.046,3,Normal,55,13,13,17,178,276,0.12,2031,0.88,1100,931,45,5,12,11,858,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2017-05-16,2016,8,33,136,2280.6,0.048,3,Normal,55,13,13,17,178,276,0.12,2005,0.88,1100,905,45,5,12,10,833,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2017-05-17,2016,8,33,137,2247.2,0.051,3,Normal,55,13,13,17,178,276,0.12,1971,0.88,1100,871,45,5,12,9,800,100,18,25,26,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-05-18,2016,8,33,138,2206.6,0.053,3,Normal,55,13,13,17,178,276,0.13,1931,0.88,1100,831,45,5,12,8,761,100,18,25,25,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2017-05-19,2016,8,33,139,2166.2,0.056,3,Normal,55,13,13,17,178,276,0.13,1890,0.87,1100,790,45,5,12,7,721,100,18,25,24,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2017-05-20,2016,8,34,140,2126.1,0.059,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2017-05-21,2016,8,34,141,2079.1,0.062,3,Normal,55,13,13,17,178,276,0.13,1803,0.87,1100,703,45,5,12,4,637,100,18,25,21,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2017-05-22,2016,8,34,142,2039.5,0.065,3,Normal,55,13,13,17,178,276,0.14,1764,0.86,1100,664,45,5,12,3,599,100,18,25,20,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-05-23,2016,8,34,143,2000.3,0.068,3,Normal,55,13,13,17,178,276,0.14,1724,0.86,1100,624,45,5,12,2,560,100,18,25,19,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2017-05-24,2016,8,34,144,1961.3,0.071,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2017-05-25,2016,8,34,145,1922.5,0.075,3,Normal,55,13,13,17,178,276,0.14,1647,0.86,1100,547,45,5,12,-1,486,100,18,25,16,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-05-26,2016,8,34,146,1884.1,0.079,3,Normal,55,13,13,17,178,276,0.15,1608,0.85,1100,508,45,5,12,-2,448,100,18,25,15,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2017-05-27,2016,8,35,147,1845.9,0.084,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-05-28,2016,8,35,148,1808.1,0.09,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-05-29,2016,8,35,149,1770.5,0.094,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2017-05-30,2016,8,35,150,1733.2,0.099,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-31,2016,8,35,151,1696.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-06-01,2016,9,35,152,1659.7,0.11,3,Normal,53,12,12,13,120,210,0.13,1450,0.87,1100,350,47,6,11,-2,288,100,18,23,11,408,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2017-06-02,2016,9,35,153,1623.3,0.11,3,Normal,53,12,12,13,120,210,0.13,1413,0.87,1100,313,47,6,10,-4,254,100,18,22,9,374,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2017-06-03,2016,9,36,154,1587.4,0.11,3,Normal,53,12,12,13,120,210,0.13,1377,0.87,1100,277,47,6,8,-5,221,100,18,20,8,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-06-04,2016,9,36,155,1558.2,0.12,3,Normal,53,12,12,13,120,210,0.14,1348,0.86,1100,248,47,6,8,-6,193,100,18,20,7,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-06-05,2016,9,36,156,1529.2,0.12,3,Normal,53,12,12,13,120,210,0.14,1319,0.86,1100,219,47,6,7,-6,165,100,18,19,7,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2017-06-06,2016,9,36,157,1500.5,0.12,3,Normal,53,12,12,13,120,210,0.14,1291,0.86,1100,191,43,6,6,-7,143,96,18,18,6,263,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-06-07,2016,9,36,158,1472,0.13,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2017-06-08,2016,9,36,159,1443.8,0.13,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-06-09,2016,9,36,160,1415.9,0.13,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-06-10,2016,9,37,161,1388.2,0.14,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2017-06-11,2016,9,37,162,1336.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1127,0.84,1100,27,6,1,1,-12,31,59,13,13,1,151,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-06-12,2016,9,37,163,1285.9,0.15,3,Normal,53,12,12,13,120,210,0.16,1076,0.84,1076,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.776,0.594,0.028,1.37,0.0646,4,0.295,1.66,0.0785,19.5,0.954,0.98,0.935,49.2,48.2,193,4620
2017-06-13,2016,9,37,164,1242.1,0.15,3,Normal,53,12,12,13,120,210,0.17,1032,0.83,1032,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.712,0.495,0.0232,1.21,0.0566,4,0.286,1.49,0.07,19.8,0.955,0.98,0.936,47.9,47,188,4510
2017-06-14,2016,9,37,165,1204.8,0.16,3,Normal,53,12,12,13,120,210,0.17,994.9,0.83,994.9,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.657,0.421,0.0196,1.08,0.0502,4,0.278,1.36,0.0632,20.1,0.955,0.98,0.936,46.8,45.9,184,4410
2017-06-15,2016,9,37,166,1168.3,0.16,3,Normal,53,12,12,13,120,210,0.18,958.3,0.82,958.3,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.604,0.403,0.0187,1.01,0.0467,4,0.266,1.27,0.059,20.3,0.955,0.98,0.936,45.6,44.6,179,4290
2017-06-16,2016,9,37,167,1137.8,0.17,3,Normal,53,12,12,13,120,210,0.18,927.9,0.81,927.9,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.575,0.388,0.0179,0.963,0.0444,4,0.256,1.22,0.0562,20.4,0.955,0.98,0.936,44.4,43.5,174,4180
2017-06-17,2016,9,38,168,1108,0.17,3,Normal,53,12,12,13,120,210,0.19,898,0.81,898,0,0,0,0,-13,13,53,12,12,0,133,975,990,968.2,21.8,0.547,0.374,0.0172,0.921,0.0423,4,0.246,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
2017-06-18,2016,9,38,169,1078.6,0.18,3,Normal,53,12,12,13,120,210,0.2,868.6,0.81,868.6,0,0,0,0,-13,13,53,12,12,0,133,946,990,968.1,21.9,0.521,0.359,0.0164,0.88,0.0403,4,0.236,1.12,0.0511,20.7,0.954,0.98,0.935,42.1,41.3,165,3970
2017-06-19,2016,9,38,170,1049.9,0.18,3,Normal,53,12,12,13,120,210,0.2,839.9,0.8,839.9,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0157,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2017-06-20,2016,9,38,171,1026.8,0.19,3,Normal,53,12,12,13,120,210,0.2,816.8,0.8,816.8,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2017-06-21,2016,9,38,172,1004.2,0.19,3,Normal,53,12,12,13,120,210,0.21,794.2,0.79,794.2,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.776,0.0351,4,0.211,0.986,0.0447,21.1,0.953,0.974,0.928,39.1,38.1,153,3660
2017-06-22,2016,9,38,173,982.03,0.2,3,Normal,53,12,12,13,120,210,0.21,772,0.79,772,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2017-06-23,2016,9,38,174,960.34,0.2,3,Normal,53,12,12,13,120,210,0.22,750.3,0.78,750.3,0,0,0,0,-13,13,53,12,12,0,133,827,990,967.7,22.3,0.412,0.302,0.0136,0.714,0.0321,3,0.28,0.995,0.0447,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2017-06-24,2016,9,39,175,943.81,0.21,3,Normal,53,12,12,13,120,210,0.22,733.8,0.78,733.8,0,0,0,0,-13,13,53,12,12,0,133,811,990,967.7,22.3,0.397,0.291,0.013,0.688,0.0308,3,0.273,0.961,0.0431,21.4,0.957,0.98,0.937,49,48,144,3460
2017-06-25,2016,9,39,176,927.62,0.21,3,Normal,53,12,12,13,120,210,0.23,717.6,0.77,717.6,0,0,0,0,-13,13,53,12,12,0,133,795,990,967.6,22.4,0.382,0.28,0.0125,0.663,0.0296,3,0.265,0.928,0.0415,21.5,0.957,0.98,0.937,48.2,47.2,142,3400
2017-06-26,2016,9,39,177,911.77,0.22,3,Normal,53,12,12,13,120,210,0.23,701.8,0.77,701.8,0,0,0,0,-13,13,53,12,12,0,133,779,990,967.5,22.5,0.369,0.27,0.012,0.639,0.0285,3,0.258,0.897,0.04,21.6,0.957,0.98,0.937,47.3,46.4,139,3340
2017-06-27,2016,9,39,178,896.28,0.22,3,Normal,53,12,12,13,120,210,0.23,686.3,0.77,686.3,0,0,0,0,-13,13,53,12,12,0,133,763,990,967.5,22.5,0.36,0.259,0.0115,0.62,0.0275,3,0.251,0.871,0.0387,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2017-06-28,2016,9,39,179,881.18,0.22,3,Normal,53,12,12,13,120,210,0.24,671.2,0.76,671.2,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.352,0.249,0.011,0.601,0.0266,3,0.245,0.846,0.0375,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
2017-06-29,2016,9,39,180,866.49,0.23,3,Normal,53,12,12,13,120,210,0.24,656.5,0.76,656.5,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.24,0.0106,0.583,0.0258,3,0.238,0.821,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2017-06-30,2016,9,39,181,852.26,0.23,3,Normal,53,12,12,13,120,210,0.25,642.3,0.75,642.3,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.232,0.797,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2017-07-01,2016,10,40,182,838.53,0.24,3,Normal,50,10,9,9,108,186,0.22,652.5,0.78,652.5,0,0,0,0,-9,9,50,10,9,0,117,722,990,967.3,22.7,0.337,0.237,0.0104,0.573,0.0252,3,0.236,0.81,0.0356,21.9,0.956,0.98,0.937,44.7,43.8,132,3160
2017-07-02,2016,10,40,183,825.34,0.24,3,Normal,50,10,9,9,108,186,0.23,639.3,0.78,639.3,0,0,0,0,-9,9,50,10,9,0,117,708,990,967.2,22.8,0.329,0.228,0.01,0.557,0.0244,3,0.23,0.787,0.0345,22,0.956,0.98,0.936,44,43.1,129,3100
2017-07-03,2016,10,40,184,816.29,0.25,3,Normal,50,10,9,9,108,186,0.23,630.3,0.77,630.3,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00972,0.546,0.0239,3,0.226,0.772,0.0338,22.1,0.955,0.98,0.936,43.4,42.6,128,3060
2017-07-04,2016,10,40,185,807.6,0.25,3,Normal,50,10,9,9,108,186,0.23,621.6,0.77,621.6,0,0,0,0,-9,9,50,10,9,0,117,691,990,967.1,22.9,0.319,0.216,0.00945,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42.1,126,3030
2017-07-05,2016,10,40,186,799.29,0.25,3,Normal,50,10,9,9,108,186,0.23,613.3,0.77,613.3,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.211,0.0092,0.525,0.0229,3,0.218,0.743,0.0325,22.2,0.955,0.98,0.936,42.4,41.6,125,2990
2017-07-06,2016,10,40,187,791.44,0.26,3,Normal,50,10,9,9,108,186,0.23,605.4,0.77,605.4,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00896,0.515,0.0225,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2017-07-07,2016,10,40,188,784.13,0.26,3,Normal,50,10,9,9,108,186,0.24,598.1,0.76,598.1,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.306,0.201,0.00873,0.506,0.022,3,0.212,0.718,0.0313,22.2,0.954,0.979,0.934,41.5,40.6,122,2930
2017-07-08,2016,10,41,189,777.51,0.26,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2017-07-09,2016,10,41,190,770.38,0.27,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2017-07-10,2016,10,41,191,762.45,0.27,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2017-07-11,2016,10,41,192,750.15,0.27,2,Mod_Wet,58,11,11,11,136,227,0.3,523.1,0.7,523.1,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.00651,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2017-07-12,2016,10,41,193,738.94,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2017-07-13,2016,10,41,194,727.18,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2017-07-14,2016,10,41,195,715.42,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2017-07-15,2016,10,42,196,705.3,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,478.3,0.68,478.3,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00536,0.369,0.0158,2,0.265,0.634,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2017-07-16,2016,10,42,197,694.64,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,467.6,0.67,467.6,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2017-07-17,2016,10,42,198,683.98,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,457,0.67,457,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.346,0.0148,2,0.251,0.597,0.0256,22.8,0.958,0.98,0.938,48.8,47.9,95.7,2300
2017-07-18,2016,10,42,199,673.31,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,446.3,0.66,446.3,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.226,0.11,0.00468,0.335,0.0143,2,0.244,0.579,0.0247,22.8,0.958,0.98,0.939,47.8,46.9,93.8,2250
2017-07-19,2016,10,42,200,663.19,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,436.2,0.66,436.2,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
2017-07-20,2016,10,42,201,654.17,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,427.2,0.65,427.2,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.101,0.00428,0.315,0.0134,2,0.231,0.546,0.0233,22.9,0.956,0.98,0.937,46,45,90.1,2160
2017-07-21,2016,10,42,202,644.6,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,417.6,0.65,417.6,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0961,0.00409,0.307,0.0131,2,0.224,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
2017-07-22,2016,10,43,203,635.03,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,408,0.64,408,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0916,0.00389,0.299,0.0127,2,0.218,0.517,0.022,23,0.955,0.98,0.936,44,43.2,86.3,2070
2017-07-23,2016,10,43,204,626.01,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,399,0.64,399,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0873,0.0037,0.292,0.0124,2,0.212,0.504,0.0213,23.1,0.955,0.98,0.936,43.1,42.3,84.5,2030
2017-07-24,2016,10,43,205,618.08,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,391.1,0.63,391.1,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0836,0.00354,0.285,0.0121,2,0.206,0.492,0.0208,23.1,0.954,0.98,0.935,42.3,41.5,82.9,1990
2017-07-25,2016,10,43,206,609.6,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,382.6,0.63,382.6,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0796,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.6,81.1,1950
2017-07-26,2016,10,43,207,601.12,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,374.1,0.62,374.1,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0756,0.00319,0.271,0.0115,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.6,39.6,79.3,1900
2017-07-27,2016,10,43,208,592.65,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,365.6,0.62,365.6,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0716,0.00302,0.264,0.0111,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.4,1860
2017-07-28,2016,10,43,209,584.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,357.7,0.61,357.7,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.8,75.7,1820
2017-07-29,2016,10,44,210,576.79,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,349.8,0.61,349.8,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0641,0.00269,0.251,0.0106,2,0.179,0.43,0.0181,23.4,0.949,0.972,0.922,38,37,73.9,1770
2017-07-30,2016,10,44,211,569.95,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,342.9,0.6,342.9,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0609,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2017-07-31,2016,10,44,212,562.57,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,335.6,0.6,335.6,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2017-08-01,2016,11,44,213,554.09,0.37,2,Mod_Wet,54,9,8,6,107,184,0.33,370.1,0.67,370.1,0,0,0,0,-6,6,54,9,8,0,113,441,990,966.1,23.9,0.191,0.0737,0.00308,0.265,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2017-08-02,2016,11,44,214,546.16,0.37,2,Mod_Wet,54,9,8,6,107,184,0.34,362.2,0.66,362.2,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.7,77.3,1860
2017-08-03,2016,11,44,215,537.69,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,353.7,0.66,353.7,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.433,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2017-08-04,2016,11,44,216,529.76,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,345.8,0.65,345.8,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0622,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2017-08-05,2016,11,45,217,522.92,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,338.9,0.65,338.9,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.059,0.00245,0.239,0.00995,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.2,1730
2017-08-06,2016,11,45,218,515.54,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,331.5,0.64,331.5,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0555,0.0023,0.233,0.00968,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
2017-08-07,2016,11,45,219,508.15,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.1,1660
2017-08-08,2016,11,45,220,500.77,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,316.8,0.63,316.8,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0485,0.00201,0.221,0.00915,2,0.156,0.377,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.6,1620
2017-08-09,2016,11,45,221,493.94,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,309.9,0.63,309.9,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0453,0.00187,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2017-08-10,2016,11,45,222,487.1,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,303.1,0.62,303.1,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0421,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2017-08-11,2016,11,45,223,481.36,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,297.4,0.62,297.4,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.166,0.0394,0.00162,0.205,0.00845,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.5,1520
2017-08-12,2016,11,46,224,475.07,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2017-08-13,2016,11,46,225,468.78,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,284.8,0.61,284.8,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00138,0.195,0.00801,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2017-08-14,2016,11,46,226,462.49,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,278.5,0.6,278.5,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0304,0.00125,0.189,0.00779,2,0.13,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2017-08-15,2016,11,46,227,456.75,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,272.8,0.6,272.8,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0277,0.00114,0.185,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2017-08-16,2016,11,46,228,451.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,267,0.59,267,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.025,0.00103,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2017-08-17,2016,11,46,229,445.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,261.3,0.59,261.3,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0223,0.000915,0.175,0.00718,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.9,1340
2017-08-18,2016,11,46,230,440.62,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000824,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2017-08-19,2016,11,47,231,435.42,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251.4,0.58,251.4,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0177,0.000723,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2017-08-20,2016,11,47,232,430.23,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2017-08-21,2016,11,47,233,425.03,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1240
2017-08-22,2016,11,47,234,419.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2017-08-23,2016,11,47,235,414.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-24,2016,11,47,236,409.99,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,226,0.55,226,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2017-08-25,2016,11,47,237,405.34,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.241,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2017-08-26,2016,11,48,238,400.69,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,216.7,0.54,216.7,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-08-27,2016,11,48,239,396.05,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,212.1,0.54,212.1,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2017-08-28,2016,11,48,240,392.49,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,208.5,0.53,208.5,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2017-08-29,2016,11,48,241,388.39,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,204.4,0.53,204.4,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2017-08-30,2016,11,48,242,384.29,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,200.3,0.52,200.3,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000518,0.144,0.00584,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2017-08-31,2016,11,48,243,380.19,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,196.2,0.52,196.2,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2017-09-01,2016,12,48,244,374.99,0.49,2,Mod_Wet,46,7,6,4,75,138,0.37,237,0.63,237,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2017-09-02,2016,12,49,245,368.7,0.5,2,Mod_Wet,46,7,6,4,75,138,0.37,230.7,0.63,230.7,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00619,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2017-09-03,2016,12,49,246,362.96,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,225,0.62,225,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-09-04,2016,12,49,247,358.31,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,220.3,0.61,220.3,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-09-05,2016,12,49,248,353.12,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-09-06,2016,12,49,249,347.92,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,209.9,0.6,209.9,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2017-09-07,2016,12,49,250,342.73,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.1,46.1,1110
2017-09-08,2016,12,49,251,338.08,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,200.1,0.59,200.1,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46,45.1,45.1,1080
2017-09-09,2016,12,50,252,333.43,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2017-09-10,2016,12,50,253,329.87,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2017-09-11,2016,12,50,254,325.77,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,187.8,0.58,187.8,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2017-09-12,2016,12,50,255,321.67,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2017-09-13,2016,12,50,256,317.57,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.6,0.56,179.6,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.3,40.4,40.4,969
2017-09-14,2016,12,50,257,313.47,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,175.5,0.56,175.5,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,945
2017-09-15,2016,12,50,258,309.37,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.4,0.55,171.4,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2017-09-16,2016,12,51,259,305.81,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,167.8,0.55,167.8,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.5,37.5,37.5,900
2017-09-17,2016,12,51,260,302.26,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,164.3,0.54,164.3,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,879
2017-09-18,2016,12,51,261,298.7,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,160.7,0.54,160.7,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00941,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,859
2017-09-19,2016,12,51,262,295.15,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,157.2,0.53,157.2,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00911,0.000363,0.121,0.00481,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,839
2017-09-20,2016,12,51,263,291.59,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,153.6,0.53,153.6,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00881,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2017-09-21,2016,12,51,264,289.13,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.0086,0.000342,0.118,0.0047,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.7,33.6,33.6,807
2017-09-22,2016,12,51,265,286.12,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000332,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2017-09-23,2016,12,52,266,283.12,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,145.1,0.51,145.1,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00809,0.000321,0.116,0.0046,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,774
2017-09-24,2016,12,52,267,280.11,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.1,0.51,142.1,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00783,0.000311,0.114,0.00454,1,0.134,0.249,0.00988,24.9,0.936,0.97,0.908,32.5,31.5,31.5,757
2017-09-25,2016,12,52,268,277.1,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,139.1,0.5,139.1,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00757,0.000301,0.113,0.00449,1,0.13,0.243,0.00966,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2017-09-26,2016,12,52,269,274.09,0.61,2,Mod_Wet,46,7,6,4,75,138,0.5,136.1,0.5,136.1,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00732,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.934,0.97,0.906,31.1,30.2,30.2,724
2017-09-27,2016,12,52,270,271.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.51,133.1,0.49,133.1,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00706,0.00028,0.11,0.00438,1,0.122,0.233,0.00922,25,0.932,0.97,0.904,30.4,29.5,29.5,708
2017-09-28,2016,12,52,271,268.08,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,130.1,0.48,130.1,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00681,0.00027,0.109,0.00432,1,0.118,0.227,0.00901,25,0.931,0.97,0.903,29.7,28.8,28.8,691
2017-09-29,2016,12,52,272,265.62,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,127.6,0.48,127.6,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.0066,0.000261,0.108,0.00428,1,0.115,0.223,0.00883,25,0.93,0.97,0.902,29.1,28.2,28.2,678
2017-09-30,2016,12,53,273,263.15,0.63,2,Mod_Wet,46,7,6,4,75,138,0.52,125.2,0.48,125.2,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.101,0.00639,0.000253,0.107,0.00423,1,0.111,0.218,0.00865,25,0.929,0.97,0.901,28.5,27.7,27.7,664
2017-10-01,2017,1,1,274,260.69,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,150.7,0.58,150.7,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,808
2017-10-02,2017,1,1,275,259.33,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2017-10-03,2017,1,1,276,257.41,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.4,0.57,147.4,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2017-10-04,2017,1,1,277,255.5,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,145.5,0.57,145.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-10-05,2017,1,1,278,253.58,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,143.6,0.57,143.6,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00444,1,0.136,0.248,0.00983,25,0.936,0.97,0.908,33,32,32,769
2017-10-06,2017,1,1,279,251.67,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141.7,0.56,141.7,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2017-10-07,2017,1,1,280,249.76,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,139.8,0.56,139.8,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,748
2017-10-08,2017,1,2,281,250.58,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,140.6,0.56,140.6,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2017-10-09,2017,1,2,282,251.4,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,141.4,0.56,141.4,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.0044,1,0.133,0.245,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,757
2017-10-10,2017,1,2,283,250.03,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2017-10-11,2017,1,2,284,248.66,0.67,3,Normal,37,5,3,2,50,97,0.39,151.7,0.61,151.7,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,34,34,815
2017-10-12,2017,1,2,285,245.65,0.67,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-10-13,2017,1,2,286,244.29,0.68,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000326,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
2017-10-14,2017,1,2,287,242.37,0.68,3,Normal,37,5,3,2,50,97,0.4,145.4,0.6,145.4,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00811,0.00032,0.111,0.00437,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2017-10-15,2017,1,3,288,240.46,0.68,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00794,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2017-10-16,2017,1,3,289,237.45,0.69,3,Normal,37,5,3,2,50,97,0.41,140.4,0.59,140.4,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00428,1,0.132,0.241,0.00949,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2017-10-17,2017,1,3,290,236.08,0.69,3,Normal,37,5,3,2,50,97,0.41,139.1,0.59,139.1,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00939,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2017-10-18,2017,1,3,291,234.17,0.7,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-19,2017,1,3,292,232.26,0.7,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2017-10-20,2017,1,3,293,230.34,0.71,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2017-10-21,2017,1,3,294,228.43,0.71,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2017-10-22,2017,1,4,295,226.51,0.72,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2017-10-23,2017,1,4,296,224.6,0.73,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2017-10-24,2017,1,4,297,222.69,0.73,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2017-10-25,2017,1,4,298,220.77,0.74,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2017-10-26,2017,1,4,299,218.86,0.74,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
