date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-10-27,2017,1,4,300,217.49,0.75,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2017-10-28,2017,1,4,301,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2017-10-29,2017,1,5,302,218.04,0.75,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2017-10-30,2017,1,5,303,216.12,0.75,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2017-10-31,2017,1,5,304,215.85,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2017-11-01,2017,2,5,305,215.03,0.76,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2017-11-02,2017,2,5,306,215.85,0.76,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2017-11-03,2017,2,5,307,219.4,0.74,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2017-11-04,2017,2,5,308,221.87,0.73,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2017-11-05,2017,2,6,309,221.05,0.74,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2017-11-06,2017,2,6,310,220.23,0.74,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2017-11-07,2017,2,6,311,219.4,0.74,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2017-11-08,2017,2,6,312,218.58,0.75,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2017-11-09,2017,2,6,313,221.05,0.74,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2017-11-10,2017,2,6,314,226.79,0.72,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2017-11-11,2017,2,6,315,230.34,0.71,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2017-11-12,2017,2,7,316,230.62,0.71,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2017-11-13,2017,2,7,317,228.7,0.71,3,Normal,36,5,3,2,47,93,0.41,135.7,0.59,135.7,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2017-11-14,2017,2,7,318,227.33,0.72,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2017-11-15,2017,2,7,319,225.42,0.72,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2017-11-16,2017,2,7,320,225.69,0.72,3,Normal,36,5,3,2,47,93,0.41,132.7,0.59,132.7,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2017-11-17,2017,2,7,321,226.51,0.72,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2017-11-18,2017,2,7,322,225.15,0.72,3,Normal,36,5,3,2,47,93,0.41,132.2,0.59,132.2,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2017-11-19,2017,2,8,323,223.23,0.73,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-11-20,2017,2,8,324,221.32,0.74,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2017-11-21,2017,2,8,325,219.4,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,152.4,0.69,152.4,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000342,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2017-11-22,2017,2,8,326,220.77,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2017-11-23,2017,2,8,327,225.97,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,159,0.7,159,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00926,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.8,35.8,860
2017-11-24,2017,2,8,328,231.16,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.2,0.71,164.2,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2017-11-25,2017,2,8,329,234.72,0.7,4,Mod_Dry,29,4,2,2,30,67,0.28,167.7,0.71,167.7,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000394,0.117,0.00461,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39,38,38,911
2017-11-26,2017,2,9,330,234.44,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,167.4,0.71,167.4,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00998,0.000393,0.117,0.00461,1,0.169,0.286,0.0112,25.1,0.944,0.974,0.919,38.9,37.9,37.9,910
2017-11-27,2017,2,9,331,231.98,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,165,0.71,165,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000385,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
2017-11-28,2017,2,9,332,229.52,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2017-11-29,2017,2,9,333,227.06,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-11-30,2017,2,9,334,224.05,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2017-12-01,2017,3,9,335,222.69,0.73,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2017-12-02,2017,3,9,336,222.96,0.73,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2017-12-03,2017,3,10,337,223.23,0.73,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2017-12-04,2017,3,10,338,224.6,0.73,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2017-12-05,2017,3,10,339,229.25,0.71,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2017-12-06,2017,3,10,340,232.8,0.7,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2017-12-07,2017,3,10,341,233.62,0.7,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.977,0.925,40.7,39.8,39.8,954
2017-12-08,2017,3,10,342,234.44,0.7,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2017-12-09,2017,3,10,343,238.55,0.69,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2017-12-10,2017,3,11,344,242.65,0.68,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2017-12-11,2017,3,11,345,244.01,0.68,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2017-12-12,2017,3,11,346,245.93,0.67,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2017-12-13,2017,3,11,347,247.84,0.67,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2017-12-14,2017,3,11,348,247.02,0.67,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2017-12-15,2017,3,11,349,246.2,0.67,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2017-12-16,2017,3,11,350,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2017-12-17,2017,3,12,351,251.12,0.66,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-12-18,2017,3,12,352,255.23,0.65,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2017-12-19,2017,3,12,353,259.33,0.64,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2017-12-20,2017,3,12,354,262.33,0.64,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2017-12-21,2017,3,12,355,262.61,0.63,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2017-12-22,2017,3,12,356,262.33,0.64,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2017-12-23,2017,3,12,357,264.25,0.63,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-12-24,2017,3,13,358,269.44,0.62,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2017-12-25,2017,3,13,359,275.73,0.61,5,Dry,26,4,3,2,24,59,0.21,216.7,0.79,216.7,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-12-26,2017,3,13,360,280.38,0.6,5,Dry,26,4,3,2,24,59,0.21,221.4,0.79,221.4,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2017-12-27,2017,3,13,361,285.03,0.6,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000595,0.142,0.00564,1,0.248,0.39,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2017-12-28,2017,3,13,362,290.77,0.59,5,Dry,26,4,3,2,24,59,0.2,231.8,0.8,231.8,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.0989,0.243,0.00968,24.9,0.924,0.97,0.896,26.1,25.3,50.7,1220
2017-12-29,2017,3,13,363,294.33,0.58,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0158,0.000627,0.146,0.00581,2,0.101,0.247,0.00985,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
2017-12-30,2017,3,13,364,298.43,0.58,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2017-12-31,2017,3,14,365,302.53,0.57,5,Dry,26,4,3,2,24,59,0.2,243.5,0.81,243.5,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000656,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2018-01-01,2017,4,14,1,308.82,0.57,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2018-01-02,2017,4,14,2,317.3,0.56,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2018-01-03,2017,4,14,3,323.58,0.55,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2018-01-04,2017,4,14,4,328.23,0.54,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.00078,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2018-01-05,2017,4,14,5,333.43,0.54,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000879,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
2018-01-06,2017,4,14,6,338.08,0.53,5,Dry,29,5,4,2,33,73,0.22,265.1,0.78,265.1,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000968,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2018-01-07,2017,4,15,7,342.73,0.53,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2018-01-08,2017,4,15,8,347.92,0.52,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2018-01-09,2017,4,15,9,355.3,0.51,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
2018-01-10,2017,4,15,10,365.42,0.5,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2018-01-11,2017,4,15,11,373.35,0.5,5,Dry,29,5,4,2,33,73,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2018-01-12,2017,4,15,12,378.55,0.49,5,Dry,29,5,4,2,33,73,0.19,305.6,0.81,305.6,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2018-01-13,2017,4,15,13,383.74,0.49,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0457,0.00185,0.204,0.00828,2,0.152,0.357,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2018-01-14,2017,4,16,14,390.58,0.48,5,Dry,29,5,4,2,33,73,0.19,317.6,0.81,317.6,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2018-01-15,2017,4,16,15,397.96,0.47,5,Dry,29,5,4,2,33,73,0.18,325,0.82,325,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0524,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2018-01-16,2017,4,16,16,403.7,0.47,5,Dry,29,5,4,2,33,73,0.18,330.7,0.82,330.7,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0551,0.00224,0.221,0.00898,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2018-01-17,2017,4,16,17,413.27,0.46,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2018-01-18,2017,4,16,18,419.01,0.46,5,Dry,29,5,4,2,33,73,0.17,346,0.83,346,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.4,1810
2018-01-19,2017,4,16,19,422.02,0.46,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.1,1830
2018-01-20,2017,4,16,20,426.12,0.45,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0657,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2018-01-21,2017,4,17,21,428.58,0.45,5,Dry,29,5,4,2,33,73,0.17,355.6,0.83,355.6,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2018-01-22,2017,4,17,22,433.78,0.45,5,Dry,29,5,4,2,33,73,0.17,360.8,0.83,360.8,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2018-01-23,2017,4,17,23,440.07,0.44,5,Dry,29,5,4,2,33,73,0.17,367.1,0.83,367.1,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0723,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41,40.1,80.3,1930
2018-01-24,2017,4,17,24,445.26,0.44,5,Dry,29,5,4,2,33,73,0.16,372.3,0.84,372.3,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1960
2018-01-25,2017,4,17,25,447.73,0.43,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2018-01-26,2017,4,17,26,451.83,0.43,5,Dry,29,5,4,2,33,73,0.16,378.8,0.84,378.8,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2018-01-27,2017,4,17,27,457.57,0.43,5,Dry,29,5,4,2,33,73,0.16,384.6,0.84,384.6,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2018-01-28,2017,4,18,28,461.12,0.42,5,Dry,29,5,4,2,33,73,0.16,388.1,0.84,388.1,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0822,0.00338,0.268,0.011,2,0.204,0.473,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
2018-01-29,2017,4,18,29,464.68,0.42,5,Dry,29,5,4,2,33,73,0.16,391.7,0.84,391.7,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0839,0.00345,0.271,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2018-01-30,2017,4,18,30,468.23,0.42,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2018-01-31,2017,4,18,31,471.79,0.42,5,Dry,29,5,4,2,33,73,0.15,398.8,0.84,398.8,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0872,0.00359,0.277,0.0114,2,0.212,0.489,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,87.1,2090
2018-02-01,2017,5,18,32,479.17,0.41,5,Dry,31,6,4,3,41,85,0.18,394.2,0.82,394.2,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2018-02-02,2017,5,18,33,486.55,0.41,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0885,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2018-02-03,2017,5,18,34,491.75,0.4,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2018-02-04,2017,5,19,35,498.04,0.4,5,Dry,31,6,4,3,41,85,0.17,413,0.83,413,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2018-02-05,2017,5,19,36,507.06,0.39,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0217,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2018-02-06,2017,5,19,37,517.18,0.39,5,Dry,31,6,4,3,41,85,0.16,432.2,0.84,432.2,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.6,2250
2018-02-07,2017,5,19,38,528.39,0.38,5,Dry,31,6,4,3,41,85,0.16,443.4,0.84,443.4,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2018-02-08,2017,5,19,39,539.6,0.37,5,Dry,31,6,4,3,41,85,0.16,454.6,0.84,454.6,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.21,0.114,0.00474,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2018-02-09,2017,5,19,40,552.45,0.37,5,Dry,31,6,4,3,41,85,0.15,467.4,0.85,467.4,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2018-02-10,2017,5,19,41,564.76,0.36,5,Dry,31,6,4,3,41,85,0.15,479.8,0.85,479.8,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.222,0.125,0.00526,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-11,2017,5,20,42,575.97,0.36,5,Dry,31,6,4,3,41,85,0.15,491,0.85,491,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2018-02-12,2017,5,20,43,587.18,0.35,5,Dry,31,6,4,3,41,85,0.14,502.2,0.85,502.2,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2018-02-13,2017,5,20,44,601.67,0.34,5,Dry,31,6,4,3,41,85,0.14,516.7,0.86,516.7,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00617,0.39,0.0164,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2018-02-14,2017,5,20,45,618.9,0.33,5,Dry,31,6,4,3,41,85,0.14,533.9,0.86,533.9,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2018-02-15,2017,5,20,46,638.31,0.32,5,Dry,31,6,4,3,41,85,0.13,553.3,0.87,553.3,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2018-02-16,2017,5,20,47,659.91,0.31,5,Dry,31,6,4,3,41,85,0.13,574.9,0.87,574.9,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2018-02-17,2017,5,20,48,683.7,0.3,5,Dry,31,6,4,3,41,85,0.12,598.7,0.88,598.7,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.0086,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2018-02-18,2017,5,21,49,708.04,0.29,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2018-02-19,2017,5,21,50,737.3,0.28,5,Dry,31,6,4,3,41,85,0.12,652.3,0.89,652.3,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.321,0.237,0.0102,0.557,0.0241,3,0.236,0.793,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
2018-02-20,2017,5,21,51,768.19,0.27,5,Dry,31,6,4,3,41,85,0.11,683.2,0.89,683.2,0,0,0,0,-3,3,31,6,4,0,44,724,990,967,23,0.338,0.257,0.0112,0.595,0.0259,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
2018-02-21,2017,5,21,52,788.44,0.26,5,Dry,31,6,4,3,41,85,0.11,703.4,0.89,703.4,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.35,0.271,0.0118,0.62,0.027,3,0.259,0.88,0.0383,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2018-02-22,2017,5,21,53,819.87,0.24,5,Dry,31,6,4,3,41,85,0.1,734.9,0.9,734.9,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2018-02-23,2017,5,21,54,860.34,0.23,5,Dry,31,6,4,3,41,85,0.099,775.3,0.9,775.3,0,0,0,0,-3,3,31,6,4,0,44,816,990,967.3,22.7,0.402,0.314,0.0139,0.717,0.0316,4,0.204,0.921,0.0406,21.7,0.952,0.975,0.928,39.4,38.4,153,3680
2018-02-24,2017,5,21,55,909.53,0.22,5,Dry,31,6,4,3,41,85,0.093,824.5,0.91,824.5,0,0,0,0,-3,3,31,6,4,0,44,866,990,967.5,22.5,0.447,0.338,0.0151,0.785,0.035,4,0.221,1.01,0.0448,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2018-02-25,2017,5,22,56,962.72,0.2,5,Dry,31,6,4,3,41,85,0.088,877.7,0.91,877.7,0,0,0,0,-3,3,31,6,4,0,44,919,990,967.8,22.2,0.496,0.364,0.0164,0.86,0.0386,4,0.239,1.1,0.0494,21.2,0.955,0.98,0.936,43.5,42.6,170,4090
2018-02-26,2017,5,22,57,1019.2,0.19,5,Dry,31,6,4,3,41,85,0.083,934.2,0.92,934.2,0,0,0,0,-3,3,31,6,4,0,44,975,990,968,22,0.548,0.391,0.0177,0.939,0.0426,4,0.258,1.2,0.0543,20.8,0.956,0.98,0.937,45.6,44.7,179,4290
2018-02-27,2017,5,22,58,1073.4,0.18,5,Dry,31,6,4,3,41,85,0.079,988.4,0.92,988.4,0,0,0,0,-3,3,31,6,4,0,44,1030,990,968.1,21.9,0.597,0.417,0.0191,1.01,0.0464,4,0.276,1.29,0.059,20.6,0.956,0.98,0.937,47.7,46.7,187,4480
2018-02-28,2017,5,22,59,1135.1,0.17,5,Dry,31,6,4,3,41,85,0.075,1050,0.93,1050,0,0,0,0,-3,3,31,6,4,0,44,1090,990,968.3,21.7,0.685,0.536,0.0247,1.22,0.0563,4,0.29,1.51,0.0697,20.2,0.955,0.98,0.936,49.6,48.2,193,4630
2018-03-01,2017,6,22,60,1199.2,0.16,3,Normal,49,9,9,9,107,183,0.15,1016,0.85,1016,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20.1,0.955,0.98,0.936,47.7,46.8,187,4490
2018-03-02,2017,6,22,61,1259.5,0.15,3,Normal,49,9,9,9,107,183,0.14,1077,0.85,1077,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2018-03-03,2017,6,22,62,1321.5,0.14,3,Normal,49,9,9,9,107,183,0.14,1139,0.86,1100,39,9,1,1,-8,36,58,10,10,1,143,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-03-04,2017,6,23,63,1379,0.14,3,Normal,49,9,9,9,107,183,0.13,1196,0.87,1100,96,22,3,3,-6,74,71,12,12,3,181,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2018-03-05,2017,6,23,64,1406.6,0.14,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2018-03-06,2017,6,23,65,1428.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2018-03-07,2017,6,23,66,1450.1,0.13,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2018-03-08,2017,6,23,67,1472,0.13,3,Normal,49,9,9,9,107,183,0.12,1289,0.88,1100,189,43,6,6,-3,137,92,15,15,6,244,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-09,2017,6,23,68,1494.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-10,2017,6,23,69,1522.8,0.12,3,Normal,49,9,9,9,107,183,0.12,1340,0.88,1100,240,51,7,7,-2,177,100,16,16,7,284,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-11,2017,6,24,70,1551.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1369,0.88,1100,269,51,8,8,-1,203,100,17,17,8,310,1230,990,969.7,20.3,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-12,2017,6,24,71,1580.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-03-13,2017,6,24,72,1610.2,0.11,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2018-03-14,2017,6,24,73,1639.8,0.11,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-03-15,2017,6,24,74,1669.6,0.11,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2018-03-16,2017,6,24,75,1699.6,0.1,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-03-17,2017,6,24,76,1729.9,0.099,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-03-18,2017,6,25,77,1767.1,0.095,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-03-19,2017,6,25,78,1797.8,0.091,3,Normal,49,9,9,9,107,183,0.1,1615,0.9,1100,515,51,9,16,6,433,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-03-20,2017,6,25,79,1828.7,0.087,3,Normal,49,9,9,9,107,183,0.1,1646,0.9,1100,546,51,9,16,7,463,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2018-03-21,2017,6,25,80,1866.7,0.081,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-22,2017,6,25,81,1905,0.077,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-03-23,2017,6,25,82,1936.6,0.074,3,Normal,49,9,9,9,107,183,0.095,1754,0.91,1100,654,51,9,16,11,567,100,18,25,20,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-03-24,2017,6,25,83,1968.3,0.071,3,Normal,49,9,9,9,107,183,0.093,1785,0.91,1100,685,51,9,16,12,597,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-03-25,2017,6,26,84,1993.1,0.069,3,Normal,49,9,9,9,107,183,0.092,1810,0.91,1100,710,51,9,16,12,622,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-03-26,2017,6,26,85,2018.1,0.067,3,Normal,49,9,9,9,107,183,0.091,1835,0.91,1100,735,51,9,16,13,646,100,18,25,22,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-03-27,2017,6,26,86,2043.1,0.065,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2018-03-28,2017,6,26,87,2068.3,0.063,3,Normal,49,9,9,9,107,183,0.088,1885,0.91,1100,785,51,9,16,15,694,100,18,25,24,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-03-29,2017,6,26,88,2093.5,0.061,3,Normal,49,9,9,9,107,183,0.087,1911,0.91,1100,811,51,9,16,15,720,100,18,25,24,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2018-03-30,2017,6,26,89,2126.1,0.059,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-03-31,2017,6,26,90,2166.2,0.056,3,Normal,49,9,9,9,107,183,0.085,1983,0.92,1100,883,51,9,16,17,790,100,18,25,26,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2018-04-01,2017,7,27,91,2213.9,0.053,3,Normal,54,13,14,19,117,217,0.098,1997,0.9,1100,897,46,5,11,8,827,100,18,25,27,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-04-02,2017,7,27,92,2262,0.049,3,Normal,54,13,14,19,117,217,0.096,2045,0.9,1100,945,46,5,11,9,874,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2018-04-03,2017,7,27,93,2295.5,0.047,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2018-04-04,2017,7,27,94,2336.6,0.043,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2018-04-05,2017,7,27,95,2378,0.04,3,Normal,54,13,14,19,117,217,0.091,2161,0.91,1100,1060,46,5,11,13,986,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-06,2017,7,27,96,2419.6,0.038,3,Normal,54,13,14,19,117,217,0.09,2203,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-07,2017,7,27,97,2469.1,0.035,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-04-08,2017,7,28,98,2526.6,0.032,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-04-09,2017,7,28,99,2584.4,0.029,3,Normal,54,13,14,19,117,217,0.084,2367,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-04-10,2017,7,28,100,2642.8,0.027,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2018-04-11,2017,7,28,101,2701.4,0.024,3,Normal,54,13,14,19,117,217,0.08,2484,0.92,1100,1380,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2018-04-12,2017,7,28,102,2760.5,0.022,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-04-13,2017,7,28,103,2812.1,0.02,3,Normal,54,13,14,19,117,217,0.077,2595,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2018-04-14,2017,7,28,104,2855.9,0.018,3,Normal,54,13,14,19,117,217,0.076,2639,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-04-15,2017,7,29,105,2891.9,0.017,3,Normal,54,13,14,19,117,217,0.075,2675,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2018-04-16,2017,7,29,106,2928,0.015,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2018-04-17,2017,7,29,107,2956.2,0.014,3,Normal,54,13,14,19,117,217,0.073,2739,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2018-04-18,2017,7,29,108,2976.4,0.014,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2018-04-19,2017,7,29,109,2996.7,0.013,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-04-20,2017,7,29,110,3008.8,0.012,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2018-04-21,2017,7,29,111,3021,0.012,3,Normal,54,13,14,19,117,217,0.072,2804,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2018-04-22,2017,7,30,112,3025.1,0.012,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-23,2017,7,30,113,3029.1,0.012,3,Normal,54,13,14,19,117,217,0.072,2812,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-24,2017,7,30,114,3033.2,0.011,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2018-04-25,2017,7,30,115,3029.1,0.012,3,Normal,54,13,14,19,117,217,0.072,2812,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-26,2017,7,30,116,3025.1,0.012,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-27,2017,7,30,117,3021,0.012,3,Normal,54,13,14,19,117,217,0.072,2804,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2018-04-28,2017,7,30,118,3008.8,0.012,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2018-04-29,2017,7,31,119,2996.7,0.013,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-04-30,2017,7,31,120,2984.5,0.013,3,Normal,54,13,14,19,117,217,0.073,2768,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2018-05-01,2017,8,31,121,2972.4,0.014,3,Normal,55,13,13,17,178,276,0.093,2696,0.91,1100,1600,45,5,12,31,1500,100,18,25,48,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2018-05-02,2017,8,31,122,2960.3,0.014,3,Normal,55,13,13,17,178,276,0.093,2684,0.91,1100,1580,45,5,12,31,1490,100,18,25,48,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2018-05-03,2017,8,31,123,2948.2,0.015,3,Normal,55,13,13,17,178,276,0.094,2672,0.91,1100,1570,45,5,12,30,1480,100,18,25,47,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2018-05-04,2017,8,31,124,2928,0.015,3,Normal,55,13,13,17,178,276,0.094,2652,0.91,1100,1550,45,5,12,30,1460,100,18,25,47,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2018-05-05,2017,8,31,125,2907.9,0.016,3,Normal,55,13,13,17,178,276,0.095,2632,0.91,1100,1530,45,5,12,29,1440,100,18,25,46,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2018-05-06,2017,8,32,126,2887.9,0.017,3,Normal,55,13,13,17,178,276,0.096,2612,0.9,1100,1510,45,5,12,28,1420,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2018-05-07,2017,8,32,127,2859.9,0.018,3,Normal,55,13,13,17,178,276,0.097,2584,0.9,1100,1480,45,5,12,28,1390,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-05-08,2017,8,32,128,2832,0.019,3,Normal,55,13,13,17,178,276,0.098,2556,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2018-05-09,2017,8,32,129,2796.2,0.02,3,Normal,55,13,13,17,178,276,0.099,2520,0.9,1100,1420,45,5,12,26,1330,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2018-05-10,2017,8,32,130,2760.5,0.022,3,Normal,55,13,13,17,178,276,0.1,2485,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-11,2017,8,32,131,2725,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2404,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2018-05-12,2017,8,32,132,2689.7,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2369,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2018-05-13,2017,8,33,133,2646.7,0.026,2,Mod_Wet,65,14,17,23,202,321,0.12,2326,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-05-14,2017,8,33,134,2603.8,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2283,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2018-05-15,2017,8,33,135,2561.2,0.03,2,Mod_Wet,65,14,17,23,202,321,0.13,2240,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2018-05-16,2017,8,33,136,2518.9,0.032,2,Mod_Wet,65,14,17,23,202,321,0.13,2198,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2018-05-17,2017,8,33,137,2476.7,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2156,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2018-05-18,2017,8,33,138,2434.8,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2114,0.87,1100,1010,35,4,8,7,960,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-19,2017,8,33,139,2393.1,0.039,2,Mod_Wet,65,14,17,23,202,321,0.13,2072,0.87,1100,972,35,4,8,6,919,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-05-20,2017,8,34,140,2351.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.14,2031,0.86,1100,931,35,4,8,5,879,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2018-05-21,2017,8,34,141,2310.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2018-05-22,2017,8,34,142,2269.4,0.049,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2018-05-23,2017,8,34,143,2213.9,0.053,2,Mod_Wet,65,14,17,23,202,321,0.14,1893,0.85,1100,793,35,4,8,1,745,100,18,25,24,947,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-24,2017,8,34,144,2158.9,0.056,2,Mod_Wet,65,14,17,23,202,321,0.15,1838,0.85,1100,738,35,4,8,-1,692,100,18,25,22,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2018-05-25,2017,8,34,145,2104.3,0.06,2,Mod_Wet,65,14,17,23,202,321,0.15,1783,0.85,1100,683,35,4,8,-3,639,100,18,25,20,841,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-05-26,2017,8,34,146,2050.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.16,1729,0.84,1100,629,35,4,8,-4,586,100,18,25,19,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-05-27,2017,8,35,147,1996.7,0.068,2,Mod_Wet,65,14,17,23,202,321,0.16,1676,0.84,1100,576,35,4,8,-6,535,100,18,25,17,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2018-05-28,2017,8,35,148,1950.7,0.073,2,Mod_Wet,65,14,17,23,202,321,0.17,1630,0.83,1100,530,35,4,8,-7,490,100,18,25,16,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
