date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-05-29,2017,8,35,149,1905,0.077,2,Mod_Wet,65,14,17,23,202,321,0.17,1584,0.83,1100,484,35,4,8,-8,445,100,18,25,15,647,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-05-30,2017,8,35,150,1859.8,0.082,2,Mod_Wet,65,14,17,23,202,321,0.17,1539,0.83,1100,439,35,4,8,-10,402,100,18,25,13,604,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2018-05-31,2017,8,35,151,1814.9,0.089,2,Mod_Wet,65,14,17,23,202,321,0.18,1494,0.82,1100,394,35,4,8,-11,358,100,18,25,12,560,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-01,2017,9,35,152,1770.5,0.094,3,Normal,53,12,12,13,120,210,0.12,1561,0.88,1100,461,47,6,13,1,394,100,18,25,14,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2018-06-02,2017,9,35,153,1733.2,0.099,3,Normal,53,12,12,13,120,210,0.12,1523,0.88,1100,423,47,6,13,0,357,100,18,25,13,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-03,2017,9,36,154,1696.3,0.1,3,Normal,53,12,12,13,120,210,0.12,1486,0.88,1100,386,47,6,12,-1,322,100,18,24,12,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-06-04,2017,9,36,155,1659.7,0.11,3,Normal,53,12,12,13,120,210,0.13,1450,0.87,1100,350,47,6,11,-2,288,100,18,23,11,408,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-06-05,2017,9,36,156,1623.3,0.11,3,Normal,53,12,12,13,120,210,0.13,1413,0.87,1100,313,47,6,10,-4,254,100,18,22,9,374,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2018-06-06,2017,9,36,157,1587.4,0.11,3,Normal,53,12,12,13,120,210,0.13,1377,0.87,1100,277,47,6,8,-5,221,100,18,20,8,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-06-07,2017,9,36,158,1551.7,0.12,3,Normal,53,12,12,13,120,210,0.14,1342,0.86,1100,242,47,6,7,-6,188,100,18,19,7,308,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-06-08,2017,9,36,159,1522.8,0.12,3,Normal,53,12,12,13,120,210,0.14,1313,0.86,1100,213,47,6,6,-7,161,100,18,18,6,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-06-09,2017,9,36,160,1494.2,0.12,3,Normal,53,12,12,13,120,210,0.14,1284,0.86,1100,184,42,6,6,-7,137,95,18,18,6,257,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2018-06-10,2017,9,37,161,1465.8,0.13,3,Normal,53,12,12,13,120,210,0.14,1256,0.86,1100,156,35,5,5,-8,119,88,17,17,5,239,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-11,2017,9,37,162,1437.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1181,0.82,1100,81,18,2,2,-14,73,80,14,16,2,226,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-06-12,2017,9,37,163,1409.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1153,0.82,1100,53,12,2,2,-14,51,74,14,16,2,204,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2018-06-13,2017,9,37,164,1375.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.19,1119,0.81,1100,19,4,1,1,-15,28,66,13,15,1,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-14,2017,9,37,165,1324.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.19,1068,0.81,1068,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.78,0.575,0.0273,1.35,0.0643,4,0.294,1.65,0.0782,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2018-06-15,2017,9,37,166,1280,0.15,2,Mod_Wet,62,12,14,16,153,257,0.2,1023,0.8,1023,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.715,0.475,0.0224,1.19,0.0561,4,0.285,1.47,0.0695,19.7,0.955,0.98,0.935,47.3,46.3,185,4450
2018-06-16,2017,9,37,167,1236.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.21,979.3,0.79,979.3,0,0,0,0,-16,16,62,12,14,0,169,1070,990,968.6,21.4,0.651,0.413,0.0193,1.06,0.0498,4,0.273,1.34,0.0626,20,0.955,0.98,0.936,45.9,45,180,4320
2018-06-17,2017,9,38,168,1199.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.21,942.2,0.79,942.2,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.598,0.395,0.0184,0.993,0.0462,4,0.26,1.25,0.0584,20.2,0.955,0.98,0.936,44.6,43.7,175,4200
2018-06-18,2017,9,38,169,1162.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.22,905.7,0.78,905.7,0,0,0,0,-16,16,62,12,14,0,169,994,990,968.4,21.6,0.565,0.377,0.0175,0.942,0.0436,4,0.248,1.19,0.0551,20.4,0.955,0.98,0.936,43.2,42.4,170,4070
2018-06-19,2017,9,38,170,1132.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.23,875.4,0.77,875.4,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.537,0.363,0.0167,0.899,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2018-06-20,2017,9,38,171,1102.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.23,845.6,0.77,845.6,0,0,0,0,-16,16,62,12,14,0,169,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2018-06-21,2017,9,38,172,1073.4,0.18,3,Normal,53,12,12,13,120,210,0.2,863.4,0.8,863.4,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2018-06-22,2017,9,38,173,1044.7,0.18,3,Normal,53,12,12,13,120,210,0.2,834.7,0.8,834.7,0,0,0,0,-13,13,53,12,12,0,133,912,990,968,22,0.49,0.343,0.0156,0.833,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,160,3830
2018-06-23,2017,9,38,174,1021.8,0.19,3,Normal,53,12,12,13,120,210,0.21,811.8,0.79,811.8,0,0,0,0,-13,13,53,12,12,0,133,889,990,968,22,0.469,0.332,0.0151,0.8,0.0363,4,0.216,1.02,0.0462,21,0.953,0.976,0.93,39.9,38.9,156,3730
2018-06-24,2017,9,39,175,999.24,0.19,3,Normal,53,12,12,13,120,210,0.21,789.2,0.79,789.2,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.448,0.321,0.0145,0.769,0.0348,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2018-06-25,2017,9,39,176,977.17,0.2,3,Normal,53,12,12,13,120,210,0.21,767.2,0.79,767.2,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.428,0.31,0.014,0.738,0.0333,3,0.285,1.02,0.0461,21.2,0.956,0.98,0.937,50.8,48.2,145,3470
2018-06-26,2017,9,39,177,955.58,0.2,3,Normal,53,12,12,13,120,210,0.22,745.6,0.78,745.6,0,0,0,0,-13,13,53,12,12,0,133,823,990,967.7,22.3,0.408,0.299,0.0134,0.707,0.0317,3,0.278,0.985,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2018-06-27,2017,9,39,178,939.15,0.21,3,Normal,53,12,12,13,120,210,0.22,729.1,0.78,729.1,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2018-06-28,2017,9,39,179,923.05,0.21,3,Normal,53,12,12,13,120,210,0.23,713,0.77,713,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.656,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2018-06-29,2017,9,39,180,907.3,0.22,3,Normal,53,12,12,13,120,210,0.23,697.3,0.77,697.3,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.367,0.267,0.0119,0.633,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2018-06-30,2017,9,39,181,891.92,0.22,3,Normal,53,12,12,13,120,210,0.23,681.9,0.77,681.9,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.614,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2018-07-01,2017,10,40,182,876.94,0.23,2,Mod_Wet,58,11,11,11,136,227,0.26,649.9,0.74,649.9,0,0,0,0,-11,11,58,11,11,0,147,730,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2018-07-02,2017,10,40,183,862.38,0.23,2,Mod_Wet,58,11,11,11,136,227,0.26,635.4,0.74,635.4,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00995,0.558,0.0247,3,0.228,0.787,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,128,3060
2018-07-03,2017,10,40,184,848.29,0.23,2,Mod_Wet,58,11,11,11,136,227,0.27,621.3,0.73,621.3,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.00951,0.541,0.0238,3,0.222,0.763,0.0336,21.9,0.955,0.98,0.936,42.6,41.7,125,3000
2018-07-04,2017,10,40,185,834.7,0.24,2,Mod_Wet,58,11,11,11,136,227,0.27,607.7,0.73,607.7,0,0,0,0,-11,11,58,11,11,0,147,688,990,967.2,22.8,0.317,0.207,0.00909,0.524,0.023,3,0.216,0.74,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2950
2018-07-05,2017,10,40,186,825.34,0.24,2,Mod_Wet,58,11,11,11,136,227,0.28,598.3,0.72,598.3,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.201,0.0088,0.513,0.0225,3,0.212,0.724,0.0318,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2018-07-06,2017,10,40,187,816.29,0.25,2,Mod_Wet,58,11,11,11,136,227,0.28,589.3,0.72,589.3,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.195,0.00852,0.502,0.022,3,0.208,0.709,0.0311,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2018-07-07,2017,10,40,188,807.6,0.25,2,Mod_Wet,58,11,11,11,136,227,0.28,580.6,0.72,580.6,0,0,0,0,-11,11,58,11,11,0,147,661,990,967.1,22.9,0.302,0.189,0.00826,0.491,0.0215,3,0.204,0.695,0.0304,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2018-07-08,2017,10,41,189,799.29,0.25,2,Mod_Wet,58,11,11,11,136,227,0.28,572.3,0.72,572.3,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.008,0.481,0.021,3,0.2,0.681,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2018-07-09,2017,10,41,190,791.44,0.26,2,Mod_Wet,58,11,11,11,136,227,0.29,564.4,0.71,564.4,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00776,0.471,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2018-07-10,2017,10,41,191,784.13,0.26,2,Mod_Wet,58,11,11,11,136,227,0.29,557.1,0.71,557.1,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.289,0.173,0.00754,0.462,0.0201,3,0.193,0.655,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2018-07-11,2017,10,41,192,777.51,0.26,2,Mod_Wet,58,11,11,11,136,227,0.29,550.5,0.71,550.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00734,0.454,0.0197,3,0.19,0.644,0.028,22.3,0.951,0.972,0.924,38.2,37.2,111,2680
2018-07-12,2017,10,41,193,770.38,0.27,2,Mod_Wet,58,11,11,11,136,227,0.29,543.4,0.7,543.4,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-13,2017,10,41,194,762.45,0.27,2,Mod_Wet,58,11,11,11,136,227,0.3,535.5,0.7,535.5,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,109,2600
2018-07-14,2017,10,41,195,750.15,0.27,2,Mod_Wet,58,11,11,11,136,227,0.3,523.1,0.7,523.1,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.00651,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2018-07-15,2017,10,42,196,738.94,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2018-07-16,2017,10,42,197,727.18,0.28,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2018-07-17,2017,10,42,198,715.97,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,489,0.68,489,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00559,0.38,0.0163,2,0.273,0.652,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-07-18,2017,10,42,199,705.85,0.29,2,Mod_Wet,58,11,11,11,136,227,0.32,478.9,0.68,478.9,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00537,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2018-07-19,2017,10,42,200,695.19,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,468.2,0.67,468.2,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00515,0.358,0.0154,2,0.259,0.617,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2018-07-20,2017,10,42,201,684.52,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,457.5,0.67,457.5,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0149,2,0.251,0.598,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.8,2300
2018-07-21,2017,10,42,202,674.4,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,447.4,0.66,447.4,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2018-07-22,2017,10,43,203,664.29,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,437.3,0.66,437.3,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.024,22.9,0.957,0.98,0.938,47,46,92,2210
2018-07-23,2017,10,43,204,655.26,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,428.3,0.65,428.3,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.316,0.0135,2,0.232,0.548,0.0233,22.9,0.957,0.98,0.937,46.1,45.1,90.3,2170
2018-07-24,2017,10,43,205,645.69,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,418.7,0.65,418.7,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2018-07-25,2017,10,43,206,636.12,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,409.1,0.64,409.1,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0921,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.5,2080
2018-07-26,2017,10,43,207,627.1,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,400.1,0.64,400.1,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.0878,0.00372,0.293,0.0124,2,0.213,0.505,0.0214,23.1,0.955,0.98,0.936,43.2,42.4,84.8,2030
2018-07-27,2017,10,43,208,619.17,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,392.2,0.63,392.2,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0841,0.00356,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.2,2000
2018-07-28,2017,10,43,209,610.69,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,383.7,0.63,383.7,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0801,0.00339,0.279,0.0118,2,0.201,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.4,1950
2018-07-29,2017,10,44,210,602.22,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,375.2,0.62,375.2,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0761,0.00321,0.272,0.0115,2,0.196,0.468,0.0198,23.2,0.952,0.977,0.93,40.7,39.8,79.5,1910
2018-07-30,2017,10,44,211,593.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,366.7,0.62,366.7,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0721,0.00304,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.976,0.928,39.8,38.8,77.6,1860
2018-07-31,2017,10,44,212,585.81,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,358.8,0.61,358.8,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0684,0.00288,0.259,0.0109,2,0.185,0.443,0.0187,23.3,0.95,0.974,0.925,39,37.9,75.9,1820
2018-08-01,2017,11,44,213,577.88,0.35,2,Mod_Wet,54,9,8,6,107,184,0.32,393.9,0.68,393.9,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.0849,0.00357,0.285,0.012,2,0.208,0.493,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.2,2020
2018-08-02,2017,11,44,214,569.4,0.36,2,Mod_Wet,54,9,8,6,107,184,0.32,385.4,0.68,385.4,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.197,0.0809,0.00339,0.278,0.0116,2,0.203,0.48,0.0201,23.4,0.953,0.98,0.934,42.1,41.2,82.5,1980
2018-08-03,2017,11,44,215,560.93,0.36,2,Mod_Wet,54,9,8,6,107,184,0.33,376.9,0.67,376.9,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0769,0.00322,0.271,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.6,1930
2018-08-04,2017,11,44,216,552.45,0.37,2,Mod_Wet,54,9,8,6,107,184,0.33,368.4,0.67,368.4,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0729,0.00305,0.264,0.011,2,0.191,0.455,0.019,23.5,0.951,0.977,0.929,40.3,39.4,78.7,1890
2018-08-05,2017,11,45,217,543.98,0.37,2,Mod_Wet,54,9,8,6,107,184,0.34,360,0.66,360,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0689,0.00288,0.257,0.0107,2,0.185,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-08-06,2017,11,45,218,536.05,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,352.1,0.66,352.1,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0652,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75.1,1800
2018-08-07,2017,11,45,219,529.21,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,345.2,0.65,345.2,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0619,0.00258,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2018-08-08,2017,11,45,220,521.83,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,337.8,0.65,337.8,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0585,0.00243,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
2018-08-09,2017,11,45,221,514.44,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.055,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2018-08-10,2017,11,45,222,507.06,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,323.1,0.64,323.1,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00213,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2018-08-11,2017,11,45,223,500.23,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,316.2,0.63,316.2,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2018-08-12,2017,11,46,224,494.48,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2018-08-13,2017,11,46,225,488.19,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,304.2,0.62,304.2,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0426,0.00176,0.211,0.0087,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2018-08-14,2017,11,46,226,481.9,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,297.9,0.62,297.9,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0396,0.00163,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.7,1530
2018-08-15,2017,11,46,227,475.62,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,291.6,0.61,291.6,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0366,0.00151,0.2,0.00825,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2018-08-16,2017,11,46,228,469.33,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,285.3,0.61,285.3,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0337,0.00139,0.195,0.00803,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,61,1460
2018-08-17,2017,11,46,229,463.58,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,279.6,0.6,279.6,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.031,0.00127,0.19,0.00782,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2018-08-18,2017,11,46,230,457.84,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,273.8,0.6,273.8,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00762,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2018-08-19,2017,11,47,231,452.1,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,268.1,0.59,268.1,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0255,0.00105,0.181,0.00742,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2018-08-20,2017,11,47,232,447.45,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000957,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2018-08-21,2017,11,47,233,442.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258.3,0.58,258.3,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0209,0.000856,0.173,0.00707,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2018-08-22,2017,11,47,234,437.06,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,253.1,0.58,253.1,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000755,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2018-08-23,2017,11,47,235,431.87,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,247.9,0.57,247.9,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2018-08-24,2017,11,47,236,426.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,242.7,0.57,242.7,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2018-08-25,2017,11,47,237,421.48,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,237.5,0.56,237.5,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2018-08-26,2017,11,48,238,416.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2018-08-27,2017,11,48,239,412.18,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,228.2,0.55,228.2,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2018-08-28,2017,11,48,240,407.53,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,223.5,0.55,223.5,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.0006,0.154,0.00628,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2018-08-29,2017,11,48,241,402.88,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,218.9,0.54,218.9,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2018-08-30,2017,11,48,242,399.33,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.0141,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2018-08-31,2017,11,48,243,395.23,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00604,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2018-09-01,2017,12,48,244,390.03,0.48,2,Mod_Wet,46,7,6,4,75,138,0.35,252,0.65,252,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.4,24.6,0.145,0.018,0.000729,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2018-09-02,2017,12,49,245,383.74,0.49,2,Mod_Wet,46,7,6,4,75,138,0.36,245.7,0.64,245.7,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2018-09-03,2017,12,49,246,379.09,0.49,2,Mod_Wet,46,7,6,4,75,138,0.36,241.1,0.64,241.1,0,0,0,0,-4,4,46,7,6,0,79,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2018-09-04,2017,12,49,247,373.9,0.5,2,Mod_Wet,46,7,6,4,75,138,0.37,235.9,0.63,235.9,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2018-09-05,2017,12,49,248,368.7,0.5,2,Mod_Wet,46,7,6,4,75,138,0.37,230.7,0.63,230.7,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00619,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2018-09-06,2017,12,49,249,363.51,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,225.5,0.62,225.5,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2018-09-07,2017,12,49,250,358.86,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,220.9,0.61,220.9,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2018-09-08,2017,12,49,251,355.3,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,217.3,0.61,217.3,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2018-09-09,2017,12,50,252,351.2,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,213.2,0.61,213.2,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000558,0.145,0.00586,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2018-09-10,2017,12,50,253,347.1,0.52,2,Mod_Wet,46,7,6,4,75,138,0.4,209.1,0.6,209.1,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2018-09-11,2017,12,50,254,343,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,205,0.6,205,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000529,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2018-09-12,2017,12,50,255,338.9,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,200.9,0.59,200.9,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2018-09-13,2017,12,50,256,335.34,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.139,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-09-14,2017,12,50,257,331.79,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,193.8,0.58,193.8,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2018-09-15,2017,12,50,258,328.23,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.9,42.9,1030
2018-09-16,2017,12,51,259,324.68,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,186.7,0.57,186.7,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.195,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2018-09-17,2017,12,51,260,321.12,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,990
2018-09-18,2017,12,51,261,317.57,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.6,0.56,179.6,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.3,40.4,40.4,969
2018-09-19,2017,12,51,262,315.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2018-09-20,2017,12,51,263,312.1,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,174.1,0.56,174.1,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,937
2018-09-21,2017,12,51,264,309.09,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.1,0.55,171.1,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.301,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2018-09-22,2017,12,51,265,306.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,168.1,0.55,168.1,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.92,38.6,37.6,37.6,901
2018-09-23,2017,12,52,266,303.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.8,36.8,884
2018-09-24,2017,12,52,267,300.07,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,162.1,0.54,162.1,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00953,0.00038,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2018-09-25,2017,12,52,268,297.06,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,159.1,0.54,159.1,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00927,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,850
2018-09-26,2017,12,52,269,294.05,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,156.1,0.53,156.1,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00901,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2018-09-27,2017,12,52,270,291.05,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,153.1,0.53,153.1,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00876,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35.1,34,34,817
2018-09-28,2017,12,52,271,288.04,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,150,0.52,150,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.0085,0.000338,0.118,0.00468,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,801
2018-09-29,2017,12,52,272,285.03,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,147,0.52,147,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00825,0.000328,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
2018-09-30,2017,12,53,273,282.02,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,144,0.51,144,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000317,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,768
2018-10-01,2018,1,1,274,279.01,0.61,2,Mod_Wet,41,6,4,3,56,110,0.39,169,0.61,169,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2018-10-02,2018,1,1,275,276.01,0.61,2,Mod_Wet,41,6,4,3,56,110,0.4,166,0.6,166,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2018-10-03,2018,1,1,276,273,0.62,2,Mod_Wet,41,6,4,3,56,110,0.4,163,0.6,163,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2018-10-04,2018,1,1,277,269.99,0.62,2,Mod_Wet,41,6,4,3,56,110,0.41,160,0.59,160,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2018-10-05,2018,1,1,278,266.98,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,157,0.59,157,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-10-06,2018,1,1,279,264.52,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2018-10-07,2018,1,1,280,262.06,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,152.1,0.58,152.1,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2018-10-08,2018,1,2,281,259.6,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,149.6,0.58,149.6,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2018-10-09,2018,1,2,282,257.14,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2018-10-10,2018,1,2,283,254.68,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,144.7,0.57,144.7,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2018-10-11,2018,1,2,284,252.22,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00784,0.00031,0.112,0.00441,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2018-10-12,2018,1,2,285,249.76,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,139.8,0.56,139.8,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,748
2018-10-13,2018,1,2,286,247.3,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,137.3,0.56,137.3,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2018-10-14,2018,1,2,287,245.93,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2018-10-15,2018,1,3,288,246.2,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,136.2,0.55,136.2,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00733,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2018-10-16,2018,1,3,289,247.02,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
2018-10-17,2018,1,3,290,244.01,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,134,0.55,134,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2018-10-18,2018,1,3,291,241.55,0.68,2,Mod_Wet,41,6,4,3,56,110,0.46,131.6,0.55,131.6,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2018-10-19,2018,1,3,292,239.09,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,129.1,0.54,129.1,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.223,0.00878,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-10-20,2018,1,3,293,236.63,0.69,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000257,0.105,0.00413,1,0.113,0.218,0.0086,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2018-10-21,2018,1,3,294,235.26,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,125.3,0.53,125.3,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
2018-10-22,2018,1,4,295,233.35,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0971,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00836,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
2018-10-23,2018,1,4,296,231.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,647
2018-10-24,2018,1,4,297,229.52,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,637
2018-10-25,2018,1,4,298,227.61,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,117.6,0.52,117.6,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.095,0.00575,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2018-10-26,2018,1,4,299,224.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,114.6,0.51,114.6,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000216,0.0995,0.00391,1,0.0972,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,609
2018-10-27,2018,1,4,300,222.14,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,112.1,0.51,112.1,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0939,0.192,0.00755,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2018-10-28,2018,1,4,301,220.77,0.74,2,Mod_Wet,41,6,4,3,56,110,0.5,110.8,0.5,110.8,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00517,0.000203,0.0978,0.00384,1,0.092,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,588
2018-10-29,2018,1,5,302,218.86,0.74,2,Mod_Wet,41,6,4,3,56,110,0.5,108.9,0.5,108.9,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.092,0.005,0.000196,0.097,0.0038,1,0.0895,0.186,0.00731,25.3,0.917,0.97,0.89,24.8,24,24,577
2018-10-30,2018,1,5,303,216.94,0.75,2,Mod_Wet,41,6,4,3,56,110,0.51,106.9,0.49,106.9,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0913,0.00484,0.00019,0.0961,0.00377,1,0.0869,0.183,0.00718,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2018-10-31,2018,1,5,304,215.03,0.76,2,Mod_Wet,41,6,4,3,56,110,0.51,105,0.49,105,0,0,0,0,-3,3,41,6,4,0,59,156,990,964.5,25.5,0.0906,0.00468,0.000183,0.0953,0.00373,1,0.0843,0.18,0.00704,25.3,0.915,0.97,0.887,23.9,23.1,23.1,555
2018-11-01,2018,2,5,305,214.21,0.76,3,Normal,36,5,3,2,47,93,0.43,121.2,0.57,121.2,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2018-11-02,2018,2,5,306,214.48,0.76,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.106,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-03,2018,2,5,307,215.85,0.76,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-04,2018,2,5,308,217.76,0.75,3,Normal,36,5,3,2,47,93,0.43,124.8,0.57,124.8,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2018-11-05,2018,2,6,309,219.68,0.74,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-06,2018,2,6,310,221.05,0.74,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2018-11-07,2018,2,6,311,221.87,0.73,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-08,2018,2,6,312,223.78,0.73,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-11-09,2018,2,6,313,225.15,0.72,3,Normal,36,5,3,2,47,93,0.41,132.2,0.59,132.2,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.226,0.00886,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2018-11-10,2018,2,6,314,224.87,0.73,3,Normal,36,5,3,2,47,93,0.41,131.9,0.59,131.9,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2018-11-11,2018,2,6,315,222.96,0.73,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2018-11-12,2018,2,7,316,223.78,0.73,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-11-13,2018,2,7,317,224.05,0.73,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2018-11-14,2018,2,7,318,223.78,0.73,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-11-15,2018,2,7,319,221.87,0.73,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-16,2018,2,7,320,219.95,0.74,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2018-11-17,2018,2,7,321,220.77,0.74,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2018-11-18,2018,2,7,322,221.59,0.74,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-19,2018,2,8,323,220.23,0.74,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2018-11-20,2018,2,8,324,219.95,0.74,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2018-11-21,2018,2,8,325,219.13,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-22,2018,2,8,326,219.95,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,152.9,0.69,152.9,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2018-11-23,2018,2,8,327,219.13,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2018-11-24,2018,2,8,328,222.14,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2018-11-25,2018,2,8,329,223.51,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00905,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2018-11-26,2018,2,9,330,225.42,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.4,0.7,158.4,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00922,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-11-27,2018,2,9,331,226.79,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,159.8,0.7,159.8,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00933,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,865
2018-11-28,2018,2,9,332,228.7,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.7,0.71,161.7,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2018-11-29,2018,2,9,333,230.07,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2018-11-30,2018,2,9,334,229.25,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2018-12-01,2018,3,9,335,230.62,0.71,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2018-12-02,2018,3,9,336,232.53,0.7,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2018-12-03,2018,3,10,337,232.8,0.7,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-04,2018,3,10,338,236.9,0.69,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2018-12-05,2018,3,10,339,238.27,0.69,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2018-12-06,2018,3,10,340,240.19,0.68,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-07,2018,3,10,341,243.19,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2018-12-08,2018,3,10,342,246.2,0.67,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2018-12-09,2018,3,10,343,247.02,0.67,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2018-12-10,2018,3,11,344,245.65,0.67,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2018-12-11,2018,3,11,345,243.74,0.68,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2018-12-12,2018,3,11,346,242.37,0.68,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2018-12-13,2018,3,11,347,239.37,0.69,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2018-12-14,2018,3,11,348,236.36,0.69,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-15,2018,3,11,349,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-12-16,2018,3,11,350,238,0.69,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2018-12-17,2018,3,12,351,236.08,0.69,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2018-12-18,2018,3,12,352,234.17,0.7,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-19,2018,3,12,353,232.8,0.7,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2018-12-20,2018,3,12,354,234.72,0.7,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-21,2018,3,12,355,234.99,0.7,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2018-12-22,2018,3,12,356,234.72,0.7,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-23,2018,3,12,357,236.63,0.69,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,973
2018-12-24,2018,3,13,358,236.36,0.69,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-25,2018,3,13,359,236.08,0.69,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2018-12-26,2018,3,13,360,239.09,0.69,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
