date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-12-27,2018,3,13,361,239.91,0.69,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2018-12-28,2018,3,13,362,240.73,0.68,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2018-12-29,2018,3,13,363,243.74,0.68,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2018-12-30,2018,3,13,364,246.2,0.67,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2018-12-31,2018,3,14,365,247.57,0.67,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-01,2018,4,14,1,247.3,0.67,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2019-01-02,2018,4,14,2,247.02,0.67,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2019-01-03,2018,4,14,3,250.03,0.66,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2019-01-04,2018,4,14,4,251.4,0.66,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2019-01-05,2018,4,14,5,253.31,0.65,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2019-01-06,2018,4,14,6,254.13,0.65,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-01-07,2018,4,15,7,254.95,0.65,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2019-01-08,2018,4,15,8,257.96,0.64,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2019-01-09,2018,4,15,9,258.23,0.64,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-01-10,2018,4,15,10,255.23,0.65,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.124,0.00492,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2019-01-11,2018,4,15,11,254.95,0.65,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2019-01-12,2018,4,15,12,257.96,0.64,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2019-01-13,2018,4,15,13,262.06,0.64,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-14,2018,4,16,14,265.62,0.63,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-15,2018,4,16,15,265.89,0.63,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2019-01-16,2018,4,16,16,264.52,0.63,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
2019-01-17,2018,4,16,17,265.89,0.63,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2019-01-18,2018,4,16,18,267.26,0.63,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-19,2018,4,16,19,266.98,0.63,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-01-20,2018,4,16,20,268.9,0.62,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2019-01-21,2018,4,17,21,274.09,0.61,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2019-01-22,2018,4,17,22,279.29,0.61,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2019-01-23,2018,4,17,23,280.65,0.6,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2019-01-24,2018,4,17,24,283.66,0.6,5,Dry,29,5,4,2,33,73,0.26,210.7,0.74,210.7,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-25,2018,4,17,25,286.12,0.6,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-01-26,2018,4,17,26,290.23,0.59,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.376,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2019-01-27,2018,4,17,27,295.42,0.58,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-01-28,2018,4,18,28,303.9,0.57,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-29,2018,4,18,29,312.92,0.56,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2019-01-30,2018,4,18,30,321.94,0.55,5,Dry,29,5,4,2,33,73,0.23,248.9,0.77,248.9,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2019-01-31,2018,4,18,31,328.78,0.54,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2019-02-01,2018,5,18,32,334.52,0.54,5,Dry,31,6,4,3,41,85,0.25,249.5,0.75,249.5,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1310
2019-02-02,2018,5,18,33,342.45,0.53,5,Dry,31,6,4,3,41,85,0.25,257.4,0.75,257.4,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0205,0.000824,0.161,0.00648,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.1,1350
2019-02-03,2018,5,18,34,350.93,0.52,5,Dry,31,6,4,3,41,85,0.24,265.9,0.76,265.9,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000987,0.168,0.00678,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2019-02-04,2018,5,19,35,359.4,0.51,5,Dry,31,6,4,3,41,85,0.24,274.4,0.76,274.4,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
2019-02-05,2018,5,19,36,368.98,0.5,5,Dry,31,6,4,3,41,85,0.23,284,0.77,284,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2019-02-06,2018,5,19,37,377.45,0.49,5,Dry,31,6,4,3,41,85,0.23,292.4,0.78,292.4,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.037,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.91,32.8,31.8,63.7,1530
2019-02-07,2018,5,19,38,384.83,0.49,5,Dry,31,6,4,3,41,85,0.22,299.8,0.78,299.8,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0405,0.00164,0.196,0.00796,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.3,1570
2019-02-08,2018,5,19,39,389.48,0.48,5,Dry,31,6,4,3,41,85,0.22,304.5,0.78,304.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0427,0.00173,0.2,0.00812,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.2,1590
2019-02-09,2018,5,19,40,396.87,0.48,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2019-02-10,2018,5,19,41,407.53,0.47,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0512,0.00209,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
2019-02-11,2018,5,20,42,416.55,0.46,5,Dry,31,6,4,3,41,85,0.2,331.6,0.8,331.6,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.223,0.00907,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2019-02-12,2018,5,20,43,426.67,0.45,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2019-02-13,2018,5,20,44,437.88,0.44,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2019-02-14,2018,5,20,45,446.9,0.44,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2019-02-15,2018,5,20,46,457.57,0.43,5,Dry,31,6,4,3,41,85,0.19,372.6,0.81,372.6,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0749,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2019-02-16,2018,5,20,47,467.69,0.42,5,Dry,31,6,4,3,41,85,0.18,382.7,0.82,382.7,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.5,2000
2019-02-17,2018,5,20,48,475.62,0.41,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.2,2040
2019-02-18,2018,5,21,49,487.92,0.4,5,Dry,31,6,4,3,41,85,0.17,402.9,0.83,402.9,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00368,0.281,0.0116,2,0.214,0.496,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.7,2100
2019-02-19,2018,5,21,50,501.87,0.4,5,Dry,31,6,4,3,41,85,0.17,416.9,0.83,416.9,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2019-02-20,2018,5,21,51,511.98,0.39,5,Dry,31,6,4,3,41,85,0.17,427,0.83,427,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2019-02-21,2018,5,21,52,522.65,0.38,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2019-02-22,2018,5,21,53,534.95,0.38,5,Dry,31,6,4,3,41,85,0.16,449.9,0.84,449.9,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-02-23,2018,5,21,54,547.8,0.37,5,Dry,31,6,4,3,41,85,0.15,462.8,0.84,462.8,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.117,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-02-24,2018,5,21,55,555.73,0.37,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-02-25,2018,5,22,56,564.21,0.36,5,Dry,31,6,4,3,41,85,0.15,479.2,0.85,479.2,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-02-26,2018,5,22,57,571.05,0.36,5,Dry,31,6,4,3,41,85,0.15,486.1,0.85,486.1,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2019-02-27,2018,5,22,58,578.43,0.35,5,Dry,31,6,4,3,41,85,0.15,493.4,0.85,493.4,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2019-02-28,2018,5,22,59,586.36,0.35,5,Dry,31,6,4,3,41,85,0.14,501.4,0.85,501.4,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2019-03-01,2018,6,22,60,594.29,0.35,5,Dry,36,8,6,4,53,107,0.18,487.3,0.82,487.3,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2019-03-02,2018,6,22,61,602.76,0.34,5,Dry,36,8,6,4,53,107,0.18,495.8,0.82,495.8,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-03,2018,6,22,62,612.33,0.34,5,Dry,36,8,6,4,53,107,0.17,505.3,0.82,505.3,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.139,0.00586,0.381,0.0161,3,0.17,0.551,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
2019-03-04,2018,6,23,63,621.36,0.33,5,Dry,36,8,6,4,53,107,0.17,514.4,0.83,514.4,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.145,0.00612,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2570
2019-03-05,2018,6,23,64,633.12,0.33,5,Dry,36,8,6,4,53,107,0.17,526.1,0.83,526.1,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.586,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-06,2018,6,23,65,643.78,0.32,5,Dry,36,8,6,4,53,107,0.17,536.8,0.83,536.8,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00678,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2019-03-07,2018,6,23,66,650.62,0.32,5,Dry,36,8,6,4,53,107,0.16,543.6,0.84,543.6,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.00699,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2019-03-08,2018,6,23,67,661.28,0.31,5,Dry,36,8,6,4,53,107,0.16,554.3,0.84,554.3,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2019-03-09,2018,6,23,68,670.3,0.31,5,Dry,36,8,6,4,53,107,0.16,563.3,0.84,563.3,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2019-03-10,2018,6,23,69,674.95,0.3,5,Dry,36,8,6,4,53,107,0.16,568,0.84,568,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2019-03-11,2018,6,24,70,680.69,0.3,5,Dry,36,8,6,4,53,107,0.16,573.7,0.84,573.7,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2019-03-12,2018,6,24,71,686.44,0.3,5,Dry,36,8,6,4,53,107,0.16,579.4,0.84,579.4,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2019-03-13,2018,6,24,72,688.35,0.3,5,Dry,36,8,6,4,53,107,0.15,581.4,0.84,581.4,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,120,2890
2019-03-14,2018,6,24,73,686.44,0.3,5,Dry,36,8,6,4,53,107,0.16,579.4,0.84,579.4,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2019-03-15,2018,6,24,74,683.98,0.3,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2019-03-16,2018,6,24,75,681.51,0.3,5,Dry,36,8,6,4,53,107,0.16,574.5,0.84,574.5,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.281,0.185,0.00791,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2019-03-17,2018,6,24,76,680.69,0.3,5,Dry,36,8,6,4,53,107,0.16,573.7,0.84,573.7,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00788,0.465,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2019-03-18,2018,6,25,77,679.87,0.3,5,Dry,36,8,6,4,53,107,0.16,572.9,0.84,572.9,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00786,0.464,0.0199,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2019-03-19,2018,6,25,78,675.77,0.3,5,Dry,36,8,6,4,53,107,0.16,568.8,0.84,568.8,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00773,0.459,0.0196,3,0.198,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2019-03-20,2018,6,25,79,669.48,0.31,5,Dry,36,8,6,4,53,107,0.16,562.5,0.84,562.5,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.275,0.177,0.00755,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2019-03-21,2018,6,25,80,663.74,0.31,5,Dry,36,8,6,4,53,107,0.16,556.7,0.84,556.7,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2019-03-22,2018,6,25,81,657.45,0.31,5,Dry,36,8,6,4,53,107,0.16,550.5,0.84,550.5,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00719,0.436,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-03-23,2018,6,25,82,651.16,0.32,5,Dry,36,8,6,4,53,107,0.16,544.2,0.84,544.2,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.007,0.429,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2019-03-24,2018,6,25,83,644.87,0.32,5,Dry,36,8,6,4,53,107,0.17,537.9,0.83,537.9,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2019-03-25,2018,6,26,84,640.23,0.32,5,Dry,36,8,6,4,53,107,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.182,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2019-03-26,2018,6,26,85,636.67,0.32,5,Dry,36,8,6,4,53,107,0.17,529.7,0.83,529.7,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2019-03-27,2018,6,26,86,634.21,0.33,5,Dry,36,8,6,4,53,107,0.17,527.2,0.83,527.2,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.0065,0.408,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2019-03-28,2018,6,26,87,632.84,0.33,5,Dry,36,8,6,4,53,107,0.17,525.8,0.83,525.8,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-29,2018,6,26,88,633.66,0.33,5,Dry,36,8,6,4,53,107,0.17,526.7,0.83,526.7,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00648,0.407,0.0173,3,0.179,0.587,0.0249,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-30,2018,6,26,89,635.03,0.33,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2019-03-31,2018,6,26,90,637.49,0.32,5,Dry,36,8,6,4,53,107,0.17,530.5,0.83,530.5,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.0066,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2019-04-01,2018,7,27,91,641.05,0.32,5,Dry,40,10,8,5,62,125,0.2,516,0.81,516,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.00619,0.398,0.0169,3,0.175,0.573,0.0244,23,0.948,0.97,0.919,36.7,35.6,107,2560
2019-04-02,2018,7,27,92,644.6,0.32,5,Dry,40,10,8,5,62,125,0.19,519.6,0.81,519.6,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.0063,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,37,35.8,108,2580
2019-04-03,2018,7,27,93,649.8,0.32,5,Dry,40,10,8,5,62,125,0.19,524.8,0.81,524.8,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00645,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2019-04-04,2018,7,27,94,653.35,0.32,5,Dry,40,10,8,5,62,125,0.19,528.4,0.81,528.4,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00655,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2019-04-05,2018,7,27,95,657.45,0.31,5,Dry,40,10,8,5,62,125,0.19,532.5,0.81,532.5,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00668,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2019-04-06,2018,7,27,96,663.19,0.31,5,Dry,40,10,8,5,62,125,0.19,538.2,0.81,538.2,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.161,0.00685,0.426,0.0182,3,0.185,0.611,0.026,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
2019-04-07,2018,7,27,97,672.76,0.31,5,Dry,40,10,8,5,62,125,0.19,547.8,0.81,547.8,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00713,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.7,113,2720
2019-04-08,2018,7,28,98,679.05,0.3,5,Dry,40,10,8,5,62,125,0.18,554,0.82,554,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.00732,0.445,0.019,3,0.192,0.637,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2019-04-09,2018,7,28,99,683.15,0.3,5,Dry,40,10,8,5,62,125,0.18,558.1,0.82,558.1,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00744,0.451,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2019-04-10,2018,7,28,100,690.54,0.3,5,Dry,40,10,8,5,62,125,0.18,565.5,0.82,565.5,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00766,0.46,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2019-04-11,2018,7,28,101,696.28,0.29,5,Dry,40,10,8,5,62,125,0.18,571.3,0.82,571.3,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.183,0.00783,0.467,0.02,3,0.2,0.666,0.0286,22.6,0.952,0.977,0.93,40.3,39.3,118,2830
2019-04-12,2018,7,28,102,698.19,0.29,5,Dry,40,10,8,5,62,125,0.18,573.2,0.82,573.2,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00789,0.469,0.0201,3,0.2,0.67,0.0287,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
2019-04-13,2018,7,28,103,699.01,0.29,5,Dry,40,10,8,5,62,125,0.18,574,0.82,574,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2019-04-14,2018,7,28,104,699.83,0.29,5,Dry,40,10,8,5,62,125,0.18,574.8,0.82,574.8,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00794,0.471,0.0202,3,0.201,0.672,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2019-04-15,2018,7,29,105,699.01,0.29,5,Dry,40,10,8,5,62,125,0.18,574,0.82,574,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2019-04-16,2018,7,29,106,700.38,0.29,5,Dry,40,10,8,5,62,125,0.18,575.4,0.82,575.4,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00796,0.472,0.0203,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2019-04-17,2018,7,29,107,704.48,0.29,5,Dry,40,10,8,5,62,125,0.18,579.5,0.82,579.5,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00808,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2019-04-18,2018,7,29,108,705.3,0.29,5,Dry,40,10,8,5,62,125,0.18,580.3,0.82,580.3,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.0081,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.8,39.9,120,2880
2019-04-19,2018,7,29,109,701.2,0.29,5,Dry,40,10,8,5,62,125,0.18,576.2,0.82,576.2,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00798,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2019-04-20,2018,7,29,110,697.65,0.29,5,Dry,40,10,8,5,62,125,0.18,572.6,0.82,572.6,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00787,0.468,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.4,118,2840
2019-04-21,2018,7,29,111,694.09,0.3,5,Dry,40,10,8,5,62,125,0.18,569.1,0.82,569.1,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00777,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2019-04-22,2018,7,30,112,692.18,0.3,5,Dry,40,10,8,5,62,125,0.18,567.2,0.82,567.2,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00771,0.462,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
2019-04-23,2018,7,30,113,689.17,0.3,5,Dry,40,10,8,5,62,125,0.18,564.2,0.82,564.2,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00762,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.9,117,2800
2019-04-24,2018,7,30,114,683.43,0.3,5,Dry,40,10,8,5,62,125,0.18,558.4,0.82,558.4,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00745,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2019-04-25,2018,7,30,115,677.69,0.3,5,Dry,40,10,8,5,62,125,0.18,552.7,0.82,552.7,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.17,0.00728,0.444,0.019,3,0.191,0.635,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-04-26,2018,7,30,116,671.4,0.31,5,Dry,40,10,8,5,62,125,0.19,546.4,0.81,546.4,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00709,0.436,0.0186,3,0.188,0.624,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2019-04-27,2018,7,30,117,664.01,0.31,5,Dry,40,10,8,5,62,125,0.19,539,0.81,539,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00687,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.2,111,2670
2019-04-28,2018,7,30,118,657.18,0.31,5,Dry,40,10,8,5,62,125,0.19,532.2,0.81,532.2,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00667,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2019-04-29,2018,7,31,119,651.44,0.32,5,Dry,40,10,8,5,62,125,0.19,526.4,0.81,526.4,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.259,0.153,0.0065,0.411,0.0175,3,0.179,0.591,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2019-04-30,2018,7,31,120,644.05,0.32,5,Dry,40,10,8,5,62,125,0.19,519,0.81,519,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.148,0.00628,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2019-05-01,2018,8,31,121,638.31,0.32,5,Dry,42,9,8,6,82,147,0.23,491.3,0.77,491.3,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
2019-05-02,2018,8,31,122,632.02,0.33,5,Dry,42,9,8,6,82,147,0.23,485,0.77,485,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-05-03,2018,8,31,123,625.73,0.33,5,Dry,42,9,8,6,82,147,0.23,478.7,0.77,478.7,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-05-04,2018,8,31,124,619.99,0.33,5,Dry,42,9,8,6,82,147,0.24,473,0.76,473,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-05-05,2018,8,31,125,615.34,0.33,5,Dry,42,9,8,6,82,147,0.24,468.3,0.76,468.3,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-05-06,2018,8,32,126,610.15,0.34,5,Dry,42,9,8,6,82,147,0.24,463.1,0.76,463.1,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2019-05-07,2018,8,32,127,604.95,0.34,5,Dry,42,9,8,6,82,147,0.24,457.9,0.76,457.9,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00486,0.335,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2019-05-08,2018,8,32,128,599.76,0.34,5,Dry,42,9,8,6,82,147,0.24,452.8,0.76,452.8,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00476,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-05-09,2018,8,32,129,593.47,0.35,5,Dry,42,9,8,6,82,147,0.25,446.5,0.75,446.5,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2019-05-10,2018,8,32,130,587.73,0.35,5,Dry,42,9,8,6,82,147,0.25,440.7,0.75,440.7,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.24,0.559,0.0235,23.2,0.958,0.98,0.938,48,47,94.1,2260
2019-05-11,2018,8,32,131,580.34,0.35,5,Dry,42,9,8,6,82,147,0.25,433.3,0.75,433.3,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2019-05-12,2018,8,32,132,573.51,0.36,5,Dry,42,9,8,6,82,147,0.26,426.5,0.74,426.5,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.538,0.0226,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
2019-05-13,2018,8,33,133,566.12,0.36,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2019-05-14,2018,8,33,134,558.74,0.36,5,Dry,42,9,8,6,82,147,0.26,411.7,0.74,411.7,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.00391,0.295,0.0124,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
2019-05-15,2018,8,33,135,550.26,0.37,5,Dry,42,9,8,6,82,147,0.27,403.3,0.73,403.3,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.199,0.0893,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.2,43.3,86.7,2080
2019-05-16,2018,8,33,136,542.33,0.37,5,Dry,42,9,8,6,82,147,0.27,395.3,0.73,395.3,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0856,0.00357,0.281,0.0117,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85.1,2040
2019-05-17,2018,8,33,137,534.4,0.38,5,Dry,42,9,8,6,82,147,0.28,387.4,0.72,387.4,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0819,0.00341,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.7,83.5,2000
2019-05-18,2018,8,33,138,526.48,0.38,5,Dry,42,9,8,6,82,147,0.28,379.5,0.72,379.5,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0781,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
2019-05-19,2018,8,33,139,518.55,0.39,5,Dry,42,9,8,6,82,147,0.28,371.6,0.72,371.6,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.187,0.0744,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
2019-05-20,2018,8,34,140,510.62,0.39,5,Dry,42,9,8,6,82,147,0.29,363.6,0.71,363.6,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0706,0.00293,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2019-05-21,2018,8,34,141,502.14,0.4,5,Dry,42,9,8,6,82,147,0.29,355.1,0.71,355.1,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0666,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.7,0.949,0.974,0.925,39.2,38.2,76.4,1830
2019-05-22,2018,8,34,142,494.21,0.4,5,Dry,42,9,8,6,82,147,0.3,347.2,0.7,347.2,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0629,0.0026,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
2019-05-23,2018,8,34,143,486.28,0.41,5,Dry,42,9,8,6,82,147,0.3,339.3,0.7,339.3,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00972,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
2019-05-24,2018,8,34,144,478.35,0.41,5,Dry,42,9,8,6,82,147,0.31,331.4,0.69,331.4,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0554,0.00228,0.229,0.00943,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2019-05-25,2018,8,34,145,470.42,0.42,5,Dry,42,9,8,6,82,147,0.31,323.4,0.69,323.4,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0517,0.00213,0.222,0.00915,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1670
2019-05-26,2018,8,34,146,462.49,0.42,5,Dry,42,9,8,6,82,147,0.32,315.5,0.68,315.5,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0479,0.00197,0.216,0.00887,2,0.155,0.371,0.0153,23.9,0.943,0.97,0.915,34.9,33.9,67.8,1630
2019-05-27,2018,8,35,147,455.65,0.43,5,Dry,42,9,8,6,82,147,0.32,308.6,0.68,308.6,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0447,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-05-28,2018,8,35,148,448.27,0.43,5,Dry,42,9,8,6,82,147,0.33,301.3,0.67,301.3,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.0412,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.8,1560
2019-05-29,2018,8,35,149,440.89,0.44,5,Dry,42,9,8,6,82,147,0.33,293.9,0.67,293.9,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0377,0.00154,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-05-30,2018,8,35,150,433.51,0.45,5,Dry,42,9,8,6,82,147,0.34,286.5,0.66,286.5,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.157,0.0342,0.0014,0.192,0.00784,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2019-05-31,2018,8,35,151,426.67,0.45,5,Dry,42,9,8,6,82,147,0.34,279.7,0.66,279.7,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.031,0.00127,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2019-06-01,2018,9,35,152,419.83,0.46,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
2019-06-02,2018,9,35,153,414.09,0.46,5,Dry,39,9,7,5,59,119,0.29,295.1,0.71,295.1,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2019-06-03,2018,9,36,154,407.8,0.47,5,Dry,39,9,7,5,59,119,0.29,288.8,0.71,288.8,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2019-06-04,2018,9,36,155,401.51,0.47,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0323,0.00132,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
2019-06-05,2018,9,36,156,395.23,0.48,5,Dry,39,9,7,5,59,119,0.3,276.2,0.7,276.2,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0294,0.00119,0.182,0.00738,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1430
2019-06-06,2018,9,36,157,389.48,0.48,5,Dry,39,9,7,5,59,119,0.31,270.5,0.69,270.5,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0267,0.00108,0.177,0.00718,2,0.125,0.302,0.0123,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2019-06-07,2018,9,36,158,383.74,0.49,5,Dry,39,9,7,5,59,119,0.31,264.7,0.69,264.7,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000971,0.172,0.00698,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1380
2019-06-08,2018,9,36,159,378,0.49,5,Dry,39,9,7,5,59,119,0.32,259,0.69,259,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.00086,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56.1,1350
2019-06-09,2018,9,36,160,373.35,0.5,5,Dry,39,9,7,5,59,119,0.32,254.3,0.68,254.3,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0191,0.00077,0.164,0.00662,2,0.114,0.278,0.0112,24.5,0.931,0.97,0.903,28.4,27.5,55.1,1320
2019-06-10,2018,9,37,161,368.15,0.5,5,Dry,39,9,7,5,59,119,0.32,249.2,0.68,249.2,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00645,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2019-06-11,2018,9,37,162,362.96,0.51,5,Dry,39,9,7,5,59,119,0.33,244,0.67,244,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000665,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
2019-06-12,2018,9,37,163,357.76,0.51,5,Dry,39,9,7,5,59,119,0.33,238.8,0.67,238.8,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000647,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-06-13,2018,9,37,164,352.57,0.52,5,Dry,39,9,7,5,59,119,0.34,233.6,0.66,233.6,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000628,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2019-06-14,2018,9,37,165,347.92,0.52,5,Dry,39,9,7,5,59,119,0.34,228.9,0.66,228.9,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00607,1,0.252,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2019-06-15,2018,9,37,166,343.27,0.53,5,Dry,39,9,7,5,59,119,0.35,224.3,0.65,224.3,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-06-16,2018,9,37,167,338.62,0.53,5,Dry,39,9,7,5,59,119,0.35,219.6,0.65,219.6,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.132,0.0144,0.000579,0.147,0.0059,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2019-06-17,2018,9,38,168,333.98,0.54,5,Dry,39,9,7,5,59,119,0.36,215,0.64,215,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00581,1,0.233,0.378,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2019-06-18,2018,9,38,169,330.42,0.54,5,Dry,39,9,7,5,59,119,0.36,211.4,0.64,211.4,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.13,0.0137,0.00055,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-06-19,2018,9,38,170,326.32,0.54,5,Dry,39,9,7,5,59,119,0.36,207.3,0.64,207.3,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.141,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
2019-06-20,2018,9,38,171,322.22,0.55,5,Dry,39,9,7,5,59,119,0.37,203.2,0.63,203.2,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000521,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
2019-06-21,2018,9,38,172,318.12,0.55,5,Dry,39,9,7,5,59,119,0.37,199.1,0.63,199.1,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00551,1,0.211,0.349,0.014,24.7,0.955,0.98,0.935,46,45,45,1080
2019-06-22,2018,9,38,173,314.01,0.56,5,Dry,39,9,7,5,59,119,0.38,195,0.62,195,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000492,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2019-06-23,2018,9,38,174,309.91,0.57,5,Dry,39,9,7,5,59,119,0.38,190.9,0.62,190.9,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2019-06-24,2018,9,39,175,306.36,0.57,5,Dry,39,9,7,5,59,119,0.39,187.4,0.61,187.4,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0117,0.000466,0.133,0.0053,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2019-06-25,2018,9,39,176,302.8,0.57,5,Dry,39,9,7,5,59,119,0.39,183.8,0.61,183.8,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000453,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,997
2019-06-26,2018,9,39,177,299.25,0.58,5,Dry,39,9,7,5,59,119,0.4,180.3,0.6,180.3,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2019-06-27,2018,9,39,178,295.69,0.58,5,Dry,39,9,7,5,59,119,0.4,176.7,0.6,176.7,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000429,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2019-06-28,2018,9,39,179,292.14,0.59,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.127,0.00503,1,0.176,0.303,0.012,24.8,0.947,0.976,0.924,39.9,38.9,38.9,935
2019-06-29,2018,9,39,180,288.58,0.59,5,Dry,39,9,7,5,59,119,0.41,169.6,0.59,169.6,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000404,0.125,0.00497,1,0.171,0.296,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,913
2019-06-30,2018,9,39,181,286.12,0.6,5,Dry,39,9,7,5,59,119,0.42,167.1,0.58,167.1,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00996,0.000396,0.124,0.00492,1,0.168,0.292,0.0116,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2019-07-01,2018,10,40,182,282.02,0.6,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2019-07-02,2018,10,40,183,278.47,0.61,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2019-07-03,2018,10,40,184,274.91,0.61,5,Dry,37,8,6,4,53,108,0.39,166.9,0.61,166.9,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,899
2019-07-04,2018,10,40,185,271.36,0.62,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2019-07-05,2018,10,40,186,268.9,0.62,5,Dry,37,8,6,4,53,108,0.4,160.9,0.6,160.9,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2019-07-06,2018,10,40,187,265.89,0.63,5,Dry,37,8,6,4,53,108,0.41,157.9,0.59,157.9,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,847
2019-07-07,2018,10,40,188,262.88,0.63,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
2019-07-08,2018,10,41,189,259.87,0.64,5,Dry,37,8,6,4,53,108,0.42,151.9,0.58,151.9,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2019-07-09,2018,10,41,190,256.87,0.65,5,Dry,37,8,6,4,53,108,0.42,148.9,0.58,148.9,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.0084,0.000333,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2019-07-10,2018,10,41,191,253.86,0.65,5,Dry,37,8,6,4,53,108,0.42,145.9,0.57,145.9,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00448,1,0.139,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,781
2019-07-11,2018,10,41,192,250.85,0.66,5,Dry,37,8,6,4,53,108,0.43,142.8,0.57,142.8,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2019-07-12,2018,10,41,193,247.84,0.67,5,Dry,37,8,6,4,53,108,0.44,139.8,0.56,139.8,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00764,0.000302,0.111,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2019-07-13,2018,10,41,194,245.38,0.67,5,Dry,37,8,6,4,53,108,0.44,137.4,0.56,137.4,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00743,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.6,30.6,30.6,735
2019-07-14,2018,10,41,195,242.92,0.68,5,Dry,37,8,6,4,53,108,0.45,134.9,0.56,134.9,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30.1,30.1,721
2019-07-15,2018,10,42,196,240.46,0.68,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00701,0.000276,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2019-07-16,2018,10,42,197,238,0.69,5,Dry,37,8,6,4,53,108,0.45,130,0.55,130,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.0068,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,695
2019-07-17,2018,10,42,198,235.54,0.7,5,Dry,37,8,6,4,53,108,0.46,127.5,0.54,127.5,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0985,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.3,28.4,28.4,681
2019-07-18,2018,10,42,199,233.08,0.7,5,Dry,37,8,6,4,53,108,0.46,125.1,0.54,125.1,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00638,0.000251,0.104,0.0041,1,0.111,0.215,0.00848,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2019-07-19,2018,10,42,200,230.62,0.71,5,Dry,37,8,6,4,53,108,0.47,122.6,0.53,122.6,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.0083,25.2,0.927,0.97,0.899,28.1,27.3,27.3,654
2019-07-20,2018,10,42,201,228.15,0.72,5,Dry,37,8,6,4,53,108,0.47,120.2,0.53,120.2,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00596,0.000234,0.102,0.00401,1,0.105,0.207,0.00812,25.2,0.925,0.97,0.898,27.5,26.7,26.7,640
2019-07-21,2018,10,42,202,226.79,0.72,5,Dry,37,8,6,4,53,108,0.48,118.8,0.52,118.8,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.924,0.97,0.897,27.2,26.4,26.4,633
2019-07-22,2018,10,43,203,224.87,0.73,5,Dry,37,8,6,4,53,108,0.48,116.9,0.52,116.9,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00568,0.000223,0.1,0.00395,1,0.1,0.201,0.00789,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2019-07-23,2018,10,43,204,222.96,0.73,5,Dry,37,8,6,4,53,108,0.48,115,0.52,115,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00552,0.000217,0.0996,0.00391,1,0.0977,0.197,0.00775,25.3,0.922,0.97,0.894,26.3,25.5,25.5,611
2019-07-24,2018,10,43,205,221.05,0.74,5,Dry,37,8,6,4,53,108,0.49,113,0.51,113,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00536,0.00021,0.0988,0.00388,1,0.0951,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,601
2019-07-25,2018,10,43,206,219.13,0.74,5,Dry,37,8,6,4,53,108,0.49,111.1,0.51,111.1,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.0052,0.000204,0.0979,0.00384,1,0.0925,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2019-07-26,2018,10,43,207,217.22,0.75,5,Dry,37,8,6,4,53,108,0.5,109.2,0.5,109.2,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00503,0.000197,0.0971,0.00381,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2019-07-27,2018,10,43,208,215.3,0.76,5,Dry,37,8,6,4,53,108,0.5,107.3,0.5,107.3,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00487,0.000191,0.0963,0.00377,1,0.0874,0.184,0.0072,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2019-07-28,2018,10,43,209,213.39,0.76,5,Dry,37,8,6,4,53,108,0.51,105.4,0.49,105.4,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.00471,0.000184,0.0954,0.00374,1,0.0848,0.18,0.00706,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2019-07-29,2018,10,44,210,211.48,0.77,5,Dry,37,8,6,4,53,108,0.51,103.5,0.49,103.5,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0901,0.00455,0.000178,0.0946,0.00371,1,0.0822,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2019-07-30,2018,10,44,211,209.56,0.78,5,Dry,37,8,6,4,53,108,0.52,101.6,0.48,101.6,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00438,0.000172,0.0938,0.00367,1,0.0796,0.173,0.00679,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-07-31,2018,10,44,212,207.65,0.78,5,Dry,37,8,6,4,53,108,0.52,99.65,0.48,99.65,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00422,0.000165,0.0929,0.00364,1,0.077,0.17,0.00665,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-08-01,2018,11,44,213,204.64,0.79,5,Dry,34,7,5,3,44,93,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
