date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-08-02,2018,11,44,214,202.18,0.8,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000197,0.0953,0.00373,1,0.0899,0.185,0.00724,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,199.72,0.81,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,197.26,0.81,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0833,0.176,0.00689,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,194.8,0.82,5,Dry,34,7,5,3,44,93,0.48,101.8,0.52,101.8,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.0044,0.000172,0.0921,0.0036,1,0.0799,0.172,0.00672,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,192.33,0.83,5,Dry,34,7,5,3,44,93,0.48,99.33,0.52,99.33,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0766,0.168,0.00655,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,189.87,0.84,5,Dry,34,7,5,3,44,93,0.49,96.87,0.51,96.87,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.00398,0.000156,0.0899,0.00352,1,0.0733,0.163,0.00638,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,188.51,0.84,5,Dry,34,7,5,3,44,93,0.49,95.51,0.51,95.51,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00387,0.000151,0.0893,0.00349,1,0.0714,0.161,0.00629,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,186.59,0.85,5,Dry,34,7,5,3,44,93,0.5,93.59,0.5,93.59,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0688,0.157,0.00615,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,184.68,0.85,5,Dry,34,7,5,3,44,93,0.5,91.68,0.5,91.68,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,182.76,0.86,5,Dry,34,7,5,3,44,93,0.51,89.76,0.49,89.76,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00338,0.000132,0.0868,0.0034,1,0.0637,0.151,0.00589,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,180.85,0.86,5,Dry,34,7,5,3,44,93,0.51,87.85,0.49,87.85,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00322,0.000126,0.086,0.00336,1,0.0611,0.147,0.00575,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,178.94,0.87,5,Dry,34,7,5,3,44,93,0.52,85.94,0.48,85.94,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00305,0.00012,0.0852,0.00333,1,0.0585,0.144,0.00562,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,177.02,0.88,5,Dry,34,7,5,3,44,93,0.53,84.02,0.47,84.02,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00289,0.000113,0.0843,0.0033,1,0.0559,0.14,0.00549,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,175.11,0.88,5,Dry,34,7,5,3,44,93,0.53,82.11,0.47,82.11,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0807,0.00273,0.000107,0.0835,0.00327,1,0.0533,0.137,0.00536,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,173.19,0.88,5,Dry,34,7,5,3,44,93,0.54,80.19,0.46,80.19,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00257,0.0001,0.0826,0.00323,1,0.0508,0.133,0.00522,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,171.28,0.89,5,Dry,34,7,5,3,44,93,0.54,78.28,0.46,78.28,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000941,0.0818,0.0032,1,0.0482,0.13,0.00509,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,169.37,0.89,5,Dry,34,7,5,3,44,93,0.55,76.37,0.45,76.37,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00224,0.0000878,0.081,0.00317,1,0.0456,0.127,0.00496,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,168,0.89,5,Dry,34,7,5,3,44,93,0.55,75,0.45,75,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00213,0.0000832,0.0804,0.00315,1,0.0438,0.124,0.00486,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,166.63,0.9,5,Dry,34,7,5,3,44,93,0.56,73.63,0.44,73.63,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00201,0.0000787,0.0798,0.00312,1,0.0419,0.122,0.00476,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,165.26,0.9,5,Dry,34,7,5,3,44,93,0.56,72.26,0.44,72.26,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00189,0.0000741,0.0792,0.0031,1,0.0401,0.119,0.00467,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,163.9,0.9,5,Dry,34,7,5,3,44,93,0.57,70.9,0.43,70.9,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00178,0.0000696,0.0786,0.00308,1,0.0382,0.117,0.00457,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,162.53,0.91,5,Dry,34,7,5,3,44,93,0.57,69.53,0.43,69.53,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.000065,0.078,0.00305,1,0.0364,0.114,0.00448,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,161.16,0.91,5,Dry,34,7,5,3,44,93,0.58,68.16,0.42,68.16,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00154,0.0000605,0.0774,0.00303,1,0.0345,0.112,0.00438,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,159.8,0.91,5,Dry,34,7,5,3,44,93,0.58,66.8,0.42,66.8,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00143,0.000056,0.0768,0.00301,1,0.0327,0.109,0.00429,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,158.43,0.91,5,Dry,34,7,5,3,44,93,0.59,65.43,0.41,65.43,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0749,0.00131,0.0000514,0.0762,0.00299,1,0.0308,0.107,0.00419,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,157.06,0.92,5,Dry,34,7,5,3,44,93,0.59,64.06,0.41,64.06,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000468,0.0756,0.00296,1,0.029,0.105,0.0041,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,156.79,0.92,5,Dry,34,7,5,3,44,93,0.59,63.79,0.41,63.79,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00117,0.0000459,0.0755,0.00296,1,0.0286,0.104,0.00408,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,154.87,0.92,5,Dry,34,7,5,3,44,93,0.6,61.87,0.4,61.87,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00101,0.0000396,0.0746,0.00292,1,0.026,0.101,0.00394,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,153.51,0.92,5,Dry,34,7,5,3,44,93,0.61,60.51,0.39,60.51,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000893,0.000035,0.074,0.0029,1,0.0242,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,152.14,0.92,5,Dry,34,7,5,3,44,93,0.61,59.14,0.39,59.14,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000777,0.0000305,0.0734,0.00288,1,0.0223,0.0958,0.00375,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,150.77,0.93,5,Dry,30,6,4,2,30,72,0.48,78.77,0.52,78.77,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00245,0.0000959,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-09-02,2018,12,49,245,147.76,0.93,5,Dry,30,6,4,2,30,72,0.49,75.76,0.51,75.76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2019-09-03,2018,12,49,246,145.3,0.93,5,Dry,30,6,4,2,30,72,0.5,73.3,0.5,73.3,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000777,0.0775,0.00304,1,0.0415,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2019-09-04,2018,12,49,247,142.84,0.94,5,Dry,30,6,4,2,30,72,0.5,70.84,0.5,70.84,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2019-09-05,2018,12,49,248,141.48,0.94,5,Dry,30,6,4,2,30,72,0.51,69.48,0.49,69.48,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00166,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
2019-09-06,2018,12,49,249,139.56,0.94,5,Dry,30,6,4,2,30,72,0.52,67.56,0.48,67.56,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.00149,0.0000585,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2019-09-07,2018,12,49,250,137.65,0.94,5,Dry,30,6,4,2,30,72,0.52,65.65,0.48,65.65,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00133,0.0000522,0.0741,0.00291,1,0.0311,0.105,0.00413,25.4,0.889,0.96,0.853,14.5,14,14,335
2019-09-08,2018,12,49,251,135.73,0.95,5,Dry,30,6,4,2,30,72,0.53,63.73,0.47,63.73,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00117,0.0000458,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2019-09-09,2018,12,50,252,133.82,0.95,5,Dry,30,6,4,2,30,72,0.54,61.82,0.46,61.82,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.001,0.0000394,0.0725,0.00284,1,0.026,0.0984,0.00386,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,131.9,0.95,5,Dry,30,6,4,2,30,72,0.55,59.9,0.45,59.9,0,0,0,0,-2,2,30,6,4,0,32,99.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,129.99,0.96,5,Dry,30,6,4,2,30,72,0.55,57.99,0.45,57.99,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,128.62,0.96,5,Dry,30,6,4,2,30,72,0.56,56.62,0.44,56.62,0,0,0,0,-2,2,30,6,4,0,32,96.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,127.26,0.96,5,Dry,30,6,4,2,30,72,0.57,55.26,0.43,55.26,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000447,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,125.89,0.96,5,Dry,30,6,4,2,30,72,0.57,53.89,0.43,53.89,0,0,0,0,-2,2,30,6,4,0,32,93.9,990,964.5,25.5,0.0708,0.000331,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,124.52,0.97,5,Dry,30,6,4,2,30,72,0.58,52.52,0.42,52.52,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000214,0.0000084,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,123.15,0.97,5,Dry,30,6,4,2,30,72,0.58,51.15,0.41,51.15,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0000977,0.00000383,0.0709,0.00278,1,0.0116,0.0825,0.00323,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,121.79,0.97,5,Dry,30,6,4,2,30,72,0.59,49.79,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,120.42,0.97,5,Dry,30,6,4,2,30,72,0.6,48.42,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,119.05,0.97,5,Dry,30,6,4,2,30,72,0.6,47.05,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,117.69,0.97,5,Dry,30,6,4,2,30,72,0.61,45.69,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,116.32,0.97,5,Dry,30,6,4,2,30,72,0.62,44.32,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,116.05,0.97,5,Dry,30,6,4,2,30,72,0.62,44.05,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,115.23,0.97,5,Dry,30,6,4,2,30,72,0.63,43.23,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,114.4,0.98,5,Dry,30,6,4,2,30,72,0.63,42.4,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,113.58,0.98,5,Dry,30,6,4,2,30,72,0.63,41.58,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,112.76,0.98,5,Dry,30,6,4,2,30,72,0.64,40.76,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,111.94,0.98,5,Dry,30,6,4,2,30,72,0.64,39.94,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,111.12,0.98,5,Dry,30,6,4,2,30,72,0.65,39.12,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,110.3,0.98,5,Dry,30,6,4,2,30,72,0.65,38.3,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,109.48,0.98,5,Dry,30,6,4,2,30,72,0.66,37.48,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,107.57,0.98,5,Dry,24,4,2,2,20,52,0.48,55.57,0.52,55.57,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,106.2,0.98,5,Dry,24,4,2,2,20,52,0.49,54.2,0.51,54.2,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000357,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,104.83,0.98,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,104.56,0.98,5,Dry,24,4,2,2,20,52,0.5,52.56,0.5,52.56,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000853,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,103.74,0.98,5,Dry,24,4,2,2,20,52,0.5,51.74,0.5,51.74,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000148,0.0000058,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,102.92,0.98,5,Dry,24,4,2,2,20,52,0.51,50.92,0.49,50.92,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000782,0.00000307,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,101.01,0.98,5,Dry,24,4,2,2,20,52,0.52,49.01,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,99.64,0.99,5,Dry,24,4,2,2,20,52,0.52,47.64,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,100.46,0.99,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,102.92,0.98,5,Dry,24,4,2,2,20,52,0.51,50.92,0.49,50.92,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000782,0.00000307,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,104.83,0.98,5,Dry,24,4,2,2,20,52,0.5,52.83,0.5,52.83,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000241,0.00000943,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,104.56,0.98,5,Dry,24,4,2,2,20,52,0.5,52.56,0.5,52.56,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000853,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,104.29,0.98,5,Dry,24,4,2,2,20,52,0.5,52.29,0.5,52.29,0,0,0,0,-2,2,24,4,2,0,22,82.3,990,964.5,25.5,0.0708,0.000195,0.00000763,0.071,0.00279,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,102.92,0.98,5,Dry,24,4,2,2,20,52,0.51,50.92,0.49,50.92,0,0,0,0,-2,2,24,4,2,0,22,80.9,990,964.5,25.5,0.0708,0.0000782,0.00000307,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,101.55,0.98,5,Dry,24,4,2,2,20,52,0.51,49.55,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,100.19,0.99,5,Dry,24,4,2,2,20,52,0.52,48.19,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,98.82,0.99,5,Dry,24,4,2,2,20,52,0.53,46.82,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,97.45,0.99,5,Dry,24,4,2,2,20,52,0.53,45.45,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,96.08,0.99,5,Dry,24,4,2,2,20,52,0.54,44.08,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,91.71,0.99,5,Dry,24,4,2,2,20,52,0.57,39.71,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,91.98,0.99,5,Dry,24,4,2,2,20,52,0.56,39.98,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,94.44,0.99,5,Dry,24,4,2,2,20,52,0.55,42.44,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,93.62,0.99,5,Dry,24,4,2,2,20,52,0.56,41.62,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,93.9,0.99,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,94.17,0.99,5,Dry,24,4,2,2,20,52,0.55,42.17,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,92.53,0.99,5,Dry,23,4,2,2,19,50,0.54,42.53,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,93.35,0.99,5,Dry,23,4,2,2,19,50,0.54,43.35,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,94.17,0.99,5,Dry,23,4,2,2,19,50,0.53,44.17,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,94.44,0.99,5,Dry,23,4,2,2,19,50,0.53,44.44,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,94.72,0.99,5,Dry,23,4,2,2,19,50,0.53,44.72,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,95.54,0.99,5,Dry,23,4,2,2,19,50,0.52,45.54,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,96.36,0.99,5,Dry,23,4,2,2,19,50,0.52,46.36,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,100.46,0.99,5,Dry,23,4,2,2,19,50,0.5,50.46,0.5,50.46,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,104.01,0.98,5,Dry,23,4,2,2,19,50,0.48,54.01,0.52,54.01,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000341,0.0000134,0.0712,0.00279,1,0.0154,0.0866,0.0034,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,104.29,0.98,5,Dry,23,4,2,2,19,50,0.48,54.29,0.52,54.29,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000365,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,105.11,0.98,5,Dry,23,4,2,2,19,50,0.48,55.11,0.52,55.11,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000434,0.000017,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,105.38,0.98,5,Dry,23,4,2,2,19,50,0.47,55.38,0.53,55.38,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000457,0.0000179,0.0713,0.0028,1,0.0173,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,108.94,0.98,5,Dry,23,4,2,2,19,50,0.46,58.94,0.54,58.94,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.00076,0.0000298,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,111.4,0.98,5,Dry,23,4,2,2,19,50,0.45,61.4,0.55,61.4,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000969,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,111.12,0.98,5,Dry,23,4,2,2,19,50,0.45,61.12,0.55,61.12,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000945,0.0000371,0.0718,0.00281,1,0.025,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,113.58,0.98,5,Dry,23,4,2,2,19,50,0.44,63.58,0.56,63.58,0,0,0,0,-2,2,23,4,2,0,21,92.6,990,964.5,25.5,0.0708,0.00115,0.0000453,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.878,0.96,0.842,13.9,13.3,13.3,320
2019-11-17,2019,2,7,321,114.95,0.98,5,Dry,23,4,2,2,19,50,0.43,64.95,0.56,64.95,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2019-11-18,2019,2,7,322,117.96,0.97,5,Dry,23,4,2,2,19,50,0.42,67.96,0.58,67.96,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000599,0.0724,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2019-11-19,2019,2,8,323,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2019-11-20,2019,2,8,324,125.07,0.97,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-11-21,2019,2,8,325,123.7,0.97,5,Dry,23,4,2,2,19,50,0.4,73.7,0.6,73.7,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2019-11-22,2019,2,8,326,125.07,0.97,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-11-23,2019,2,8,327,127.53,0.96,5,Dry,23,4,2,2,19,50,0.39,77.53,0.61,77.53,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000918,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,417
2019-11-24,2019,2,8,328,126.71,0.96,5,Dry,23,4,2,2,19,50,0.4,76.71,0.6,76.71,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2019-11-25,2019,2,8,329,126.98,0.96,5,Dry,23,4,2,2,19,50,0.39,76.98,0.61,76.98,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2019-11-26,2019,2,9,330,130.54,0.96,5,Dry,23,4,2,2,19,50,0.38,80.54,0.62,80.54,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-11-27,2019,2,9,331,133,0.95,5,Dry,23,4,2,2,19,50,0.38,83,0.62,83,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2019-11-28,2019,2,9,332,132.73,0.95,5,Dry,23,4,2,2,19,50,0.38,82.73,0.62,82.73,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2019-11-29,2019,2,9,333,133.55,0.95,5,Dry,23,4,2,2,19,50,0.37,83.55,0.63,83.55,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2019-11-30,2019,2,9,334,133.82,0.95,5,Dry,23,4,2,2,19,50,0.37,83.82,0.63,83.82,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0557,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-12-01,2019,3,9,335,134.09,0.95,5,Dry,26,4,3,2,24,59,0.44,75.09,0.56,75.09,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000836,0.0758,0.00297,1,0.0439,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-12-02,2019,3,9,336,136.55,0.95,5,Dry,26,4,3,2,24,59,0.43,77.55,0.57,77.55,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000918,0.0769,0.00302,1,0.0472,0.124,0.00487,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-12-03,2019,3,10,337,140.65,0.94,5,Dry,26,4,3,2,24,59,0.42,81.65,0.58,81.65,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000106,0.0787,0.00309,1,0.0527,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2019-12-04,2019,3,10,338,145.85,0.93,5,Dry,26,4,3,2,24,59,0.41,86.85,0.59,86.85,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00313,0.000123,0.081,0.00317,1,0.0597,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2019-12-05,2019,3,10,339,150.5,0.93,5,Dry,26,4,3,2,24,59,0.39,91.5,0.61,91.5,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2019-12-06,2019,3,10,340,154.05,0.92,5,Dry,26,4,3,2,24,59,0.38,95.05,0.62,95.05,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2019-12-07,2019,3,10,341,157.61,0.92,5,Dry,26,4,3,2,24,59,0.37,98.61,0.63,98.61,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-08,2019,3,10,342,158.98,0.91,5,Dry,26,4,3,2,24,59,0.37,99.98,0.63,99.98,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-12-09,2019,3,10,343,159.8,0.91,5,Dry,26,4,3,2,24,59,0.37,100.8,0.63,100.8,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0786,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2019-12-10,2019,3,11,344,158.98,0.91,5,Dry,26,4,3,2,24,59,0.37,99.98,0.63,99.98,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00425,0.000166,0.0867,0.0034,1,0.0775,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-12-11,2019,3,11,345,155.97,0.92,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2019-12-12,2019,3,11,346,155.69,0.92,5,Dry,26,4,3,2,24,59,0.38,96.69,0.62,96.69,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2019-12-13,2019,3,11,347,155.97,0.92,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2019-12-14,2019,3,11,348,155.69,0.92,5,Dry,26,4,3,2,24,59,0.38,96.69,0.62,96.69,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2019-12-15,2019,3,11,349,157.06,0.92,5,Dry,26,4,3,2,24,59,0.38,98.06,0.62,98.06,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2019-12-16,2019,3,11,350,158.43,0.91,5,Dry,26,4,3,2,24,59,0.37,99.43,0.63,99.43,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2019-12-17,2019,3,12,351,160.34,0.91,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-18,2019,3,12,352,162.26,0.91,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2019-12-19,2019,3,12,353,160.34,0.91,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-20,2019,3,12,354,161.16,0.91,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00443,0.000174,0.0877,0.00343,1,0.0804,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2019-12-21,2019,3,12,355,165.26,0.9,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2019-12-22,2019,3,12,356,168.27,0.89,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2019-12-23,2019,3,12,357,167.45,0.9,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2019-12-24,2019,3,13,358,165.54,0.9,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2019-12-25,2019,3,13,359,165.26,0.9,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2019-12-26,2019,3,13,360,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2019-12-27,2019,3,13,361,174.01,0.88,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2019-12-28,2019,3,13,362,180.3,0.87,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2019-12-29,2019,3,13,363,186.05,0.85,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2019-12-30,2019,3,13,364,188.51,0.84,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2019-12-31,2019,3,14,365,190.97,0.83,5,Dry,26,4,3,2,24,59,0.31,132,0.69,132,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00697,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2020-01-01,2019,4,14,1,195.62,0.82,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2020-01-02,2019,4,14,2,199.17,0.81,5,Dry,29,5,4,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-01-03,2019,4,14,3,203.27,0.8,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2020-01-04,2019,4,14,4,207.37,0.78,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2020-01-05,2019,4,14,5,210.93,0.77,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
2020-01-06,2019,4,14,6,212.3,0.77,5,Dry,29,5,4,2,33,73,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00759,0.000297,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2020-01-07,2019,4,15,7,214.21,0.76,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00418,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2020-01-08,2019,4,15,8,217.22,0.75,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-01-09,2019,4,15,9,220.23,0.74,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2020-01-10,2019,4,15,10,223.23,0.73,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2020-01-11,2019,4,15,11,226.24,0.72,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2020-01-12,2019,4,15,12,229.25,0.71,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2020-01-13,2019,4,15,13,233.35,0.7,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2020-01-14,2019,4,16,14,236.9,0.69,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2020-01-15,2019,4,16,15,240.46,0.68,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2020-01-16,2019,4,16,16,244.01,0.68,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2020-01-17,2019,4,16,17,248.12,0.67,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2020-01-18,2019,4,16,18,251.67,0.66,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2020-01-19,2019,4,16,19,254.68,0.65,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2020-01-20,2019,4,16,20,259.87,0.64,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2020-01-21,2019,4,17,21,266.71,0.63,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-01-22,2019,4,17,22,273,0.62,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2020-01-23,2019,4,17,23,278.19,0.61,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-01-24,2019,4,17,24,283.39,0.6,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2020-01-25,2019,4,17,25,288.04,0.59,5,Dry,29,5,4,2,33,73,0.25,215,0.75,215,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2020-01-26,2019,4,17,26,296.51,0.58,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2020-01-27,2019,4,17,27,304.44,0.57,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2020-01-28,2019,4,18,28,311.28,0.56,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2020-01-29,2019,4,18,29,319.21,0.55,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-01-30,2019,4,18,30,329.33,0.54,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2020-01-31,2019,4,18,31,343.27,0.53,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2020-02-01,2019,5,18,32,355.58,0.51,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2020-02-02,2019,5,18,33,368.43,0.5,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2020-02-03,2019,5,18,34,380.19,0.49,5,Dry,31,6,4,3,41,85,0.22,295.2,0.78,295.2,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0383,0.00155,0.193,0.00779,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2020-02-04,2019,5,19,35,390.3,0.48,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2020-02-05,2019,5,19,36,402.06,0.47,5,Dry,31,6,4,3,41,85,0.21,317.1,0.79,317.1,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00856,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
2020-02-06,2019,5,19,37,413.82,0.46,5,Dry,31,6,4,3,41,85,0.2,328.8,0.8,328.8,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0542,0.00221,0.22,0.00898,2,0.164,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2020-02-07,2019,5,19,38,426.67,0.45,5,Dry,31,6,4,3,41,85,0.2,341.7,0.8,341.7,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2020-02-08,2019,5,19,39,438.98,0.44,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2020-02-09,2019,5,19,40,454.01,0.43,5,Dry,31,6,4,3,41,85,0.19,369,0.81,369,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0732,0.003,0.253,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.3,80.5,1930
2020-02-10,2019,5,19,41,470.15,0.42,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2020-02-11,2019,5,20,42,485.19,0.41,5,Dry,31,6,4,3,41,85,0.17,400.2,0.82,400.2,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2020-02-12,2019,5,20,43,501.32,0.4,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00396,0.292,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2020-02-13,2019,5,20,44,519.09,0.39,5,Dry,31,6,4,3,41,85,0.16,434.1,0.84,434.1,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2020-02-14,2019,5,20,45,541.24,0.37,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2020-02-15,2019,5,20,46,570.5,0.36,5,Dry,31,6,4,3,41,85,0.15,485.5,0.85,485.5,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2020-02-16,2019,5,20,47,601.4,0.34,5,Dry,31,6,4,3,41,85,0.14,516.4,0.86,516.4,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2020-02-17,2019,5,20,48,633.39,0.33,5,Dry,31,6,4,3,41,85,0.13,548.4,0.87,548.4,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2020-02-18,2019,5,21,49,669.76,0.31,5,Dry,31,6,4,3,41,85,0.13,584.8,0.87,584.8,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2020-02-19,2019,5,21,50,712.69,0.29,5,Dry,31,6,4,3,41,85,0.12,627.7,0.88,627.7,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2020-02-20,2019,5,21,51,760.54,0.27,5,Dry,31,6,4,3,41,85,0.11,675.5,0.89,675.5,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,47,46,138,3320
2020-02-21,2019,5,21,52,791.44,0.26,5,Dry,31,6,4,3,41,85,0.11,706.4,0.89,706.4,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
2020-02-22,2019,5,21,53,827.19,0.24,5,Dry,31,6,4,3,41,85,0.1,742.2,0.9,742.2,0,0,0,0,-3,3,31,6,4,0,44,783,990,967.2,22.8,0.372,0.297,0.013,0.669,0.0293,3,0.276,0.945,0.0415,21.8,0.957,0.98,0.938,50.7,48.2,145,3470
2020-02-23,2019,5,21,54,868.57,0.23,5,Dry,31,6,4,3,41,85,0.098,783.6,0.9,783.6,0,0,0,0,-3,3,31,6,4,0,44,825,990,967.4,22.6,0.41,0.318,0.0141,0.728,0.0322,4,0.207,0.935,0.0413,21.7,0.953,0.975,0.929,39.7,38.7,155,3720
2020-02-24,2019,5,21,55,914.01,0.21,5,Dry,31,6,4,3,41,85,0.093,829,0.91,829,0,0,0,0,-3,3,31,6,4,0,44,870,990,967.6,22.4,0.451,0.34,0.0152,0.792,0.0353,4,0.222,1.01,0.0452,21.4,0.954,0.979,0.934,41.6,40.7,163,3910
2020-02-25,2019,5,22,56,962.72,0.2,5,Dry,31,6,4,3,41,85,0.088,877.7,0.91,877.7,0,0,0,0,-3,3,31,6,4,0,44,919,990,967.8,22.2,0.496,0.364,0.0164,0.86,0.0386,4,0.239,1.1,0.0494,21.2,0.955,0.98,0.936,43.5,42.6,170,4090
2020-02-26,2019,5,22,57,1009.2,0.19,5,Dry,31,6,4,3,41,85,0.084,924.2,0.92,924.2,0,0,0,0,-3,3,31,6,4,0,44,965,990,967.9,22.1,0.538,0.386,0.0175,0.925,0.0419,4,0.254,1.18,0.0534,20.9,0.956,0.98,0.937,45.2,44.3,177,4260
2020-02-27,2019,5,22,58,1047.3,0.18,5,Dry,31,6,4,3,41,85,0.081,962.3,0.92,962.3,0,0,0,0,-3,3,31,6,4,0,44,1000,990,968,22,0.573,0.405,0.0184,0.978,0.0446,4,0.267,1.25,0.0567,20.7,0.956,0.98,0.937,46.7,45.8,183,4390
2020-02-28,2019,5,22,59,1081.3,0.18,5,Dry,31,6,4,3,41,85,0.079,996.3,0.92,996.3,0,0,0,0,-3,3,31,6,4,0,44,1040,990,968.2,21.8,0.607,0.421,0.0193,1.03,0.047,4,0.279,1.31,0.0598,20.5,0.956,0.98,0.937,48,47,188,4510
2020-02-29,2019,5,22,60,1110.7,0.17,5,Dry,31,6,4,3,41,85,0.076,1026,0.92,1026,0,0,0,0,-3,3,31,6,4,0,44,1070,990,968.2,21.8,0.65,0.481,0.0221,1.13,0.052,4,0.285,1.42,0.0651,20.3,0.956,0.98,0.936,48.9,47.9,192,4600
2020-03-01,2019,6,22,61,1135.1,0.17,3,Normal,49,9,9,9,107,183,0.16,952.1,0.84,952.1,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.588,0.4,0.0184,0.988,0.0456,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.6,179,4280
2020-03-02,2019,6,22,62,1159.9,0.17,3,Normal,49,9,9,9,107,183,0.16,976.9,0.84,976.9,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.616,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2020-03-03,2019,6,23,63,1185.1,0.16,3,Normal,49,9,9,9,107,183,0.15,1002,0.85,1002,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.653,0.428,0.0199,1.08,0.0502,4,0.28,1.36,0.0633,20.2,0.955,0.98,0.936,47.3,46.4,185,4450
2020-03-04,2019,6,23,64,1216.3,0.16,3,Normal,49,9,9,9,107,183,0.15,1033,0.85,1033,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0232,1.2,0.0559,4,0.287,1.48,0.0692,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2020-03-05,2019,6,23,65,1247.9,0.15,3,Normal,49,9,9,9,107,183,0.15,1065,0.85,1065,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0616,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2020-03-06,2019,6,23,66,1280,0.15,3,Normal,49,9,9,9,107,183,0.14,1097,0.86,1097,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.792,0.641,0.0302,1.43,0.0676,4,0.299,1.73,0.0817,19.5,0.954,0.98,0.935,50,48.2,193,4630
2020-03-07,2019,6,23,67,1312.6,0.15,3,Normal,49,9,9,9,107,183,0.14,1130,0.86,1100,30,7,1,1,-8,29,56,10,10,1,136,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-03-08,2019,6,23,68,1345.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1163,0.86,1100,63,14,2,2,-7,52,63,11,11,2,159,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-09,2019,6,23,69,1385.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1202,0.87,1100,102,23,3,3,-6,79,72,12,12,3,186,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-03-10,2019,6,24,70,1412.8,0.13,3,Normal,49,9,9,9,107,183,0.13,1230,0.87,1100,130,29,4,4,-5,98,78,13,13,4,205,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-03-11,2019,6,24,71,1440.7,0.13,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-03-12,2019,6,24,72,1468.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-03-13,2019,6,24,73,1497.3,0.12,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-14,2019,6,24,74,1532.4,0.12,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2020-03-15,2019,6,24,75,1574.4,0.12,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
