date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-03-16,2019,6,24,76,1623.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2020-03-17,2019,6,25,77,1672.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-03-18,2019,6,25,78,1723.1,0.1,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-03-19,2019,6,25,79,1767.1,0.095,3,Normal,49,9,9,9,107,183,0.1,1584,0.9,1100,484,51,9,15,6,403,100,18,24,15,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-20,2019,6,25,80,1811.5,0.089,3,Normal,49,9,9,9,107,183,0.1,1629,0.9,1100,529,51,9,16,7,446,100,18,25,16,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-21,2019,6,25,81,1849.4,0.084,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-03-22,2019,6,25,82,1887.6,0.079,3,Normal,49,9,9,9,107,183,0.097,1705,0.9,1100,605,51,9,16,9,520,100,18,25,18,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2020-03-23,2019,6,25,83,1926,0.075,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2020-03-24,2019,6,26,84,1964.8,0.071,3,Normal,49,9,9,9,107,183,0.093,1782,0.91,1100,682,51,9,16,11,595,100,18,25,20,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2020-03-25,2019,6,26,85,2003.8,0.068,3,Normal,49,9,9,9,107,183,0.091,1821,0.91,1100,721,51,9,16,13,632,100,18,25,22,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2020-03-26,2019,6,26,86,2043.1,0.065,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-27,2019,6,26,87,2089.9,0.061,3,Normal,49,9,9,9,107,183,0.088,1907,0.91,1100,807,51,9,16,15,716,100,18,25,24,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-03-28,2019,6,26,88,2144.3,0.057,3,Normal,49,9,9,9,107,183,0.085,1961,0.92,1100,861,51,9,16,17,768,100,18,25,26,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-03-29,2019,6,26,89,2206.6,0.053,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2020-03-30,2019,6,26,90,2276.9,0.048,3,Normal,49,9,9,9,107,183,0.08,2094,0.92,1100,994,51,9,16,21,897,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-03-31,2019,6,27,91,2332.9,0.044,3,Normal,49,9,9,9,107,183,0.078,2150,0.92,1100,1050,51,9,16,23,951,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-04-01,2019,7,27,92,2396.9,0.039,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2020-04-02,2019,7,27,93,2469.1,0.035,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-04-03,2019,7,27,94,2542,0.031,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2020-04-04,2019,7,27,95,2615.5,0.028,3,Normal,54,13,14,19,117,217,0.083,2398,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2020-04-05,2019,7,27,96,2689.7,0.025,3,Normal,54,13,14,19,117,217,0.081,2473,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2020-04-06,2019,7,27,97,2764.5,0.022,3,Normal,54,13,14,19,117,217,0.079,2547,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-04-07,2019,7,28,98,2839.9,0.019,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2020-04-08,2019,7,28,99,2907.9,0.016,3,Normal,54,13,14,19,117,217,0.075,2691,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2020-04-09,2019,7,28,100,2976.4,0.014,3,Normal,54,13,14,19,117,217,0.073,2759,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-04-10,2019,7,28,101,3037.3,0.011,3,Normal,54,13,14,19,117,217,0.071,2820,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2020-04-11,2019,7,28,102,3098.4,0.0097,3,Normal,54,13,14,19,117,217,0.07,2881,0.93,1100,1780,46,5,11,34,1690,100,18,25,53,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-04-12,2019,7,28,103,3151.8,0.0091,3,Normal,54,13,14,19,117,217,0.069,2935,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-04-13,2019,7,28,104,3197.1,0.0086,3,Normal,54,13,14,19,117,217,0.068,2980,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2020-04-14,2019,7,29,105,3234.3,0.0082,3,Normal,54,13,14,19,117,217,0.067,3017,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2020-04-15,2019,7,29,106,3271.6,0.0078,3,Normal,54,13,14,19,117,217,0.066,3055,0.93,1100,1960,46,5,11,40,1850,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2020-04-16,2019,7,29,107,3292.4,0.0076,3,Normal,54,13,14,19,117,217,0.066,3075,0.93,1100,1980,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-04-17,2019,7,29,108,3313.3,0.0073,3,Normal,54,13,14,19,117,217,0.066,3096,0.94,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2020-04-18,2019,7,29,109,3334.1,0.0071,3,Normal,54,13,14,19,117,217,0.065,3117,0.94,1100,2020,46,5,11,42,1910,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2020-04-19,2019,7,29,110,3355.1,0.0069,3,Normal,54,13,14,19,117,217,0.065,3138,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2020-04-20,2019,7,29,111,3376,0.0066,3,Normal,54,13,14,19,117,217,0.064,3159,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-21,2019,7,30,112,3388.6,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.087,3094,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-04-22,2019,7,30,113,3392.8,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.087,3098,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2020-04-23,2019,7,30,114,3388.6,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.087,3094,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2020-04-24,2019,7,30,115,3376,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.087,3081,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-25,2019,7,30,116,3355.1,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.088,3060,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2020-04-26,2019,7,30,117,3325.8,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.089,3031,0.91,1100,1930,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-04-27,2019,7,30,118,3296.6,0.0075,2,Mod_Wet,70,14,18,25,168,295,0.089,3002,0.91,1100,1900,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-04-28,2019,7,31,119,3259.2,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.09,2964,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2020-04-29,2019,7,31,120,3205.3,0.0085,2,Mod_Wet,70,14,18,25,168,295,0.092,2910,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2020-04-30,2019,7,31,121,3151.8,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.094,2857,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-05-01,2019,8,31,122,3098.4,0.0097,2,Mod_Wet,65,14,17,23,202,321,0.1,2777,0.9,1100,1680,35,4,8,27,1600,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2020-05-02,2019,8,31,123,3045.4,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2724,0.9,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2020-05-03,2019,8,31,124,2992.6,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2672,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2020-05-04,2019,8,31,125,2940.1,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2619,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2020-05-05,2019,8,32,126,2887.9,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2567,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2020-05-06,2019,8,32,127,2835.9,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2515,0.89,1100,1420,35,4,8,19,1350,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2020-05-07,2019,8,32,128,2784.3,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2463,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-05-08,2019,8,32,129,2732.9,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2412,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2020-05-09,2019,8,32,130,2681.8,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2361,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2020-05-10,2019,8,32,131,2631.1,0.027,2,Mod_Wet,65,14,17,23,202,321,0.12,2310,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-05-11,2019,8,32,132,2580.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.12,2260,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2020-05-12,2019,8,33,133,2530.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.13,2209,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2020-05-13,2019,8,33,134,2480.6,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2160,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2020-05-14,2019,8,33,135,2431,0.037,2,Mod_Wet,65,14,17,23,202,321,0.13,2110,0.87,1100,1010,35,4,8,7,956,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-05-15,2019,8,33,136,2381.8,0.04,2,Mod_Wet,65,14,17,23,202,321,0.14,2061,0.86,1100,961,35,4,8,6,908,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-05-16,2019,8,33,137,2332.9,0.044,2,Mod_Wet,65,14,17,23,202,321,0.14,2012,0.86,1100,912,35,4,8,4,861,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-05-17,2019,8,33,138,2291.8,0.047,2,Mod_Wet,65,14,17,23,202,321,0.14,1971,0.86,1100,871,35,4,8,3,821,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2020-05-18,2019,8,33,139,2243.5,0.051,2,Mod_Wet,65,14,17,23,202,321,0.14,1922,0.86,1100,822,35,4,8,2,773,100,18,25,25,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2020-05-19,2019,8,34,140,2180.9,0.055,2,Mod_Wet,65,14,17,23,202,321,0.15,1860,0.85,1100,760,35,4,8,0,713,100,18,25,23,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2020-05-20,2019,8,34,141,2118.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.15,1798,0.85,1100,698,35,4,8,-2,653,100,18,25,21,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2020-05-21,2019,8,34,142,2064.7,0.063,3,Normal,55,13,13,17,178,276,0.13,1789,0.87,1100,689,45,5,12,4,623,100,18,25,21,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2020-05-22,2019,8,34,143,2010.9,0.067,3,Normal,55,13,13,17,178,276,0.14,1735,0.86,1100,635,45,5,12,2,571,100,18,25,19,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-05-23,2019,8,34,144,1957.7,0.072,3,Normal,55,13,13,17,178,276,0.14,1682,0.86,1100,582,45,5,12,0,520,100,18,25,17,698,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-05-24,2019,8,34,145,1905,0.077,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-05-25,2019,8,34,146,1859.8,0.082,3,Normal,55,13,13,17,178,276,0.15,1584,0.85,1100,484,45,5,12,-2,424,100,18,25,15,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2020-05-26,2019,8,35,147,1814.9,0.089,3,Normal,55,13,13,17,178,276,0.15,1539,0.85,1100,439,45,5,12,-4,381,100,18,25,13,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-05-27,2019,8,35,148,1770.5,0.094,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2020-05-28,2019,8,35,149,1726.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1451,0.84,1100,351,45,5,11,-6,296,100,18,24,11,474,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-05-29,2019,8,35,150,1682.9,0.1,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2020-05-30,2019,8,35,151,1646.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2020-05-31,2019,8,35,152,1610.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2020-06-01,2019,9,35,153,1574.4,0.12,3,Normal,53,12,12,13,120,210,0.13,1364,0.87,1100,264,47,6,8,-5,208,100,18,20,8,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-06-02,2019,9,36,154,1538.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1329,0.86,1100,229,47,6,7,-6,175,100,18,19,7,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2020-06-03,2019,9,36,155,1503.7,0.12,3,Normal,53,12,12,13,120,210,0.14,1294,0.86,1100,194,44,6,6,-7,145,97,18,18,6,265,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2020-06-04,2019,9,36,156,1468.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1259,0.86,1100,159,36,5,5,-8,121,89,17,17,5,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-06-05,2019,9,36,157,1440.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1231,0.85,1100,131,30,4,4,-9,102,83,16,16,4,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-06-06,2019,9,36,158,1412.8,0.13,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-06-07,2019,9,36,159,1379,0.14,3,Normal,53,12,12,13,120,210,0.15,1169,0.85,1100,69,16,2,2,-11,60,69,14,14,2,180,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2020-06-08,2019,9,36,160,1321.5,0.14,3,Normal,53,12,12,13,120,210,0.16,1112,0.84,1100,12,3,0,0,-13,22,56,12,12,0,142,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-06-09,2019,9,37,161,1271.2,0.15,3,Normal,53,12,12,13,120,210,0.17,1061,0.83,1061,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.754,0.561,0.0264,1.32,0.0619,4,0.292,1.61,0.0757,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2020-06-10,2019,9,37,162,1227.7,0.16,3,Normal,53,12,12,13,120,210,0.17,1018,0.83,1018,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.691,0.463,0.0216,1.15,0.0539,4,0.284,1.44,0.0672,19.9,0.955,0.98,0.936,47.5,46.6,186,4470
2020-06-11,2019,9,37,163,1185.1,0.16,3,Normal,53,12,12,13,120,210,0.18,975.1,0.82,975.1,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.628,0.411,0.0191,1.04,0.0483,4,0.272,1.31,0.0609,20.2,0.955,0.98,0.936,46.1,45.2,181,4340
2020-06-12,2019,9,37,164,1148.8,0.17,3,Normal,53,12,12,13,120,210,0.18,938.9,0.82,938.9,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.585,0.393,0.0182,0.978,0.0452,4,0.259,1.24,0.0572,20.4,0.955,0.98,0.936,44.8,43.9,176,4220
2020-06-13,2019,9,37,165,1113.4,0.17,3,Normal,53,12,12,13,120,210,0.19,903.4,0.81,903.4,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.929,0.0427,4,0.247,1.18,0.0541,20.6,0.955,0.98,0.936,43.5,42.6,171,4090
2020-06-14,2019,9,37,166,1083.9,0.18,3,Normal,53,12,12,13,120,210,0.19,873.9,0.81,873.9,0,0,0,0,-13,13,53,12,12,0,133,951,990,968.2,21.8,0.525,0.362,0.0166,0.887,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.4,41.5,166,3980
2020-06-15,2019,9,37,167,1055.1,0.18,3,Normal,53,12,12,13,120,210,0.2,845.1,0.8,845.1,0,0,0,0,-13,13,53,12,12,0,133,922,990,968.1,21.9,0.499,0.348,0.0159,0.847,0.0386,4,0.228,1.07,0.049,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2020-06-16,2019,9,38,168,1031.9,0.19,3,Normal,53,12,12,13,120,210,0.2,821.9,0.8,821.9,0,0,0,0,-13,13,53,12,12,0,133,899,990,968,22,0.478,0.337,0.0153,0.815,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.3,39.3,157,3780
2020-06-17,2019,9,38,169,1009.2,0.19,3,Normal,53,12,12,13,120,210,0.21,799.2,0.79,799.2,0,0,0,0,-13,13,53,12,12,0,133,876,990,967.9,22.1,0.457,0.326,0.0148,0.783,0.0355,4,0.212,0.995,0.0451,21.1,0.953,0.975,0.929,39.3,38.4,153,3680
2020-06-18,2019,9,38,170,986.92,0.2,3,Normal,53,12,12,13,120,210,0.21,776.9,0.79,776.9,0,0,0,0,-13,13,53,12,12,0,133,854,990,967.8,22.2,0.437,0.315,0.0142,0.752,0.0339,3,0.287,1.04,0.0469,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2020-06-19,2019,9,38,171,965.11,0.2,3,Normal,53,12,12,13,120,210,0.22,755.1,0.78,755.1,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.417,0.304,0.0137,0.721,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2020-06-20,2019,9,38,172,943.81,0.21,3,Normal,53,12,12,13,120,210,0.22,733.8,0.78,733.8,0,0,0,0,-13,13,53,12,12,0,133,811,990,967.7,22.3,0.397,0.291,0.013,0.688,0.0308,3,0.273,0.961,0.0431,21.4,0.957,0.98,0.937,49,48,144,3460
2020-06-21,2019,9,38,173,927.62,0.21,3,Normal,53,12,12,13,120,210,0.23,717.6,0.77,717.6,0,0,0,0,-13,13,53,12,12,0,133,795,990,967.6,22.4,0.382,0.28,0.0125,0.663,0.0296,3,0.265,0.928,0.0415,21.5,0.957,0.98,0.937,48.2,47.2,142,3400
2020-06-22,2019,9,38,174,911.77,0.22,3,Normal,53,12,12,13,120,210,0.23,701.8,0.77,701.8,0,0,0,0,-13,13,53,12,12,0,133,779,990,967.5,22.5,0.369,0.27,0.012,0.639,0.0285,3,0.258,0.897,0.04,21.6,0.957,0.98,0.937,47.3,46.4,139,3340
2020-06-23,2019,9,39,175,896.28,0.22,3,Normal,53,12,12,13,120,210,0.23,686.3,0.77,686.3,0,0,0,0,-13,13,53,12,12,0,133,763,990,967.5,22.5,0.36,0.259,0.0115,0.62,0.0275,3,0.251,0.871,0.0387,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2020-06-24,2019,9,39,176,881.18,0.22,3,Normal,53,12,12,13,120,210,0.24,671.2,0.76,671.2,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.352,0.249,0.011,0.601,0.0266,3,0.245,0.846,0.0375,21.7,0.956,0.98,0.937,45.6,44.7,134,3220
2020-06-25,2019,9,39,177,866.49,0.23,3,Normal,53,12,12,13,120,210,0.24,656.5,0.76,656.5,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.24,0.0106,0.583,0.0258,3,0.238,0.821,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2020-06-26,2019,9,39,178,852.26,0.23,3,Normal,53,12,12,13,120,210,0.25,642.3,0.75,642.3,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.232,0.797,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2020-06-27,2019,9,39,179,838.53,0.24,3,Normal,53,12,12,13,120,210,0.25,628.5,0.75,628.5,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.327,0.221,0.00971,0.548,0.0241,3,0.225,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
2020-06-28,2019,9,39,180,825.34,0.24,3,Normal,53,12,12,13,120,210,0.25,615.3,0.75,615.3,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.0093,0.532,0.0233,3,0.219,0.751,0.033,22,0.955,0.98,0.936,42.3,41.5,124,2990
2020-06-29,2019,9,39,181,812.77,0.25,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.516,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2020-06-30,2019,9,40,182,800.92,0.25,3,Normal,53,12,12,13,120,210,0.26,590.9,0.74,590.9,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.196,0.00855,0.502,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.9,40,120,2880
2020-07-01,2019,10,40,183,789.93,0.26,3,Normal,50,10,9,9,108,186,0.23,603.9,0.77,603.9,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.00891,0.513,0.0224,3,0.214,0.728,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2020-07-02,2019,10,40,184,782.74,0.26,3,Normal,50,10,9,9,108,186,0.24,596.7,0.76,596.7,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.00869,0.504,0.022,3,0.211,0.716,0.0312,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2020-07-03,2019,10,40,185,776.29,0.26,3,Normal,50,10,9,9,108,186,0.24,590.3,0.76,590.3,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00849,0.497,0.0216,3,0.208,0.705,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2020-07-04,2019,10,40,186,770.11,0.27,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2020-07-05,2019,10,40,187,757.26,0.27,3,Normal,50,10,9,9,108,186,0.25,571.3,0.75,571.3,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00791,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2020-07-06,2019,10,40,188,744.95,0.28,3,Normal,50,10,9,9,108,186,0.25,559,0.75,559,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00754,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.926,39.1,38,114,2740
2020-07-07,2019,10,41,189,733.74,0.28,3,Normal,50,10,9,9,108,186,0.25,547.7,0.75,547.7,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.0072,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2020-07-08,2019,10,41,190,721.98,0.28,3,Normal,50,10,9,9,108,186,0.26,536,0.74,536,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00685,0.429,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2020-07-09,2019,10,41,191,710.23,0.29,3,Normal,50,10,9,9,108,186,0.26,524.2,0.74,524.2,0,0,0,0,-9,9,50,10,9,0,117,593,990,966.7,23.3,0.264,0.151,0.0065,0.415,0.0178,3,0.178,0.593,0.0255,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2020-07-10,2019,10,41,192,699.01,0.29,3,Normal,50,10,9,9,108,186,0.27,513,0.73,513,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.574,0.0246,22.7,0.948,0.97,0.919,36.1,35,105,2520
2020-07-11,2019,10,41,193,688.9,0.3,2,Mod_Wet,58,11,11,11,136,227,0.33,461.9,0.67,461.9,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2020-07-12,2019,10,41,194,678.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,451.2,0.67,451.2,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00479,0.34,0.0146,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.4,94.7,2270
2020-07-13,2019,10,41,195,667.57,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,440.6,0.66,440.6,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00456,0.329,0.0141,2,0.24,0.569,0.0243,22.9,0.957,0.98,0.938,47.3,46.3,92.7,2220
2020-07-14,2019,10,42,196,657.45,0.31,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.4,90.7,2180
2020-07-15,2019,10,42,197,647.33,0.32,2,Mod_Wet,58,11,11,11,136,227,0.35,420.3,0.65,420.3,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0974,0.00414,0.31,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.7,2130
2020-07-16,2019,10,42,198,638.31,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,411.3,0.64,411.3,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0931,0.00396,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
2020-07-17,2019,10,42,199,628.74,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,401.7,0.64,401.7,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0886,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85.1,2040
2020-07-18,2019,10,42,200,619.17,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,392.2,0.63,392.2,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0841,0.00356,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.2,2000
2020-07-19,2019,10,42,201,610.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,383.1,0.63,383.1,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0798,0.00337,0.279,0.0118,2,0.201,0.48,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.3,1950
2020-07-20,2019,10,42,202,601.12,0.34,2,Mod_Wet,58,11,11,11,136,227,0.38,374.1,0.62,374.1,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0756,0.00319,0.271,0.0115,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.6,39.6,79.3,1900
2020-07-21,2019,10,43,203,593.19,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,366.2,0.62,366.2,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0718,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.7,38.8,77.5,1860
2020-07-22,2019,10,43,204,584.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,357.7,0.61,357.7,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0678,0.00285,0.258,0.0108,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.8,75.7,1820
2020-07-23,2019,10,43,205,576.24,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,349.2,0.61,349.2,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0638,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2020-07-24,2019,10,43,206,567.76,0.36,2,Mod_Wet,58,11,11,11,136,227,0.4,340.8,0.6,340.8,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0598,0.00251,0.244,0.0102,2,0.173,0.416,0.0175,23.4,0.947,0.97,0.919,37.1,36,71.9,1730
2020-07-25,2019,10,43,207,559.83,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,332.8,0.59,332.8,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.404,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2020-07-26,2019,10,43,208,553,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,326,0.59,326,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0529,0.00221,0.232,0.00969,2,0.163,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,68.9,1650
2020-07-27,2019,10,43,209,545.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,318.6,0.58,318.6,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0494,0.00206,0.226,0.00942,2,0.158,0.383,0.016,23.6,0.944,0.97,0.916,34.7,33.7,67.4,1620
2020-07-28,2019,10,44,210,538.23,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,311.2,0.58,311.2,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.0459,0.00191,0.22,0.00915,2,0.153,0.372,0.0155,23.6,0.943,0.97,0.914,34,32.9,65.9,1580
2020-07-29,2019,10,44,211,530.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,303.9,0.57,303.9,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0424,0.00177,0.213,0.00889,2,0.148,0.361,0.015,23.7,0.942,0.97,0.913,33.2,32.2,64.4,1540
2020-07-30,2019,10,44,212,523.47,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,296.5,0.57,296.5,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2020-07-31,2019,10,44,213,516.63,0.39,2,Mod_Wet,58,11,11,11,136,227,0.44,289.6,0.56,289.6,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0357,0.00148,0.202,0.00838,2,0.138,0.34,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.4,1470
2020-08-01,2019,11,44,214,509.8,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,325.8,0.64,325.8,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.0528,0.00219,0.228,0.00947,2,0.162,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2020-08-02,2019,11,44,215,501.32,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,317.3,0.63,317.3,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0488,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2020-08-03,2019,11,44,216,494.48,0.4,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2020-08-04,2019,11,45,217,487.1,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,303.1,0.62,303.1,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0421,0.00174,0.21,0.00866,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2020-08-05,2019,11,45,218,479.72,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,295.7,0.62,295.7,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0386,0.00159,0.204,0.0084,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2020-08-06,2019,11,45,219,472.33,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,288.3,0.61,288.3,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00813,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2020-08-07,2019,11,45,220,465.5,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,281.5,0.6,281.5,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0319,0.00131,0.192,0.00789,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2020-08-08,2019,11,45,221,458.66,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,274.7,0.6,274.7,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0286,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2020-08-09,2019,11,45,222,452.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0259,0.00106,0.181,0.00745,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2020-08-10,2019,11,45,223,446.63,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.023,0.000941,0.176,0.00723,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2020-08-11,2019,11,46,224,440.34,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000819,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2020-08-12,2019,11,46,225,434.05,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,250.1,0.58,250.1,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000696,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2020-08-13,2019,11,46,226,428.31,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,244.3,0.57,244.3,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2020-08-14,2019,11,46,227,422.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,238.6,0.56,238.6,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,50.9,1220
2020-08-15,2019,11,46,228,416.83,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2020-08-16,2019,11,46,229,412.18,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,228.2,0.55,228.2,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2020-08-17,2019,11,46,230,406.98,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,223,0.55,223,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2020-08-18,2019,11,47,231,401.79,0.47,2,Mod_Wet,54,9,8,6,107,184,0.46,217.8,0.54,217.8,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2020-08-19,2019,11,47,232,396.59,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,212.6,0.54,212.6,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2020-08-20,2019,11,47,233,391.4,0.48,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2020-08-21,2019,11,47,234,386.75,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.2,45.2,45.2,1090
2020-08-22,2019,11,47,235,382.1,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2020-08-23,2019,11,47,236,377.45,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,193.4,0.51,193.4,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000493,0.141,0.00571,1,0.204,0.345,0.0139,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2020-08-24,2019,11,47,237,372.8,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,188.8,0.51,188.8,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2020-08-25,2019,11,48,238,368.15,0.5,2,Mod_Wet,54,9,8,6,107,184,0.5,184.2,0.5,184.2,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00553,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2020-08-26,2019,11,48,239,364.6,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,180.6,0.49,180.6,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.000448,0.135,0.00547,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,966
2020-08-27,2019,11,48,240,360.5,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,176.5,0.49,176.5,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000434,0.134,0.00539,1,0.181,0.314,0.0127,24.5,0.948,0.976,0.926,40.2,39.2,39.2,942
2020-08-28,2019,11,48,241,356.4,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,172.4,0.48,172.4,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.923,39.2,38.2,38.2,918
2020-08-29,2019,11,48,242,352.3,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,168.3,0.48,168.3,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.0101,0.000405,0.13,0.00524,1,0.17,0.3,0.0121,24.5,0.946,0.972,0.919,38.3,37.2,37.2,894
2020-08-30,2019,11,48,243,348.19,0.52,2,Mod_Wet,54,9,8,6,107,184,0.53,164.2,0.47,164.2,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.119,0.00971,0.00039,0.128,0.00516,1,0.164,0.292,0.0118,24.6,0.944,0.97,0.916,37.4,36.2,36.2,870
2020-08-31,2019,11,48,244,344.09,0.52,2,Mod_Wet,54,9,8,6,107,184,0.54,160.1,0.47,160.1,0,0,0,0,-6,6,54,9,8,0,113,231,990,965.1,24.9,0.117,0.00936,0.000376,0.126,0.00508,1,0.159,0.285,0.0115,24.6,0.943,0.97,0.915,36.4,35.3,35.3,848
2020-09-01,2019,12,49,245,340.54,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,202.5,0.59,202.5,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2020-09-02,2019,12,49,246,335.34,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.139,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2020-09-03,2019,12,49,247,330.15,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,192.2,0.58,192.2,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0136,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2020-09-04,2019,12,49,248,324.95,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,186.9,0.57,186.9,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2020-09-05,2019,12,49,249,319.76,0.55,2,Mod_Wet,46,7,6,4,75,138,0.43,181.8,0.57,181.8,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000448,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,40.9,40.9,982
2020-09-06,2019,12,49,250,315.11,0.56,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2020-09-07,2019,12,49,251,310.46,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,172.5,0.56,172.5,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2020-09-08,2019,12,50,252,306.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,168.9,0.55,168.9,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.973,0.92,38.8,37.8,37.8,906
2020-09-09,2019,12,50,253,302.8,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,164.8,0.54,164.8,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00976,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.8,36.8,882
2020-09-10,2019,12,50,254,298.7,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,160.7,0.54,160.7,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00941,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,859
2020-09-11,2019,12,50,255,294.6,0.58,3,Normal,40,6,4,3,65,118,0.4,176.6,0.6,176.6,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000428,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2020-09-12,2019,12,50,256,290.5,0.59,3,Normal,40,6,4,3,65,118,0.41,172.5,0.59,172.5,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,931
2020-09-13,2019,12,50,257,286.94,0.6,3,Normal,40,6,4,3,65,118,0.41,168.9,0.59,168.9,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2020-09-14,2019,12,50,258,283.39,0.6,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
2020-09-15,2019,12,51,259,279.83,0.61,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2020-09-16,2019,12,51,260,277.37,0.61,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2020-09-17,2019,12,51,261,274.37,0.61,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2020-09-18,2019,12,51,262,271.36,0.62,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2020-09-19,2019,12,51,263,268.35,0.62,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2020-09-20,2019,12,51,264,265.34,0.63,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2020-09-21,2019,12,51,265,262.33,0.64,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2020-09-22,2019,12,52,266,259.33,0.64,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2020-09-23,2019,12,52,267,256.32,0.65,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2020-09-24,2019,12,52,268,253.31,0.65,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2020-09-25,2019,12,52,269,250.3,0.66,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2020-09-26,2019,12,52,270,247.84,0.67,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2020-09-27,2019,12,52,271,245.38,0.67,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2020-09-28,2019,12,52,272,242.92,0.68,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2020-09-29,2019,12,53,273,240.46,0.68,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2020-09-30,2019,12,53,274,238,0.69,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000235,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2020-10-01,2020,1,1,275,235.54,0.7,3,Normal,37,5,3,2,50,97,0.41,138.5,0.59,138.5,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000296,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2020-10-02,2020,1,1,276,234.17,0.7,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2020-10-03,2020,1,1,277,231.16,0.71,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00715,0.000281,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2020-10-04,2020,1,1,278,229.8,0.71,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2020-10-05,2020,1,1,279,226.79,0.72,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2020-10-06,2020,1,1,280,225.42,0.72,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
2020-10-07,2020,1,1,281,223.51,0.73,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2020-10-08,2020,1,2,282,221.59,0.74,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2020-10-09,2020,1,2,283,219.68,0.74,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2020-10-10,2020,1,2,284,217.76,0.75,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
