date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-10-11,2020,1,2,285,215.85,0.76,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2020-10-12,2020,1,2,286,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2020-10-13,2020,1,2,287,212.02,0.77,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000216,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2020-10-14,2020,1,2,288,210.11,0.78,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2020-10-15,2020,1,3,289,209.83,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2020-10-16,2020,1,3,290,209.01,0.78,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2020-10-17,2020,1,3,291,207.1,0.79,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2020-10-18,2020,1,3,292,205.19,0.79,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2020-10-19,2020,1,3,293,203.27,0.8,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2020-10-20,2020,1,3,294,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2020-10-21,2020,1,3,295,199.44,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.00359,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2020-10-22,2020,1,4,296,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2020-10-23,2020,1,4,297,195.62,0.82,3,Normal,37,5,3,2,50,97,0.5,98.62,0.5,98.62,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0904,0.00353,1,0.0756,0.166,0.00649,25.4,0,0,0,0,0,0,0
2020-10-24,2020,1,4,298,193.7,0.82,3,Normal,37,5,3,2,50,97,0.5,96.7,0.5,96.7,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.163,0.00635,25.4,0,0,0,0,0,0,0
2020-10-25,2020,1,4,299,191.79,0.83,3,Normal,37,5,3,2,50,97,0.51,94.79,0.49,94.79,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2020-10-26,2020,1,4,300,189.87,0.84,3,Normal,37,5,3,2,50,97,0.51,92.87,0.49,92.87,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00364,0.000142,0.0878,0.00343,1,0.0679,0.156,0.00609,25.4,0,0,0,0,0,0,0
2020-10-27,2020,1,4,301,187.96,0.84,3,Normal,37,5,3,2,50,97,0.52,90.96,0.48,90.96,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0653,0.152,0.00595,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,186.59,0.85,3,Normal,37,5,3,2,50,97,0.52,89.59,0.48,89.59,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.083,0.00337,0.000132,0.0864,0.00338,1,0.0634,0.15,0.00586,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,186.32,0.85,3,Normal,37,5,3,2,50,97,0.52,89.32,0.48,89.32,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0829,0.00334,0.000131,0.0863,0.00337,1,0.0631,0.149,0.00584,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,184.4,0.85,3,Normal,37,5,3,2,50,97,0.53,87.4,0.47,87.4,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0823,0.00318,0.000124,0.0854,0.00334,1,0.0605,0.146,0.00571,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,183.04,0.86,3,Normal,37,5,3,2,50,97,0.53,86.04,0.47,86.04,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00306,0.00012,0.0848,0.00332,1,0.0587,0.143,0.00561,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,182.76,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2020-11-02,2020,2,5,307,183.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2020-11-03,2020,2,5,308,184.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,118,0.64,118,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00578,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2020-11-04,2020,2,5,309,187.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2020-11-05,2020,2,6,310,188.78,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2020-11-06,2020,2,6,311,192.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2020-11-07,2020,2,6,312,195.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-08,2020,2,6,313,195.07,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2020-11-09,2020,2,6,314,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-10,2020,2,6,315,192.33,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2020-11-11,2020,2,6,316,195.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-12,2020,2,7,317,201.08,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2020-11-13,2020,2,7,318,203.55,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2020-11-14,2020,2,7,319,206.55,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2020-11-15,2020,2,7,320,209.56,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2020-11-16,2020,2,7,321,210.38,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.242,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2020-11-17,2020,2,7,322,213.39,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2020-11-18,2020,2,7,323,216.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2020-11-19,2020,2,8,324,218.86,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2020-11-20,2020,2,8,325,217.49,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2020-11-21,2020,2,8,326,216.12,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
2020-11-22,2020,2,8,327,217.49,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.5,0.69,150.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2020-11-23,2020,2,8,328,221.05,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2020-11-24,2020,2,8,329,225.15,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2020-11-25,2020,2,8,330,224.33,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2020-11-26,2020,2,9,331,221.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2020-11-27,2020,2,9,332,223.78,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.8,0.7,156.8,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00908,0.000357,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2020-11-28,2020,2,9,333,227.88,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00942,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2020-11-29,2020,2,9,334,229.8,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2020-11-30,2020,2,9,335,228.43,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.4,0.71,161.4,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00947,0.000372,0.114,0.0045,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2020-12-01,2020,3,9,336,229.25,0.71,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2020-12-02,2020,3,9,337,233.35,0.7,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2020-12-03,2020,3,10,338,237.45,0.69,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2020-12-04,2020,3,10,339,241.55,0.68,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2020-12-05,2020,3,10,340,244.56,0.67,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2020-12-06,2020,3,10,341,247.02,0.67,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2020-12-07,2020,3,10,342,250.58,0.66,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-08,2020,3,10,343,254.68,0.65,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-12-09,2020,3,10,344,257.69,0.64,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2020-12-10,2020,3,11,345,260.15,0.64,5,Dry,26,4,3,2,24,59,0.23,201.2,0.77,201.2,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2020-12-11,2020,3,11,346,264.25,0.63,5,Dry,26,4,3,2,24,59,0.22,205.3,0.78,205.3,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-12-12,2020,3,11,347,267.26,0.63,5,Dry,26,4,3,2,24,59,0.22,208.3,0.78,208.3,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000533,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2020-12-13,2020,3,11,348,270.81,0.62,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2020-12-14,2020,3,11,349,275.46,0.61,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2020-12-15,2020,3,11,350,280.65,0.6,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.000579,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2020-12-16,2020,3,11,351,286.94,0.6,5,Dry,26,4,3,2,24,59,0.21,227.9,0.79,227.9,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2020-12-17,2020,3,12,352,292.69,0.59,5,Dry,26,4,3,2,24,59,0.2,233.7,0.8,233.7,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000621,0.145,0.00578,2,0.1,0.246,0.00977,24.9,0.924,0.97,0.896,26.3,25.6,51.1,1230
2020-12-18,2020,3,12,353,296.24,0.58,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2020-12-19,2020,3,12,354,301.44,0.58,5,Dry,26,4,3,2,24,59,0.2,242.4,0.8,242.4,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0164,0.000652,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2020-12-20,2020,3,12,355,307.18,0.57,5,Dry,26,4,3,2,24,59,0.19,248.2,0.81,248.2,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2020-12-21,2020,3,12,356,312.37,0.56,5,Dry,26,4,3,2,24,59,0.19,253.4,0.81,253.4,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000742,0.155,0.0062,2,0.114,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2020-12-22,2020,3,12,357,319.76,0.55,5,Dry,26,4,3,2,24,59,0.18,260.8,0.81,260.8,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0221,0.000883,0.161,0.00645,2,0.119,0.28,0.0112,24.7,0.932,0.97,0.904,29.4,28.6,57.1,1370
2020-12-23,2020,3,12,358,330.42,0.54,5,Dry,26,4,3,2,24,59,0.18,271.4,0.82,271.4,0,0,0,0,-2,2,26,4,3,0,26,304,990,965.1,24.9,0.143,0.0271,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.6,29.7,59.4,1430
2020-12-24,2020,3,13,359,339.99,0.53,5,Dry,26,4,3,2,24,59,0.17,281,0.83,281,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0316,0.00127,0.178,0.00715,2,0.132,0.31,0.0125,24.6,0.936,0.97,0.908,31.7,30.8,61.5,1480
2020-12-25,2020,3,13,360,350.65,0.52,5,Dry,26,4,3,2,24,59,0.17,291.6,0.83,291.6,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0367,0.00148,0.187,0.00752,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.8,1530
2020-12-26,2020,3,13,361,361.87,0.51,5,Dry,26,4,3,2,24,59,0.16,302.9,0.84,302.9,0,0,0,0,-2,2,26,4,3,0,26,336,990,965.2,24.8,0.154,0.042,0.00169,0.196,0.00791,2,0.147,0.343,0.0138,24.4,0.941,0.97,0.912,34.2,33.1,66.3,1590
2020-12-27,2020,3,13,362,373.62,0.5,5,Dry,26,4,3,2,24,59,0.16,314.6,0.84,314.6,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.158,0.0475,0.00192,0.206,0.00832,2,0.155,0.361,0.0146,24.4,0.942,0.97,0.914,35.4,34.4,68.7,1650
2020-12-28,2020,3,13,363,387.57,0.48,5,Dry,26,4,3,2,24,59,0.15,328.6,0.85,328.6,0,0,0,0,-2,2,26,4,3,0,26,362,990,965.3,24.7,0.163,0.0541,0.00219,0.217,0.00881,2,0.164,0.382,0.0155,24.3,0.945,0.97,0.916,37,35.8,71.7,1720
2020-12-29,2020,3,13,364,399.33,0.47,5,Dry,26,4,3,2,24,59,0.15,340.3,0.85,340.3,0,0,0,0,-2,2,26,4,3,0,26,373,990,965.4,24.6,0.167,0.0596,0.00242,0.227,0.00922,2,0.172,0.399,0.0162,24.2,0.947,0.972,0.92,38.2,37.2,74.3,1780
2020-12-30,2020,3,13,365,409.99,0.46,5,Dry,26,4,3,2,24,59,0.14,351,0.86,351,0,0,0,0,-2,2,26,4,3,0,26,384,990,965.4,24.6,0.171,0.0647,0.00263,0.236,0.0096,2,0.179,0.415,0.0169,24.1,0.948,0.975,0.924,39.4,38.4,76.8,1840
2020-12-31,2020,3,14,366,423.39,0.45,5,Dry,26,4,3,2,24,59,0.14,364.4,0.86,364.4,0,0,0,0,-2,2,26,4,3,0,26,397,990,965.5,24.5,0.176,0.071,0.0029,0.247,0.0101,2,0.188,0.435,0.0178,24.1,0.95,0.978,0.929,40.9,39.9,79.9,1920
2021-01-01,2020,4,14,1,437.88,0.44,4,Mod_Dry,34,5,4,3,45,91,0.21,346.9,0.79,346.9,0,0,0,0,-3,3,34,5,4,0,48,390,990,965.6,24.4,0.173,0.0627,0.00257,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.7,37.7,75.4,1810
2021-01-02,2020,4,14,2,451.28,0.43,4,Mod_Dry,34,5,4,3,45,91,0.2,360.3,0.8,360.3,0,0,0,0,-3,3,34,5,4,0,48,403,990,965.6,24.4,0.178,0.0691,0.00283,0.247,0.0101,2,0.186,0.433,0.0178,23.9,0.95,0.976,0.927,40.2,39.2,78.4,1880
2021-01-03,2020,4,14,3,467.41,0.42,4,Mod_Dry,34,5,4,3,45,91,0.2,376.4,0.81,376.4,0,0,0,0,-3,3,34,5,4,0,48,419,990,965.7,24.3,0.184,0.0767,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.8,0.952,0.98,0.933,41.9,41,82.1,1970
2021-01-04,2020,4,14,4,483.55,0.41,4,Mod_Dry,34,5,4,3,45,91,0.19,392.6,0.81,392.6,0,0,0,0,-3,3,34,5,4,0,48,436,990,965.8,24.2,0.189,0.0843,0.00348,0.274,0.0113,2,0.207,0.481,0.0199,23.7,0.954,0.98,0.935,43.6,42.7,85.5,2050
2021-01-05,2020,4,14,5,495.85,0.4,4,Mod_Dry,34,5,4,3,45,91,0.18,404.9,0.82,404.9,0,0,0,0,-3,3,34,5,4,0,48,448,990,965.8,24.2,0.194,0.0901,0.00373,0.284,0.0117,2,0.216,0.499,0.0207,23.7,0.955,0.98,0.936,44.9,44,88,2110
2021-01-06,2020,4,14,6,508.7,0.39,4,Mod_Dry,34,5,4,3,45,91,0.18,417.7,0.82,417.7,0,0,0,0,-3,3,34,5,4,0,48,461,990,965.9,24.1,0.198,0.0962,0.00399,0.294,0.0122,2,0.224,0.519,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2021-01-07,2020,4,15,7,522.65,0.38,4,Mod_Dry,34,5,4,3,45,91,0.17,431.6,0.83,431.6,0,0,0,0,-3,3,34,5,4,0,48,475,990,966,24,0.203,0.103,0.00427,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2021-01-08,2020,4,15,8,536.59,0.38,4,Mod_Dry,34,5,4,3,45,91,0.17,445.6,0.83,445.6,0,0,0,0,-3,3,34,5,4,0,48,489,990,966,24,0.208,0.109,0.00456,0.317,0.0132,2,0.243,0.561,0.0234,23.4,0.958,0.98,0.939,49,48.1,96.1,2310
2021-01-09,2020,4,15,9,550.54,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,459.5,0.83,459.5,0,0,0,0,-3,3,34,5,4,0,48,503,990,966.1,23.9,0.213,0.116,0.00484,0.329,0.0137,2,0.253,0.581,0.0243,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-01-10,2020,4,15,10,563.94,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,472.9,0.84,472.9,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00512,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2021-01-11,2020,4,15,11,577.88,0.35,3,Normal,41,6,4,3,66,120,0.21,457.9,0.79,457.9,0,0,0,0,-3,3,41,6,4,0,69,509,990,966.2,23.8,0.216,0.115,0.00484,0.331,0.0139,2,0.252,0.582,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2021-01-12,2020,4,15,12,592.92,0.35,3,Normal,41,6,4,3,66,120,0.2,472.9,0.8,472.9,0,0,0,0,-3,3,41,6,4,0,69,524,990,966.3,23.7,0.224,0.122,0.00515,0.346,0.0146,2,0.262,0.608,0.0256,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2021-01-13,2020,4,15,13,608.51,0.34,3,Normal,41,6,4,3,66,120,0.2,488.5,0.8,488.5,0,0,0,0,-3,3,41,6,4,0,69,540,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.162,0.525,0.0222,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2021-01-14,2020,4,16,14,624.09,0.33,3,Normal,41,6,4,3,66,120,0.19,504.1,0.81,504.1,0,0,0,0,-3,3,41,6,4,0,69,555,990,966.4,23.6,0.242,0.138,0.00584,0.38,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,36,34.9,105,2510
2021-01-15,2020,4,16,15,638.58,0.32,3,Normal,41,6,4,3,66,120,0.19,518.6,0.81,518.6,0,0,0,0,-3,3,41,6,4,0,69,570,990,966.5,23.5,0.25,0.147,0.00626,0.398,0.0169,3,0.176,0.573,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2021-01-16,2020,4,16,16,649.8,0.32,3,Normal,41,6,4,3,66,120,0.18,529.8,0.81,529.8,0,0,0,0,-3,3,41,6,4,0,69,581,990,966.5,23.5,0.257,0.155,0.00659,0.411,0.0175,3,0.181,0.592,0.0252,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2021-01-17,2020,4,16,17,661.01,0.31,3,Normal,41,6,4,3,66,120,0.18,541,0.82,541,0,0,0,0,-3,3,41,6,4,0,69,592,990,966.5,23.5,0.263,0.162,0.00692,0.425,0.0181,3,0.186,0.611,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2021-01-18,2020,4,16,18,675.5,0.3,3,Normal,41,6,4,3,66,120,0.18,555.5,0.82,555.5,0,0,0,0,-3,3,41,6,4,0,69,607,990,966.6,23.4,0.271,0.172,0.00735,0.443,0.0189,3,0.192,0.636,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2021-01-19,2020,4,16,19,690.54,0.3,3,Normal,41,6,4,3,66,120,0.17,570.5,0.83,570.5,0,0,0,0,-3,3,41,6,4,0,69,622,990,966.7,23.3,0.28,0.182,0.0078,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2021-01-20,2020,4,16,20,706.67,0.29,3,Normal,41,6,4,3,66,120,0.17,586.7,0.83,586.7,0,0,0,0,-3,3,41,6,4,0,69,638,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.688,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2021-01-21,2020,4,17,21,724.44,0.28,3,Normal,41,6,4,3,66,120,0.17,604.4,0.83,604.4,0,0,0,0,-3,3,41,6,4,0,69,655,990,966.8,23.2,0.299,0.205,0.00883,0.504,0.0217,3,0.214,0.718,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2021-01-22,2020,4,17,22,740.03,0.28,3,Normal,41,6,4,3,66,120,0.16,620,0.84,620,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.0093,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,127,3060
2021-01-23,2020,4,17,23,756.16,0.27,3,Normal,41,6,4,3,66,120,0.16,636.2,0.84,636.2,0,0,0,0,-3,3,41,6,4,0,69,687,990,966.9,23.1,0.317,0.226,0.00979,0.543,0.0235,3,0.229,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2021-01-24,2020,4,17,24,772.92,0.27,3,Normal,41,6,4,3,66,120,0.15,652.9,0.84,652.9,0,0,0,0,-3,3,41,6,4,0,69,704,990,967,23,0.327,0.237,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2021-01-25,2020,4,17,25,786.98,0.26,3,Normal,41,6,4,3,66,120,0.15,667,0.85,667,0,0,0,0,-3,3,41,6,4,0,69,718,990,967,23,0.335,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0359,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2021-01-26,2020,4,17,26,804.22,0.25,3,Normal,41,6,4,3,66,120,0.15,684.2,0.85,684.2,0,0,0,0,-3,3,41,6,4,0,69,735,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47.2,46.2,139,3330
2021-01-27,2020,4,17,27,823.5,0.24,3,Normal,41,6,4,3,66,120,0.15,703.5,0.85,703.5,0,0,0,0,-3,3,41,6,4,0,69,755,990,967.2,22.8,0.355,0.271,0.0119,0.626,0.0275,3,0.259,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2021-01-28,2020,4,18,28,840.46,0.24,3,Normal,41,6,4,3,66,120,0.14,720.5,0.86,720.5,0,0,0,0,-3,3,41,6,4,0,69,771,990,967.3,22.7,0.365,0.282,0.0124,0.647,0.0285,3,0.267,0.914,0.0402,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2021-01-29,2020,4,18,29,858.3,0.23,3,Normal,41,6,4,3,66,120,0.14,738.3,0.86,738.3,0,0,0,0,-3,3,41,6,4,0,69,789,990,967.3,22.7,0.378,0.294,0.013,0.672,0.0296,3,0.275,0.946,0.0418,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2021-01-30,2020,4,18,30,881.18,0.22,3,Normal,41,6,4,3,66,120,0.14,761.2,0.86,761.2,0,0,0,0,-3,3,41,6,4,0,69,812,990,967.4,22.6,0.398,0.307,0.0136,0.706,0.0313,3,0.283,0.989,0.0438,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2021-01-31,2020,4,18,31,900.66,0.22,3,Normal,41,6,4,3,66,120,0.13,780.7,0.87,780.7,0,0,0,0,-3,3,41,6,4,0,69,832,990,967.5,22.5,0.416,0.317,0.0141,0.733,0.0326,4,0.206,0.939,0.0417,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2021-02-01,2020,5,18,32,911.77,0.22,3,Normal,43,7,5,4,78,137,0.15,774.8,0.85,774.8,0,0,0,0,-4,4,43,7,5,0,82,830,990,967.5,22.5,0.415,0.314,0.014,0.729,0.0324,3,0.287,1.02,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-02-02,2020,5,18,33,927.62,0.21,3,Normal,43,7,5,4,78,137,0.15,790.6,0.85,790.6,0,0,0,0,-4,4,43,7,5,0,82,846,990,967.6,22.4,0.429,0.322,0.0144,0.751,0.0335,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2021-02-03,2020,5,18,34,943.81,0.21,3,Normal,43,7,5,4,78,137,0.14,806.8,0.85,806.8,0,0,0,0,-4,4,43,7,5,0,82,862,990,967.7,22.3,0.444,0.329,0.0148,0.773,0.0346,4,0.215,0.988,0.0443,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2021-02-04,2020,5,19,35,960.34,0.2,3,Normal,43,7,5,4,78,137,0.14,823.3,0.86,823.3,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.459,0.337,0.0152,0.796,0.0358,4,0.22,1.02,0.0457,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-02-05,2020,5,19,36,972.33,0.2,3,Normal,43,7,5,4,78,137,0.14,835.3,0.86,835.3,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2021-02-06,2020,5,19,37,984.47,0.2,3,Normal,43,7,5,4,78,137,0.14,847.5,0.86,847.5,0,0,0,0,-4,4,43,7,5,0,82,902,990,967.8,22.2,0.481,0.349,0.0158,0.83,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.8,41,164,3940
2021-02-07,2020,5,19,38,1001.7,0.19,3,Normal,43,7,5,4,78,137,0.14,864.7,0.86,864.7,0,0,0,0,-4,4,43,7,5,0,82,920,990,967.9,22.1,0.497,0.358,0.0162,0.854,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.936,42.5,41.7,167,4000
2021-02-08,2020,5,19,39,1019.2,0.19,3,Normal,43,7,5,4,78,137,0.13,882.2,0.87,882.2,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2021-02-09,2020,5,19,40,1031.9,0.19,3,Normal,43,7,5,4,78,137,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,43,7,5,0,82,950,990,968,22,0.524,0.372,0.0169,0.897,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2021-02-10,2020,5,19,41,1049.9,0.18,3,Normal,43,7,5,4,78,137,0.13,912.9,0.87,912.9,0,0,0,0,-4,4,43,7,5,0,82,968,990,968.1,21.9,0.541,0.381,0.0174,0.922,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2021-02-11,2020,5,20,42,1073.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,911.4,0.85,911.4,0,0,0,0,-5,5,49,8,7,0,98,975,990,968.1,21.9,0.548,0.38,0.0174,0.928,0.0424,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2021-02-12,2020,5,20,43,1097.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,935.2,0.85,935.2,0,0,0,0,-5,5,49,8,7,0,98,999,990,968.2,21.8,0.57,0.392,0.018,0.961,0.0441,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2021-02-13,2020,5,20,44,1121.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,959.5,0.86,959.5,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.592,0.403,0.0186,0.995,0.0458,4,0.266,1.26,0.0581,20.5,0.955,0.98,0.936,46,45.1,180,4330
2021-02-14,2020,5,20,45,1151.6,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,989.6,0.86,989.6,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.63,0.418,0.0193,1.05,0.0485,4,0.276,1.32,0.0613,20.3,0.955,0.98,0.936,47.1,46.1,184,4430
2021-02-15,2020,5,20,46,1187.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,1026,0.86,1026,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.684,0.481,0.0224,1.16,0.0542,4,0.285,1.45,0.0674,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2021-02-16,2020,5,20,47,1242.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1080,0.87,1080,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.763,0.603,0.0283,1.37,0.064,4,0.296,1.66,0.0779,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2021-02-17,2020,5,20,48,1309.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.12,1148,0.88,1100,48,11,1,1,-4,39,60,9,8,1,132,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-18,2020,5,21,49,1379,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1217,0.88,1100,117,26,4,4,-1,84,75,12,11,4,177,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-02-19,2020,5,21,50,1419,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1257,0.89,1100,157,35,5,5,0,112,84,13,12,5,205,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4580
2021-02-20,2020,5,21,51,1453.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1291,0.89,1100,191,43,6,6,1,135,92,14,13,6,228,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-21,2020,5,21,52,1494.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1332,0.89,1100,232,51,7,7,2,165,100,15,14,7,258,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2021-02-22,2020,5,21,53,1535.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1374,0.9,1100,274,51,8,8,3,204,100,16,15,8,297,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0904,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-23,2020,5,21,54,1577.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1416,0.9,1100,316,51,9,10,4,242,100,17,17,9,335,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-02-24,2020,5,21,55,1626.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1465,0.9,1100,365,51,10,11,6,287,100,18,18,11,380,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2021-02-25,2020,5,22,56,1676.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.097,1514,0.9,1100,414,51,10,13,7,333,100,18,20,12,426,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-02-26,2020,5,22,57,1726.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1565,0.91,1100,465,51,10,14,9,381,100,18,21,14,474,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45,180,4320
2021-02-27,2020,5,22,58,1777.3,0.093,2,Mod_Wet,49,8,7,5,93,162,0.091,1615,0.91,1100,515,51,10,16,10,428,100,18,23,15,521,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-28,2020,5,22,59,1821.8,0.088,2,Mod_Wet,49,8,7,5,93,162,0.089,1660,0.91,1100,560,51,10,17,12,470,100,18,24,17,563,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-01,2020,6,22,60,1845.9,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1607,0.87,1100,507,41,7,13,2,444,100,18,25,15,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-03-02,2020,6,22,61,1863.2,0.082,2,Mod_Wet,59,11,12,13,144,239,0.13,1624,0.87,1100,524,41,7,13,3,460,100,18,25,16,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-03-03,2020,6,22,62,1873.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.13,1635,0.87,1100,535,41,7,13,3,471,100,18,25,16,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-04,2020,6,23,63,1877.1,0.08,2,Mod_Wet,59,11,12,13,144,239,0.13,1638,0.87,1100,538,41,7,13,3,474,100,18,25,16,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-05,2020,6,23,64,1873.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.13,1635,0.87,1100,535,41,7,13,3,471,100,18,25,16,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-06,2020,6,23,65,1863.2,0.082,2,Mod_Wet,59,11,12,13,144,239,0.13,1624,0.87,1100,524,41,7,13,3,460,100,18,25,16,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-03-07,2020,6,23,66,1852.8,0.083,2,Mod_Wet,59,11,12,13,144,239,0.13,1614,0.87,1100,514,41,7,13,2,451,100,18,25,15,595,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-03-08,2020,6,23,67,1842.5,0.085,2,Mod_Wet,59,11,12,13,144,239,0.13,1603,0.87,1100,503,41,7,13,2,440,100,18,25,15,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-03-09,2020,6,23,68,1832.1,0.086,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-10,2020,6,23,69,1821.8,0.088,2,Mod_Wet,59,11,12,13,144,239,0.13,1583,0.87,1100,483,41,7,13,1,421,100,18,25,14,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-11,2020,6,24,70,1811.5,0.089,3,Normal,49,9,9,9,107,183,0.1,1629,0.9,1100,529,51,9,16,7,446,100,18,25,16,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-12,2020,6,24,71,1801.2,0.09,3,Normal,49,9,9,9,107,183,0.1,1618,0.9,1100,518,51,9,16,7,435,100,18,25,16,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-03-13,2020,6,24,72,1791,0.092,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-14,2020,6,24,73,1780.7,0.093,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-03-15,2020,6,24,74,1770.5,0.094,3,Normal,49,9,9,9,107,183,0.1,1588,0.9,1100,488,51,9,15,6,407,100,18,24,15,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2021-03-16,2020,6,24,75,1760.3,0.095,3,Normal,49,9,9,9,107,183,0.1,1577,0.9,1100,477,51,9,15,5,397,100,18,24,14,504,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-17,2020,6,24,76,1750.1,0.097,3,Normal,49,9,9,9,107,183,0.1,1567,0.9,1100,467,51,9,14,5,388,100,18,23,14,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-18,2020,6,25,77,1740,0.098,3,Normal,49,9,9,9,107,183,0.1,1557,0.9,1100,457,51,9,14,5,378,100,18,23,14,485,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-03-19,2020,6,25,78,1729.9,0.099,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-20,2020,6,25,79,1726.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-21,2020,6,25,80,1723.1,0.1,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-22,2020,6,25,81,1719.8,0.1,3,Normal,49,9,9,9,107,183,0.11,1537,0.89,1100,437,51,9,13,4,360,100,18,22,13,467,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-23,2020,6,25,82,1723.1,0.1,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-24,2020,6,25,83,1726.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-25,2020,6,26,84,1736.6,0.098,3,Normal,49,9,9,9,107,183,0.1,1554,0.9,1100,454,51,9,14,5,375,100,18,23,14,482,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2021-03-26,2020,6,26,85,1753.5,0.096,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-27,2020,6,26,86,1770.5,0.094,3,Normal,49,9,9,9,107,183,0.1,1588,0.9,1100,488,51,9,15,6,407,100,18,24,15,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2021-03-28,2020,6,26,87,1794.4,0.091,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-03-29,2020,6,26,88,1818.4,0.088,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-03-30,2020,6,26,89,1849.4,0.084,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-03-31,2020,6,26,90,1880.6,0.08,3,Normal,49,9,9,9,107,183,0.097,1698,0.9,1100,598,51,9,16,9,513,100,18,25,18,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-04-01,2020,7,27,91,1912,0.076,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-04-02,2020,7,27,92,1943.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-03,2020,7,27,93,1975.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2021-04-04,2020,7,27,94,2007.4,0.068,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-04-05,2020,7,27,95,2039.5,0.065,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-06,2020,7,27,96,2071.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-04-07,2020,7,27,97,2111.6,0.06,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-04-08,2020,7,28,98,2151.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-04-09,2020,7,28,99,2191.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-04-10,2020,7,28,100,2232.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.066,2084,0.93,1100,984,55,7,15,20,887,100,18,25,30,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-04-11,2020,7,28,101,2273.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.065,2125,0.94,1100,1030,55,7,15,21,927,100,18,25,31,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-04-12,2020,7,28,102,2299.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.064,2151,0.94,1100,1050,55,7,15,22,952,100,18,25,32,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2021-04-13,2020,7,28,103,2325.4,0.044,4,Mod_Dry,45,11,10,10,72,148,0.064,2177,0.94,1100,1080,55,7,15,22,978,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-04-14,2020,7,28,104,2351.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.063,2204,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2021-04-15,2020,7,29,105,2378,0.04,4,Mod_Dry,45,11,10,10,72,148,0.062,2230,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-16,2020,7,29,106,2404.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.062,2256,0.94,1100,1160,55,7,15,25,1050,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-17,2020,7,29,107,2423.4,0.037,4,Mod_Dry,45,11,10,10,72,148,0.061,2275,0.94,1100,1180,55,7,15,25,1070,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-04-18,2020,7,29,108,2434.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.061,2287,0.94,1100,1190,55,7,15,26,1080,100,18,25,36,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-04-19,2020,7,29,109,2446.2,0.036,4,Mod_Dry,45,11,10,10,72,148,0.06,2298,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-20,2020,7,29,110,2450,0.036,4,Mod_Dry,45,11,10,10,72,148,0.06,2302,0.94,1100,1200,55,7,15,26,1100,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-21,2020,7,29,111,2446.2,0.036,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-22,2020,7,30,112,2442.4,0.036,3,Normal,54,13,14,19,117,217,0.089,2225,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2021-04-23,2020,7,30,113,2431,0.037,3,Normal,54,13,14,19,117,217,0.089,2214,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-04-24,2020,7,30,114,2412,0.038,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-04-25,2020,7,30,115,2393.1,0.039,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-26,2020,7,30,116,2374.2,0.04,3,Normal,54,13,14,19,117,217,0.091,2157,0.91,1100,1060,46,5,11,13,982,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-27,2020,7,30,117,2347.9,0.042,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2021-04-28,2020,7,30,118,2321.6,0.045,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2021-04-29,2020,7,31,119,2295.5,0.047,3,Normal,54,13,14,19,117,217,0.095,2078,0.91,1100,978,46,5,11,10,906,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2021-04-30,2020,7,31,120,2269.4,0.049,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-05-01,2020,8,31,121,2236.1,0.051,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-05-02,2020,8,31,122,2195.6,0.054,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-05-03,2020,8,31,123,2155.3,0.057,3,Normal,55,13,13,17,178,276,0.13,1879,0.87,1100,779,45,5,12,6,711,100,18,25,23,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-05-04,2020,8,31,124,2115.2,0.059,3,Normal,55,13,13,17,178,276,0.13,1839,0.87,1100,739,45,5,12,5,672,100,18,25,22,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2021-05-05,2020,8,31,125,2075.4,0.062,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-05-06,2020,8,32,126,2043.1,0.065,3,Normal,55,13,13,17,178,276,0.14,1767,0.86,1100,667,45,5,12,3,602,100,18,25,20,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-05-07,2020,8,32,127,2010.9,0.067,3,Normal,55,13,13,17,178,276,0.14,1735,0.86,1100,635,45,5,12,2,571,100,18,25,19,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-05-08,2020,8,32,128,1978.9,0.07,3,Normal,55,13,13,17,178,276,0.14,1703,0.86,1100,603,45,5,12,1,540,100,18,25,18,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-05-09,2020,8,32,129,1940.1,0.074,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2021-05-10,2020,8,32,130,1908.5,0.077,3,Normal,55,13,13,17,178,276,0.14,1633,0.85,1100,533,45,5,12,-1,472,100,18,25,16,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-05-11,2020,8,32,131,1877.1,0.08,3,Normal,55,13,13,17,178,276,0.15,1601,0.85,1100,501,45,5,12,-2,441,100,18,25,15,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-05-12,2020,8,32,132,1845.9,0.084,3,Normal,55,13,13,17,178,276,0.15,1570,0.85,1100,470,45,5,12,-3,411,100,18,25,14,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
