date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-05-13,2020,8,33,133,1814.9,0.089,3,Normal,55,13,13,17,178,276,0.15,1539,0.85,1100,439,45,5,12,-4,381,100,18,25,13,559,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-14,2020,8,33,134,1784.1,0.093,3,Normal,55,13,13,17,178,276,0.15,1508,0.84,1100,408,45,5,12,-5,351,100,18,25,12,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-05-15,2020,8,33,135,1753.5,0.096,3,Normal,55,13,13,17,178,276,0.16,1478,0.84,1100,378,45,5,12,-6,322,100,18,25,11,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-16,2020,8,33,136,1723.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2021-05-17,2020,8,33,137,1693,0.1,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-05-18,2020,8,33,138,1663,0.11,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2021-05-19,2020,8,33,139,1633.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1357,0.83,1100,257,45,5,8,-9,208,100,18,21,8,386,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-05-20,2020,8,34,140,1610.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2021-05-21,2020,8,34,141,1587.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-05-22,2020,8,34,142,1564.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-05-23,2020,8,34,143,1542.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-05-24,2020,8,34,144,1519.6,0.12,3,Normal,55,13,13,17,178,276,0.18,1244,0.82,1100,144,33,4,4,-13,116,88,17,17,4,294,1220,990,969.5,20.5,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0892,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-05-25,2020,8,34,145,1497.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-05-26,2020,8,34,146,1475.2,0.13,3,Normal,55,13,13,17,178,276,0.19,1199,0.81,1100,99,22,3,3,-14,85,77,16,16,3,263,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-05-27,2020,8,35,147,1453.2,0.13,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-05-28,2020,8,35,148,1431.4,0.13,3,Normal,55,13,13,17,178,276,0.19,1155,0.81,1100,55,12,2,2,-15,54,67,15,15,2,232,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0863,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-05-29,2020,8,35,149,1409.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-30,2020,8,35,150,1382,0.14,3,Normal,55,13,13,17,178,276,0.2,1106,0.8,1100,6,1,0,0,-17,22,56,13,13,0,200,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2021-05-31,2020,8,35,151,1336.5,0.14,3,Normal,55,13,13,17,178,276,0.21,1061,0.79,1061,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.759,0.559,0.0266,1.32,0.0627,4,0.292,1.61,0.0765,19.4,0.954,0.98,0.935,48.2,47.2,189,4530
2021-06-01,2020,9,35,152,1291.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1131,0.88,1100,31,7,1,1,-8,30,52,11,10,1,118,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-06-02,2020,9,35,153,1253.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1093,0.87,1093,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.782,0.632,0.0296,1.41,0.0663,4,0.299,1.71,0.0804,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2021-06-03,2020,9,36,154,1216.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.13,1055,0.87,1055,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.727,0.547,0.0256,1.27,0.0595,4,0.291,1.57,0.0731,19.9,0.955,0.98,0.936,49,48.1,192,4610
2021-06-04,2020,9,36,155,1185.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1024,0.86,1024,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.681,0.477,0.0222,1.16,0.0538,4,0.285,1.44,0.0671,20.1,0.955,0.98,0.936,48.1,47.2,189,4530
2021-06-05,2020,9,36,156,1154.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,993.4,0.86,993.4,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.636,0.42,0.0194,1.06,0.0488,4,0.278,1.33,0.0617,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2021-06-06,2020,9,36,157,1124.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,963.2,0.86,963.2,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.595,0.405,0.0187,1,0.0461,4,0.268,1.27,0.0584,20.4,0.955,0.98,0.936,46.1,45.2,181,4340
2021-06-07,2020,9,36,158,1094.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,933.6,0.85,933.6,0,0,0,0,-9,9,45,10,9,0,97,998,990,968.2,21.8,0.568,0.391,0.0179,0.959,0.044,4,0.258,1.22,0.0558,20.6,0.955,0.98,0.936,45,44.1,176,4230
2021-06-08,2020,9,36,159,1070.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,909.7,0.85,909.7,0,0,0,0,-9,9,45,10,9,0,97,974,990,968.1,21.9,0.546,0.379,0.0173,0.926,0.0423,4,0.25,1.18,0.0537,20.7,0.955,0.98,0.936,44.1,43.2,173,4150
2021-06-09,2020,9,36,160,1047.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,886.3,0.85,886.3,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.893,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2021-06-10,2020,9,37,161,1024.3,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,863.3,0.84,863.3,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.504,0.357,0.0162,0.861,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2021-06-11,2020,9,37,162,1001.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,840.7,0.84,840.7,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2021-06-12,2020,9,37,163,979.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,818.6,0.84,818.6,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2021-06-13,2020,9,37,164,957.96,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,797,0.83,797,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2021-06-14,2020,9,37,165,941.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2021-06-15,2020,9,37,166,925.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,764.3,0.83,764.3,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2021-06-16,2020,9,37,167,909.53,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,748.5,0.82,748.5,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2021-06-17,2020,9,38,168,894.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2021-06-18,2020,9,38,169,879.05,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,718,0.82,718,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2021-06-19,2020,9,38,170,864.43,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,703.4,0.81,703.4,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2021-06-20,2020,9,38,171,850.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,689.3,0.81,689.3,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.355,0.261,0.0115,0.616,0.0271,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
2021-06-21,2020,9,38,172,836.61,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2021-06-22,2020,9,38,173,823.5,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,662.5,0.8,662.5,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2021-06-23,2020,9,38,174,811.03,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,650,0.8,650,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2021-06-24,2020,9,39,175,802.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2021-06-25,2020,9,39,176,794.52,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2021-06-26,2020,9,39,177,786.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2021-06-27,2020,9,39,178,780.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2021-06-28,2020,9,39,179,771.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,610.9,0.79,610.9,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2021-06-29,2020,9,39,180,762.45,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2021-06-30,2020,9,39,181,750.15,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.1,0.79,589.1,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2021-07-01,2020,10,40,182,738.94,0.28,3,Normal,50,10,9,9,108,186,0.25,552.9,0.75,552.9,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2021-07-02,2020,10,40,183,727.18,0.28,3,Normal,50,10,9,9,108,186,0.26,541.2,0.74,541.2,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00701,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2021-07-03,2020,10,40,184,715.42,0.29,3,Normal,50,10,9,9,108,186,0.26,529.4,0.74,529.4,0,0,0,0,-9,9,50,10,9,0,117,598,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2021-07-04,2020,10,40,185,704.21,0.29,3,Normal,50,10,9,9,108,186,0.26,518.2,0.74,518.2,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00632,0.407,0.0175,3,0.176,0.583,0.025,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2021-07-05,2020,10,40,186,694.09,0.3,3,Normal,50,10,9,9,108,186,0.27,508.1,0.73,508.1,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00602,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2021-07-06,2020,10,40,187,683.43,0.3,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2021-07-07,2020,10,40,188,672.76,0.31,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2021-07-08,2020,10,41,189,662.1,0.31,3,Normal,50,10,9,9,108,186,0.28,476.1,0.72,476.1,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2021-07-09,2020,10,41,190,651.98,0.32,3,Normal,50,10,9,9,108,186,0.28,466,0.71,466,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.349,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2021-07-10,2020,10,41,191,642.96,0.32,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2021-07-11,2020,10,41,192,633.39,0.33,3,Normal,50,10,9,9,108,186,0.29,447.4,0.71,447.4,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2021-07-12,2020,10,41,193,623.82,0.33,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2021-07-13,2020,10,41,194,614.8,0.34,3,Normal,50,10,9,9,108,186,0.3,428.8,0.7,428.8,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2021-07-14,2020,10,41,195,605.77,0.34,3,Normal,50,10,9,9,108,186,0.31,419.8,0.69,419.8,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0971,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.6,89.3,2140
2021-07-15,2020,10,42,196,597.84,0.34,3,Normal,50,10,9,9,108,186,0.31,411.8,0.69,411.8,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2021-07-16,2020,10,42,197,589.37,0.35,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00376,0.292,0.0123,2,0.215,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2070
2021-07-17,2020,10,42,198,580.89,0.35,3,Normal,50,10,9,9,108,186,0.32,394.9,0.68,394.9,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2021-07-18,2020,10,42,199,572.41,0.36,3,Normal,50,10,9,9,108,186,0.33,386.4,0.68,386.4,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0814,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.6,1980
2021-07-19,2020,10,42,200,564.48,0.36,3,Normal,50,10,9,9,108,186,0.33,378.5,0.67,378.5,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0776,0.00325,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2021-07-20,2020,10,42,201,556.55,0.37,3,Normal,50,10,9,9,108,186,0.33,370.6,0.67,370.6,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0739,0.00309,0.265,0.0111,2,0.193,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.6,79.2,1900
2021-07-21,2020,10,42,202,549.72,0.37,3,Normal,50,10,9,9,108,186,0.34,363.7,0.66,363.7,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0707,0.00295,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2021-07-22,2020,10,43,203,542.33,0.37,3,Normal,50,10,9,9,108,186,0.34,356.3,0.66,356.3,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0672,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2021-07-23,2020,10,43,204,534.95,0.38,3,Normal,50,10,9,9,108,186,0.35,348.9,0.65,348.9,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2021-07-24,2020,10,43,205,527.57,0.38,3,Normal,50,10,9,9,108,186,0.35,341.6,0.65,341.6,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1750
2021-07-25,2020,10,43,206,520.73,0.39,3,Normal,50,10,9,9,108,186,0.36,334.7,0.64,334.7,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.057,0.00237,0.235,0.00977,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
2021-07-26,2020,10,43,207,513.9,0.39,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2021-07-27,2020,10,43,208,507.06,0.39,3,Normal,50,10,9,9,108,186,0.37,321.1,0.63,321.1,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2021-07-28,2020,10,43,209,501.32,0.4,3,Normal,50,10,9,9,108,186,0.37,315.3,0.63,315.3,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2021-07-29,2020,10,44,210,495.03,0.4,3,Normal,50,10,9,9,108,186,0.38,309,0.62,309,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0449,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2021-07-30,2020,10,44,211,488.74,0.4,3,Normal,50,10,9,9,108,186,0.38,302.7,0.62,302.7,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2021-07-31,2020,10,44,212,482.45,0.41,3,Normal,50,10,9,9,108,186,0.39,296.4,0.61,296.4,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.165,0.0389,0.00161,0.203,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2021-08-01,2020,11,44,213,475.07,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2021-08-02,2020,11,44,214,468.23,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,284.2,0.61,284.2,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0332,0.00136,0.194,0.00799,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2021-08-03,2020,11,44,215,460.85,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,276.9,0.6,276.9,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0297,0.00122,0.188,0.00773,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2021-08-04,2020,11,44,216,454.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,270,0.59,270,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00109,0.182,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2021-08-05,2020,11,45,217,448.27,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,264.3,0.59,264.3,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000973,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2021-08-06,2020,11,45,218,441.98,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,258,0.58,258,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0208,0.000851,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2021-08-07,2020,11,45,219,435.69,0.44,2,Mod_Wet,54,9,8,6,107,184,0.42,251.7,0.58,251.7,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000728,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2021-08-08,2020,11,45,220,429.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,245.4,0.57,245.4,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2021-08-09,2020,11,45,221,423.66,0.45,2,Mod_Wet,54,9,8,6,107,184,0.43,239.7,0.57,239.7,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00659,2,0.104,0.266,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2021-08-10,2020,11,45,222,417.92,0.46,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
2021-08-11,2020,11,45,223,412.18,0.46,3,Normal,47,8,6,5,89,155,0.38,257.2,0.62,257.2,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000831,0.168,0.00685,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.3,1330
2021-08-12,2020,11,46,224,407.53,0.47,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0182,0.000741,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2021-08-13,2020,11,46,225,402.33,0.47,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.1,1280
2021-08-14,2020,11,46,226,397.14,0.48,3,Normal,47,8,6,5,89,155,0.39,242.1,0.61,242.1,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2021-08-15,2020,11,46,227,391.94,0.48,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2021-08-16,2020,11,46,228,386.75,0.48,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0154,0.000626,0.154,0.00626,2,0.0989,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2021-08-17,2020,11,46,229,382.1,0.49,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2021-08-18,2020,11,46,230,377.45,0.49,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-08-19,2020,11,47,231,372.8,0.5,3,Normal,47,8,6,5,89,155,0.42,217.8,0.58,217.8,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000577,0.148,0.00599,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2021-08-20,2020,11,47,232,368.15,0.5,3,Normal,47,8,6,5,89,155,0.42,213.2,0.58,213.2,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2021-08-21,2020,11,47,233,364.6,0.5,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2021-08-22,2020,11,47,234,360.5,0.51,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2021-08-23,2020,11,47,235,356.4,0.51,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2021-08-24,2020,11,47,236,352.3,0.52,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2021-08-25,2020,11,47,237,348.19,0.52,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2021-08-26,2020,11,48,238,344.09,0.52,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2021-08-27,2020,11,48,239,339.99,0.53,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,997
2021-08-28,2020,11,48,240,336.44,0.53,3,Normal,47,8,6,5,89,155,0.46,181.4,0.54,181.4,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000448,0.132,0.00531,1,0.187,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2021-08-29,2020,11,48,241,332.88,0.54,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2021-08-30,2020,11,48,242,329.33,0.54,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,935
2021-08-31,2020,11,48,243,325.77,0.55,3,Normal,47,8,6,5,89,155,0.48,170.8,0.52,170.8,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,914
2021-09-01,2020,12,48,244,322.22,0.55,3,Normal,40,6,4,3,65,118,0.37,204.2,0.63,204.2,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
2021-09-02,2020,12,49,245,317.02,0.56,3,Normal,40,6,4,3,65,118,0.37,199,0.63,199,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000506,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45,45,1080
2021-09-03,2020,12,49,246,311.83,0.56,3,Normal,40,6,4,3,65,118,0.38,193.8,0.62,193.8,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0122,0.000488,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.9,43.9,1050
2021-09-04,2020,12,49,247,307.18,0.57,3,Normal,40,6,4,3,65,118,0.38,189.2,0.62,189.2,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-09-05,2020,12,49,248,302.53,0.57,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2021-09-06,2020,12,49,249,298.98,0.58,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2021-09-07,2020,12,49,250,294.87,0.58,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2021-09-08,2020,12,49,251,290.77,0.59,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2021-09-09,2020,12,50,252,286.67,0.6,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2021-09-10,2020,12,50,253,282.57,0.6,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2021-09-11,2020,12,50,254,279.01,0.61,3,Normal,40,6,4,3,65,118,0.42,161,0.58,161,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00944,0.000375,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2021-09-12,2020,12,50,255,275.46,0.61,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2021-09-13,2020,12,50,256,271.9,0.62,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2021-09-14,2020,12,50,257,268.35,0.62,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2021-09-15,2020,12,50,258,265.89,0.63,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2021-09-16,2020,12,51,259,262.88,0.63,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2021-09-17,2020,12,51,260,259.87,0.64,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2021-09-18,2020,12,51,261,256.87,0.65,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2021-09-19,2020,12,51,262,253.86,0.65,3,Normal,40,6,4,3,65,118,0.47,135.9,0.54,135.9,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.0073,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2021-09-20,2020,12,51,263,250.85,0.66,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2021-09-21,2020,12,51,264,247.84,0.67,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2021-09-22,2020,12,51,265,244.83,0.67,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2021-09-23,2020,12,52,266,241.83,0.68,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2021-09-24,2020,12,52,267,239.37,0.69,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2021-09-25,2020,12,52,268,236.9,0.69,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2021-09-26,2020,12,52,269,234.44,0.7,3,Normal,40,6,4,3,65,118,0.5,116.4,0.5,116.4,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00393,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2021-09-27,2020,12,52,270,231.98,0.7,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0988,0.00389,1,0.0964,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
2021-09-28,2020,12,52,271,229.52,0.71,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0925,0.00523,0.000206,0.0978,0.00385,1,0.0931,0.191,0.00751,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2021-09-29,2020,12,52,272,227.06,0.72,3,Normal,40,6,4,3,65,118,0.52,109.1,0.48,109.1,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0897,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24,24,577
2021-09-30,2020,12,53,273,224.6,0.73,3,Normal,40,6,4,3,65,118,0.53,106.6,0.47,106.6,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00481,0.000189,0.0956,0.00376,1,0.0864,0.182,0.00715,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
2021-10-01,2021,1,1,274,223.23,0.73,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2021-10-02,2021,1,1,275,225.69,0.72,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-10-03,2021,1,1,276,228.7,0.71,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-10-04,2021,1,1,277,227.88,0.72,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-10-05,2021,1,1,278,227.61,0.72,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-10-06,2021,1,1,279,226.24,0.72,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-07,2021,1,1,280,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-10-08,2021,1,2,281,224.05,0.73,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2021-10-09,2021,1,2,282,221.05,0.74,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2021-10-10,2021,1,2,283,218.58,0.75,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-10-11,2021,1,2,284,216.12,0.75,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-10-12,2021,1,2,285,213.66,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2021-10-13,2021,1,2,286,211.2,0.77,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2021-10-14,2021,1,2,287,208.74,0.78,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2021-10-15,2021,1,3,288,207.37,0.78,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2021-10-16,2021,1,3,289,205.46,0.79,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2021-10-17,2021,1,3,290,203.55,0.79,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2021-10-18,2021,1,3,291,202.18,0.8,3,Normal,37,5,3,2,50,97,0.48,105.2,0.52,105.2,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00469,0.000183,0.0932,0.00364,1,0.0845,0.178,0.00695,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,200.81,0.8,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0826,0.175,0.00685,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,198.9,0.81,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2021-10-22,2021,1,4,295,196.16,0.82,3,Normal,37,5,3,2,50,97,0.49,99.16,0.51,99.16,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
2021-10-23,2021,1,4,296,198.62,0.81,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2021-10-24,2021,1,4,297,203.27,0.8,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2021-10-25,2021,1,4,298,202.45,0.8,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0849,0.178,0.00696,25.4,0,0,0,0,0,0,0
2021-10-26,2021,1,4,299,201.08,0.8,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2021-10-27,2021,1,4,300,200.81,0.8,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0826,0.175,0.00685,25.4,0,0,0,0,0,0,0
2021-10-28,2021,1,4,301,201.08,0.8,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.0046,0.00018,0.0927,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2021-10-29,2021,1,5,302,203.55,0.79,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2021-10-30,2021,1,5,303,204.37,0.79,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2021-10-31,2021,1,5,304,203,0.8,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2021-11-01,2021,2,5,305,201.08,0.8,3,Normal,36,5,3,2,47,93,0.46,108.1,0.54,108.1,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0892,0.00494,0.000193,0.0941,0.00368,1,0.0884,0.183,0.00713,25.4,0,0,0,0,0,0,0
2021-11-02,2021,2,5,306,203.55,0.79,3,Normal,36,5,3,2,47,93,0.46,110.5,0.54,110.5,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00515,0.000201,0.0952,0.00372,1,0.0917,0.187,0.00731,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2021-11-03,2021,2,5,307,209.29,0.78,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2021-11-04,2021,2,5,308,213.94,0.76,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,647
2021-11-05,2021,2,6,309,215.85,0.76,3,Normal,36,5,3,2,47,93,0.43,122.8,0.57,122.8,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-11-06,2021,2,6,310,212.84,0.77,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2021-11-07,2021,2,6,311,209.83,0.78,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.098,0.00384,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-11-08,2021,2,6,312,207.37,0.78,3,Normal,36,5,3,2,47,93,0.45,114.4,0.55,114.4,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0969,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2021-11-09,2021,2,6,313,206.01,0.79,3,Normal,36,5,3,2,47,93,0.45,113,0.55,113,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00536,0.00021,0.0963,0.00377,1,0.0951,0.191,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2021-11-10,2021,2,6,314,205.19,0.79,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.0959,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2021-11-11,2021,2,6,315,203.27,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2021-11-12,2021,2,7,316,204.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2021-11-13,2021,2,7,317,209.29,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2021-11-14,2021,2,7,318,214.48,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2021-11-15,2021,2,7,319,216.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2021-11-16,2021,2,7,320,215.03,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000327,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2021-11-17,2021,2,7,321,212.57,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2021-11-18,2021,2,7,322,209.56,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2021-11-19,2021,2,8,323,211.48,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2021-11-20,2021,2,8,324,212.84,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00815,0.000319,0.108,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2021-11-21,2021,2,8,325,214.21,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2021-11-22,2021,2,8,326,216.67,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2021-11-23,2021,2,8,327,214.76,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2021-11-24,2021,2,8,328,212.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2021-11-25,2021,2,8,329,209.83,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-26,2021,2,9,330,208.47,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2021-11-27,2021,2,9,331,207.1,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2021-11-28,2021,2,9,332,207.92,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2021-11-29,2021,2,9,333,208.74,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2021-11-30,2021,2,9,334,205.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-12-01,2021,3,9,335,204.37,0.79,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2021-12-02,2021,3,9,336,204.09,0.79,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2021-12-03,2021,3,10,337,202.73,0.8,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2021-12-04,2021,3,10,338,202.45,0.8,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2021-12-05,2021,3,10,339,202.18,0.8,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2021-12-06,2021,3,10,340,204.09,0.79,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2021-12-07,2021,3,10,341,209.29,0.78,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2021-12-08,2021,3,10,342,212.3,0.77,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2021-12-09,2021,3,10,343,212.57,0.77,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2021-12-10,2021,3,11,344,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2021-12-11,2021,3,11,345,215.3,0.76,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2021-12-12,2021,3,11,346,217.22,0.75,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
