date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-12-13,2021,3,11,347,218.58,0.75,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2021-12-14,2021,3,11,348,219.95,0.74,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2021-12-15,2021,3,11,349,220.23,0.74,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2021-12-16,2021,3,11,350,222.69,0.73,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.00038,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,889
2021-12-17,2021,3,12,351,226.79,0.72,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2021-12-18,2021,3,12,352,230.89,0.71,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2021-12-19,2021,3,12,353,233.35,0.7,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2021-12-20,2021,3,12,354,235.81,0.69,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2021-12-21,2021,3,12,355,238.27,0.69,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2021-12-22,2021,3,12,356,241.28,0.68,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2021-12-23,2021,3,12,357,243.19,0.68,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-24,2021,3,13,358,245.11,0.67,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2021-12-25,2021,3,13,359,245.93,0.67,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2021-12-26,2021,3,13,360,246.2,0.67,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2021-12-27,2021,3,13,361,246.48,0.67,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2021-12-28,2021,3,13,362,246.2,0.67,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2021-12-29,2021,3,13,363,248.12,0.67,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2021-12-30,2021,3,13,364,251.12,0.66,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2021-12-31,2021,3,14,365,255.23,0.65,5,Dry,26,4,3,2,24,59,0.23,196.2,0.77,196.2,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2022-01-01,2021,4,14,1,256.59,0.65,5,Dry,29,5,4,2,33,73,0.28,183.6,0.71,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-01-02,2021,4,14,2,259.6,0.64,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2022-01-03,2021,4,14,3,264.25,0.63,5,Dry,29,5,4,2,33,73,0.28,191.3,0.72,191.3,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2022-01-04,2021,4,14,4,269.44,0.62,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1080
2022-01-05,2021,4,14,5,275.73,0.61,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2022-01-06,2021,4,14,6,281.48,0.6,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-01-07,2021,4,15,7,287.22,0.59,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2022-01-08,2021,4,15,8,292.96,0.59,5,Dry,29,5,4,2,33,73,0.25,220,0.75,220,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2022-01-09,2021,4,15,9,299.25,0.58,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2022-01-10,2021,4,15,10,303.9,0.57,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2022-01-11,2021,4,15,11,309.09,0.57,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2022-01-12,2021,4,15,12,314.29,0.56,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2022-01-13,2021,4,15,13,317.84,0.56,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2022-01-14,2021,4,16,14,319.76,0.55,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2022-01-15,2021,4,16,15,317.84,0.56,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2022-01-16,2021,4,16,16,315.93,0.56,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2022-01-17,2021,4,16,17,314.01,0.56,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2022-01-18,2021,4,16,18,315.93,0.56,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2022-01-19,2021,4,16,19,321.12,0.55,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2022-01-20,2021,4,16,20,325.77,0.55,5,Dry,29,5,4,2,33,73,0.22,252.8,0.78,252.8,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000733,0.156,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2022-01-21,2021,4,17,21,328.78,0.54,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2022-01-22,2021,4,17,22,329.6,0.54,5,Dry,29,5,4,2,33,73,0.22,256.6,0.78,256.6,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0201,0.000806,0.16,0.0064,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2022-01-23,2021,4,17,23,331.51,0.54,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2022-01-24,2021,4,17,24,334.52,0.54,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0224,0.0009,0.164,0.00657,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2022-01-25,2021,4,17,25,336.98,0.53,5,Dry,29,5,4,2,33,73,0.22,264,0.78,264,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2022-01-26,2021,4,17,26,343.27,0.53,5,Dry,29,5,4,2,33,73,0.21,270.3,0.79,270.3,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2022-01-27,2021,4,17,27,352.84,0.52,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2022-01-28,2021,4,18,28,363.51,0.51,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2022-01-29,2021,4,18,29,372.53,0.5,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2022-01-30,2021,4,18,30,380.46,0.49,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67,1610
2022-01-31,2021,4,18,31,387.3,0.48,5,Dry,29,5,4,2,33,73,0.19,314.3,0.81,314.3,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2022-02-01,2021,5,18,32,395.77,0.48,5,Dry,31,6,4,3,41,85,0.21,310.8,0.79,310.8,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2022-02-02,2021,5,18,33,404.25,0.47,5,Dry,31,6,4,3,41,85,0.21,319.3,0.79,319.3,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0497,0.00202,0.212,0.00864,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1660
2022-02-03,2021,5,18,34,412.73,0.46,5,Dry,31,6,4,3,41,85,0.21,327.7,0.79,327.7,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2022-02-04,2021,5,19,35,422.3,0.45,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00238,0.227,0.00928,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2022-02-05,2021,5,19,36,430.23,0.45,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
2022-02-06,2021,5,19,37,437.06,0.44,5,Dry,31,6,4,3,41,85,0.19,352.1,0.81,352.1,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.239,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
2022-02-07,2021,5,19,38,444.44,0.44,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2022-02-08,2021,5,19,39,450.19,0.43,5,Dry,31,6,4,3,41,85,0.19,365.2,0.81,365.2,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2022-02-09,2021,5,19,40,454.83,0.43,5,Dry,31,6,4,3,41,85,0.19,369.8,0.81,369.8,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0736,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.4,80.7,1940
2022-02-10,2021,5,19,41,460.58,0.42,5,Dry,31,6,4,3,41,85,0.18,375.6,0.81,375.6,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2022-02-11,2021,5,20,42,469.05,0.42,5,Dry,31,6,4,3,41,85,0.18,384.1,0.82,384.1,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0803,0.0033,0.266,0.0109,2,0.202,0.468,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2022-02-12,2021,5,20,43,475.89,0.41,5,Dry,31,6,4,3,41,85,0.18,390.9,0.82,390.9,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0835,0.00344,0.271,0.0112,2,0.206,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2022-02-13,2021,5,20,44,481.63,0.41,5,Dry,31,6,4,3,41,85,0.18,396.6,0.82,396.6,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0862,0.00356,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2022-02-14,2021,5,20,45,489.56,0.4,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2022-02-15,2021,5,20,46,499.68,0.4,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90.1,2160
2022-02-16,2021,5,20,47,511.44,0.39,5,Dry,31,6,4,3,41,85,0.17,426.4,0.83,426.4,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.201,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2022-02-17,2021,5,20,48,524.29,0.38,5,Dry,31,6,4,3,41,85,0.16,439.3,0.84,439.3,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.013,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2022-02-18,2021,5,21,49,536.05,0.38,5,Dry,31,6,4,3,41,85,0.16,451.1,0.84,451.1,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2022-02-19,2021,5,21,50,548.35,0.37,5,Dry,31,6,4,3,41,85,0.15,463.4,0.84,463.4,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2022-02-20,2021,5,21,51,563.39,0.36,5,Dry,31,6,4,3,41,85,0.15,478.4,0.85,478.4,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00523,0.346,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-02-21,2021,5,21,52,580.62,0.35,5,Dry,31,6,4,3,41,85,0.15,495.6,0.85,495.6,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2022-02-22,2021,5,21,53,599.48,0.34,5,Dry,31,6,4,3,41,85,0.14,514.5,0.86,514.5,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2022-02-23,2021,5,21,54,621.08,0.33,5,Dry,31,6,4,3,41,85,0.14,536.1,0.86,536.1,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00674,0.414,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.3,112,2680
2022-02-24,2021,5,21,55,643.78,0.32,5,Dry,31,6,4,3,41,85,0.13,558.8,0.87,558.8,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.00741,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2022-02-25,2021,5,22,56,667.57,0.31,5,Dry,31,6,4,3,41,85,0.13,582.6,0.87,582.6,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2022-02-26,2021,5,22,57,693.55,0.3,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.0089,0.503,0.0216,3,0.216,0.72,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2022-02-27,2021,5,22,58,720.62,0.28,5,Dry,31,6,4,3,41,85,0.12,635.6,0.88,635.6,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2022-02-28,2021,5,22,59,744.95,0.28,5,Dry,31,6,4,3,41,85,0.11,660,0.89,660,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.239,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2022-03-01,2021,6,22,60,766.01,0.27,5,Dry,36,8,6,4,53,107,0.14,659,0.86,659,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2022-03-02,2021,6,22,61,777.51,0.26,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2022-03-03,2021,6,22,62,792.97,0.26,5,Dry,36,8,6,4,53,107,0.14,686,0.86,686,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2022-03-04,2021,6,23,63,807.6,0.25,5,Dry,36,8,6,4,53,107,0.13,700.6,0.87,700.6,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2022-03-05,2021,6,23,64,823.5,0.24,5,Dry,36,8,6,4,53,107,0.13,716.5,0.87,716.5,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2022-03-06,2021,6,23,65,844.35,0.24,5,Dry,36,8,6,4,53,107,0.13,737.4,0.87,737.4,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2022-03-07,2021,6,23,66,866.49,0.23,5,Dry,36,8,6,4,53,107,0.12,759.5,0.88,759.5,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.307,0.0135,0.703,0.031,3,0.283,0.985,0.0435,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2022-03-08,2021,6,23,67,889.76,0.22,5,Dry,36,8,6,4,53,107,0.12,782.8,0.88,782.8,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2022-03-09,2021,6,23,68,914.01,0.21,5,Dry,36,8,6,4,53,107,0.12,807,0.88,807,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2022-03-10,2021,6,23,69,939.15,0.21,5,Dry,36,8,6,4,53,107,0.11,832.1,0.89,832.1,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,163,3900
2022-03-11,2021,6,24,70,960.34,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,831.3,0.87,831.3,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2022-03-12,2021,6,24,71,977.17,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,848.2,0.87,848.2,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2022-03-13,2021,6,24,72,994.29,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2022-03-14,2021,6,24,73,1006.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,877.7,0.87,877.7,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2022-03-15,2021,6,24,74,1019.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,890.2,0.87,890.2,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.891,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2022-03-16,2021,6,24,75,1031.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,902.9,0.88,902.9,0,0,0,0,-6,6,41,8,7,0,73,959,990,968,22,0.533,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2022-03-17,2021,6,24,76,1044.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,915.7,0.88,915.7,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2022-03-18,2021,6,25,77,1057.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,928.7,0.88,928.7,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2022-03-19,2021,6,25,78,1070.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,941.7,0.88,941.7,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2022-03-20,2021,6,25,79,1083.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,954.9,0.88,954.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2022-03-21,2021,6,25,80,1097.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,968.2,0.88,968.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2022-03-22,2021,6,25,81,1116.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,987.1,0.88,987.1,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2022-03-23,2021,6,25,82,1146.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.461,0.0213,1.12,0.0518,4,0.283,1.4,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
2022-03-24,2021,6,25,83,1182.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.543,0.0252,1.25,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
2022-03-25,2021,6,26,84,1224.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.774,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2022-03-26,2021,6,26,85,1268.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-27,2021,6,26,86,1318.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1190,0.9,1100,90,20,3,3,-3,67,61,11,10,3,134,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-03-28,2021,6,26,87,1363.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1235,0.91,1100,135,31,4,4,-2,98,72,12,11,4,165,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-03-29,2021,6,26,88,1403.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-03-30,2021,6,26,89,1431.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2022-03-31,2021,6,26,90,1459.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1330,0.91,1100,230,52,7,7,1,163,93,15,14,7,230,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2022-04-01,2021,7,27,91,1487.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-04-02,2021,7,27,92,1516.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2022-04-03,2021,7,27,93,1538.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-04-04,2021,7,27,94,1561.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-04-05,2021,7,27,95,1584.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-04-06,2021,7,27,96,1607,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2022-04-07,2021,7,27,97,1629.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-04-08,2021,7,28,98,1653,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-04-09,2021,7,28,99,1682.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.088,1535,0.91,1100,435,55,7,13,3,357,100,18,23,13,429,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-04-10,2021,7,28,100,1719.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-04-11,2021,7,28,101,1756.9,0.096,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-04-12,2021,7,28,102,1794.4,0.091,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-04-13,2021,7,28,103,1832.1,0.086,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-04-14,2021,7,28,104,1863.2,0.082,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2022-04-15,2021,7,29,105,1894.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2022-04-16,2021,7,29,106,1926,0.075,4,Mod_Dry,45,11,10,10,72,148,0.077,1778,0.92,1100,678,55,7,15,10,591,100,18,25,20,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2022-04-17,2021,7,29,107,1950.7,0.073,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-18,2021,7,29,108,1975.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2022-04-19,2021,7,29,109,1993.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2022-04-20,2021,7,29,110,2010.9,0.067,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-21,2021,7,29,111,2021.6,0.066,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-22,2021,7,30,112,2032.4,0.066,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-23,2021,7,30,113,2035.9,0.065,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-24,2021,7,30,114,2039.5,0.065,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-25,2021,7,30,115,2043.1,0.065,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-26,2021,7,30,116,2046.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.072,1899,0.93,1100,799,55,7,15,14,708,100,18,25,24,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2022-04-27,2021,7,30,117,2057.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.072,1909,0.93,1100,809,55,7,15,14,718,100,18,25,24,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-04-28,2021,7,30,118,2068.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-04-29,2021,7,31,119,2071.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-04-30,2021,7,31,120,2075.4,0.062,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-01,2021,8,31,121,2079.1,0.062,4,Mod_Dry,47,10,10,10,115,192,0.092,1887,0.91,1100,787,53,8,15,14,697,100,18,25,24,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-02,2021,8,31,122,2075.4,0.062,4,Mod_Dry,47,10,10,10,115,192,0.092,1883,0.91,1100,783,53,8,15,13,694,100,18,25,23,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-03,2021,8,31,123,2071.8,0.063,4,Mod_Dry,47,10,10,10,115,192,0.093,1880,0.91,1100,780,53,8,15,13,691,100,18,25,23,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-04,2021,8,31,124,2061.1,0.063,4,Mod_Dry,47,10,10,10,115,192,0.093,1869,0.91,1100,769,53,8,15,13,680,100,18,25,23,795,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-05-05,2021,8,31,125,2050.3,0.064,4,Mod_Dry,47,10,10,10,115,192,0.094,1858,0.91,1100,758,53,8,15,13,669,100,18,25,23,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-05-06,2021,8,32,126,2032.4,0.066,4,Mod_Dry,47,10,10,10,115,192,0.095,1840,0.91,1100,740,53,8,15,12,652,100,18,25,22,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-05-07,2021,8,32,127,2014.5,0.067,4,Mod_Dry,47,10,10,10,115,192,0.095,1823,0.91,1100,723,53,8,15,12,635,100,18,25,22,750,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-05-08,2021,8,32,128,1989.6,0.069,4,Mod_Dry,47,10,10,10,115,192,0.097,1798,0.9,1100,698,53,8,15,11,611,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-05-09,2021,8,32,129,1964.8,0.071,4,Mod_Dry,47,10,10,10,115,192,0.098,1773,0.9,1100,673,53,8,15,10,587,100,18,25,20,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2022-05-10,2021,8,32,130,1933.1,0.074,4,Mod_Dry,47,10,10,10,115,192,0.099,1741,0.9,1100,641,53,8,15,9,556,100,18,25,19,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-05-11,2021,8,32,131,1901.5,0.078,3,Normal,55,13,13,17,178,276,0.14,1626,0.85,1100,526,45,5,12,-1,465,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-12,2021,8,32,132,1870.2,0.081,3,Normal,55,13,13,17,178,276,0.15,1594,0.85,1100,494,45,5,12,-2,434,100,18,25,15,612,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2022-05-13,2021,8,33,133,1839,0.085,3,Normal,55,13,13,17,178,276,0.15,1563,0.85,1100,463,45,5,12,-3,404,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2022-05-14,2021,8,33,134,1808.1,0.09,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-15,2021,8,33,135,1770.5,0.094,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4290
2022-05-16,2021,8,33,136,1733.2,0.099,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-05-17,2021,8,33,137,1696.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-05-18,2021,8,33,138,1659.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2022-05-19,2021,8,33,139,1623.3,0.11,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2022-05-20,2021,8,34,140,1593.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1318,0.83,1100,218,45,5,7,-10,171,100,18,20,7,349,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2022-05-21,2021,8,34,141,1564.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1289,0.82,1100,189,43,5,6,-11,146,98,18,19,6,324,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2022-05-22,2021,8,34,142,1535.7,0.12,3,Normal,55,13,13,17,178,276,0.18,1260,0.82,1100,160,36,5,5,-12,126,91,18,18,5,304,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-05-23,2021,8,34,143,1506.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-05-24,2021,8,34,144,1478.4,0.13,3,Normal,55,13,13,17,178,276,0.19,1202,0.81,1100,102,23,3,3,-14,87,78,16,16,3,265,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-05-25,2021,8,34,145,1450.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1174,0.81,1100,74,17,2,2,-15,68,72,15,15,2,246,1200,990,969.3,20.7,0.848,0.648,0.0313,1.5,0.0723,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-05-26,2021,8,34,146,1422,0.13,3,Normal,55,13,13,17,178,276,0.19,1146,0.81,1100,46,10,1,1,-16,50,65,14,14,1,228,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-05-27,2021,8,35,147,1394.3,0.14,3,Normal,55,13,13,17,178,276,0.2,1118,0.8,1100,18,4,1,1,-16,28,59,14,14,1,206,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.0851,19.1,0.953,0.98,0.934,49,48.1,192,4610
2022-05-28,2021,8,35,148,1342.5,0.14,3,Normal,55,13,13,17,178,276,0.21,1067,0.79,1067,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.768,0.573,0.0272,1.34,0.0638,4,0.293,1.63,0.0777,19.4,0.954,0.98,0.935,48.3,47.4,190,4550
2022-05-29,2021,8,35,149,1291.8,0.15,3,Normal,55,13,13,17,178,276,0.21,1016,0.79,1016,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.694,0.459,0.0216,1.15,0.0544,4,0.283,1.44,0.0678,19.7,0.955,0.98,0.935,46.9,46,184,4420
2022-05-30,2021,8,35,150,1247.9,0.15,3,Normal,55,13,13,17,178,276,0.22,971.9,0.78,971.9,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.629,0.409,0.0192,1.04,0.0487,4,0.271,1.31,0.0614,20,0.955,0.98,0.936,45.5,44.6,178,4280
2022-05-31,2021,8,35,151,1204.8,0.16,3,Normal,55,13,13,17,178,276,0.23,928.9,0.77,928.9,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.5,21.5,0.579,0.389,0.0181,0.968,0.0451,4,0.256,1.22,0.057,20.2,0.955,0.98,0.936,44,43.1,172,4140
2022-06-01,2021,9,35,152,1168.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1007,0.86,1007,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.656,0.439,0.0204,1.1,0.0508,4,0.281,1.38,0.0638,20.2,0.955,0.98,0.936,47.6,46.7,187,4480
2022-06-02,2021,9,35,153,1132.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,971.4,0.86,971.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2022-06-03,2021,9,36,154,1102.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,941.6,0.85,941.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0445,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2022-06-04,2021,9,36,155,1073.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2022-06-05,2021,9,36,156,1044.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,883.7,0.85,883.7,0,0,0,0,-9,9,45,10,9,0,97,948,990,968,22,0.522,0.367,0.0167,0.889,0.0405,4,0.241,1.13,0.0515,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2022-06-06,2021,9,36,157,1021.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,860.8,0.84,860.8,0,0,0,0,-9,9,45,10,9,0,97,925,990,968,22,0.501,0.356,0.0161,0.857,0.0389,4,0.233,1.09,0.0495,20.9,0.954,0.98,0.935,42.2,41.3,165,3970
2022-06-07,2021,9,36,158,999.24,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,838.2,0.84,838.2,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2022-06-08,2021,9,36,159,977.17,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,816.2,0.83,816.2,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.0151,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2022-06-09,2021,9,36,160,955.58,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,794.6,0.83,794.6,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.441,0.324,0.0145,0.764,0.0343,4,0.211,0.975,0.0438,21.3,0.953,0.975,0.929,39.5,38.6,154,3700
2022-06-10,2021,9,37,161,934.52,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,773.5,0.83,773.5,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2022-06-11,2021,9,37,162,914.01,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2022-06-12,2021,9,37,163,898.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2022-06-13,2021,9,37,164,883.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2022-06-14,2021,9,37,165,868.57,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,707.6,0.81,707.6,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2022-06-15,2021,9,37,166,854.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2022-06-16,2021,9,37,167,840.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,679.5,0.81,679.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2022-06-17,2021,9,38,168,827.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2022-06-18,2021,9,38,169,814.52,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2022-06-19,2021,9,38,170,802.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.327,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2022-06-20,2021,9,38,171,791.44,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,630.4,0.8,630.4,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.769,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2022-06-21,2021,9,38,172,781.38,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,620.4,0.79,620.4,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
2022-06-22,2021,9,38,173,772.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,611.9,0.79,611.9,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00912,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2022-06-23,2021,9,38,174,763.82,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2022-06-24,2021,9,39,175,751.51,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2022-06-25,2021,9,39,176,738.66,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,577.7,0.78,577.7,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0207,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2022-06-26,2021,9,39,177,726.36,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,565.4,0.78,565.4,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.179,0.0077,0.463,0.02,3,0.197,0.66,0.0284,22.5,0.952,0.975,0.928,39.6,38.7,116,2780
2022-06-27,2021,9,39,178,715.15,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,554.1,0.78,554.1,0,0,0,0,-9,9,45,10,9,0,97,618,990,966.8,23.2,0.278,0.171,0.00737,0.449,0.0193,3,0.192,0.641,0.0276,22.6,0.951,0.974,0.926,38.9,37.9,114,2730
2022-06-28,2021,9,39,179,703.39,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,542.4,0.77,542.4,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00701,0.434,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2022-06-29,2021,9,39,180,691.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
2022-06-30,2021,9,39,181,681.51,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,520.5,0.76,520.5,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00636,0.407,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2022-07-01,2021,10,40,182,670.85,0.31,3,Normal,50,10,9,9,108,186,0.28,484.9,0.72,484.9,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00546,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2022-07-02,2021,10,40,183,660.19,0.31,3,Normal,50,10,9,9,108,186,0.28,474.2,0.72,474.2,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2022-07-03,2021,10,40,184,649.52,0.32,3,Normal,50,10,9,9,108,186,0.29,463.5,0.71,463.5,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2022-07-04,2021,10,40,185,639.4,0.32,3,Normal,50,10,9,9,108,186,0.29,453.4,0.71,453.4,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.0048,0.336,0.0143,2,0.249,0.585,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2022-07-05,2021,10,40,186,630.38,0.33,3,Normal,50,10,9,9,108,186,0.29,444.4,0.7,444.4,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0242,23,0.958,0.98,0.939,48,47.1,94.1,2260
2022-07-06,2021,10,40,187,620.81,0.33,3,Normal,50,10,9,9,108,186,0.3,434.8,0.7,434.8,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.318,0.0134,2,0.236,0.554,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2022-07-07,2021,10,40,188,611.24,0.34,3,Normal,50,10,9,9,108,186,0.3,425.2,0.7,425.2,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00422,0.31,0.0131,2,0.23,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2022-07-08,2021,10,41,189,602.22,0.34,3,Normal,50,10,9,9,108,186,0.31,416.2,0.69,416.2,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0955,0.00403,0.302,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.6,2130
2022-07-09,2021,10,41,190,593.19,0.35,3,Normal,50,10,9,9,108,186,0.31,407.2,0.69,407.2,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0912,0.00384,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2022-07-10,2021,10,41,191,585.26,0.35,3,Normal,50,10,9,9,108,186,0.32,399.3,0.68,399.3,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0875,0.00368,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2022-07-11,2021,10,41,192,576.79,0.35,3,Normal,50,10,9,9,108,186,0.32,390.8,0.68,390.8,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0835,0.00351,0.281,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.5,2000
2022-07-12,2021,10,41,193,568.31,0.36,3,Normal,50,10,9,9,108,186,0.33,382.3,0.67,382.3,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0795,0.00333,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2022-07-13,2021,10,41,194,559.83,0.36,3,Normal,50,10,9,9,108,186,0.33,373.8,0.67,373.8,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0754,0.00316,0.267,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.931,40.9,39.9,79.9,1920
2022-07-14,2021,10,41,195,551.9,0.37,3,Normal,50,10,9,9,108,186,0.34,365.9,0.66,365.9,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1880
2022-07-15,2021,10,42,196,543.98,0.37,3,Normal,50,10,9,9,108,186,0.34,358,0.66,358,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
