datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.042,0.0189,0.0231,1419.87,20.23,20.23,19.72,1,1,1,162,159.5,164.5,89.01,86.54,73,73,73,0,0,0,0.451,0.444,0.458,89.01,86.54,91.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0795,0.0812,0.00332,0.00311,0.00352,0.00013,0.00012,0.00014,0.146,0.142,0.151,0.0057,0.0056,0.0059,25.38,25.38,25.38,0.924,0.921,0.926,0.964,0.963,0.965,0.89,0.888,0.892,20.46,19.95,20.96,19.72,19.21,20.23,0,0,0,0,0,0,0.11,0,0.0189,0.45,0.55,0.45,33.8
726098400000,1993,1,1992,4,14,7,0.107,0.0442,0.0629,3859.4,24.72,24.72,22.97,1,1,1,177,168,184.4,104,95.02,73,73,73,0,0,0,0.413,0.396,0.434,104,95.02,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0825,0.0883,0.00459,0.00383,0.00522,0.00018,0.00015,0.0002,0.173,0.157,0.186,0.0068,0.0062,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.969,0.967,0.97,0.887,0.883,0.891,23.7,21.67,25.48,22.97,20.95,24.72,0,0,0,0,0,0,0.128,0,0.0441,0.41,0.59,0.41,36.1
726703200000,1993,1,1992,4,15,7,0.118,0.0442,0.0737,4575.83,29,29,27.24,1,1,1,194.8,187.4,202.2,121.8,114.4,73,73,73,0,0,0,0.375,0.361,0.389,121.8,114.4,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0893,0.0945,0.0061,0.00548,0.00673,0.00024,0.00021,0.00026,0.205,0.192,0.218,0.008,0.0075,0.0085,25.38,25.37,25.39,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.08,26.23,29.9,27.24,25.45,29,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
727308000000,1993,1,1992,4,16,7,0.134,0.0442,0.0899,5622.02,37.93,37.93,33.46,1,1,1,221.7,203.6,240.8,148.7,130.6,73,73,73,0,0,0,0.33,0.303,0.359,148.7,130.6,167.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.095,0.108,0.00839,0.00685,0.01,0.00033,0.00027,0.00039,0.253,0.221,0.287,0.0099,0.0086,0.011,25.22,25.07,25.36,0.938,0.931,0.944,0.971,0.97,0.974,0.91,0.903,0.92,34.48,30.22,38.95,33.46,29.31,37.93,0,0,0,0,0,0,0.186,0,0.0441,0.33,0.67,0.33,42
727912800000,1993,1,1992,4,17,7,0.163,0.0442,0.119,7490.93,48.2,48.2,44.59,1,1,1,269.1,249.2,287.5,196.1,176.2,73,73,73,0,0,0,0.272,0.254,0.293,196.1,176.2,214.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.111,0.125,0.0124,0.0107,0.014,0.00049,0.00042,0.00056,0.338,0.302,0.371,0.013,0.012,0.015,24.89,24.78,25,0.953,0.947,0.957,0.98,0.978,0.98,0.934,0.926,0.938,45.61,40.93,49.91,44.59,40.03,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46
728517600000,1993,2,1992,5,18,7,0.194,0.0514,0.143,8673.13,58.13,58.13,51.63,2,1,1.5714285714285714,320.8,294.4,351.8,235.8,209.3,85,85,85,0,0,0,0.266,0.242,0.289,235.8,209.3,266.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.133,0.124,0.144,0.0169,0.0135,0.0249,0.00068,0.00054,0.001,0.315,0.248,0.392,0.013,0.0099,0.016,24.68,24.55,24.76,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.65,26.22,52.35,36.1,25.43,48.2,0,0,0,0,0,0,0.287,0,0.051,0.26,0.74,0.26,44.7
729122400000,1993,2,1992,5,19,7,0.247,0.0514,0.196,11847.1,81.71,81.71,70.52,2,2,2,409,364.1,459.2,324,279.1,85,85,85,0,0,0,0.209,0.185,0.233,324,279.1,374.2,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.164,0.148,0.182,0.0519,0.0307,0.0756,0.0021,0.0012,0.0031,0.377,0.31,0.453,0.015,0.013,0.019,24.19,23.88,24.47,0.944,0.936,0.952,0.972,0.97,0.98,0.918,0.908,0.932,36.25,31.33,41.7,35.26,30.39,40.86,0,0,0,0,0,0,0.392,0,0.051,0.21,0.79,0.21,48
729727200000,1993,2,1992,5,20,7,0.331,0.0514,0.28,16470.4,110.6,110.6,98.04,3,2,2.4285714285714284,547.4,479.7,615.4,462.4,394.7,85,85,85,0,0,0,0.156,0.138,0.177,462.4,394.7,530.4,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.217,0.189,0.251,0.118,0.0853,0.155,0.005,0.0035,0.0066,0.541,0.484,0.588,0.023,0.02,0.025,23.4,23.05,23.76,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.938,42.64,34.96,50.67,41.43,33.91,48.2,0,0,0,0,0,0,0.545,0,0.051,0.16,0.85,0.15,49.8
730332000000,1993,2,1992,5,21,7,0.431,0.0514,0.38,21744.8,142.1,142.1,129.4,3,3,3,713,638.1,784.2,628,553.1,85,85,85,0,0,0,0.12,0.108,0.133,628,553.1,699.2,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.264,0.347,0.221,0.17,0.268,0.0095,0.0072,0.012,0.752,0.626,0.872,0.032,0.027,0.038,22.5,22.09,22.92,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.07,39.41,48.32,43.14,38.42,47.36,0,0,0,0,0,0,0.719,0,0.051,0.12,0.88,0.12,50.5
730936800000,1993,3,1992,6,22,7,0.526,0.078,0.448,24512.1,157.2,157.2,145.9,4,3,3.2857142857142856,870.1,804.4,934.7,741.1,675.4,129,129,129,0,0,0,0.149,0.138,0.16,741.1,675.4,805.7,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.389,0.342,0.444,0.293,0.252,0.329,0.013,0.011,0.015,0.932,0.841,1,0.041,0.037,0.044,21.69,21.37,22.04,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.38,39.41,51.5,44.93,38.42,48.2,0,0,0,0,0,0,0.811,0,0.078,0.15,0.85,0.15,46.6
731541600000,1993,3,1992,6,23,7,0.619,0.078,0.541,28797.6,182.5,182.5,171.4,4,4,4,1024,955.8,1097,894.6,826.8,129,129,129,0,0,0,0.126,0.118,0.135,894.6,826.8,968.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.525,0.463,0.593,0.372,0.339,0.408,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.058,20.89,20.52,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.74,41.09,46.57,42.85,40.21,45.64,0,0,0,0,0,0,0.952,0,0.078,0.13,0.87,0.13,46.5
732146400000,1993,3,1992,6,24,7,0.764,0.078,0.651,32221.3,192.8,192.8,191.8,4,4,4,1263,1133,1401,1134,1004,129,129,129,57.71,0,172,0.103,0.0921,0.114,1077,1004,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.77,0.639,0.852,0.595,0.431,0.648,0.028,0.02,0.031,1.66,1.35,1.8,0.078,0.062,0.086,19.61,19.04,20.33,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.35,47.81,50.27,47.95,46.85,48.2,0,0,0,0,0,0,1.07,0,0.113,0.1,0.85,0.15,42.2
732751200000,1993,3,1992,6,25,7,0.943,0.078,0.665,31236.1,190.4,190.4,185.9,4,4,4,1559,1435,1687,1430,1306,129,129,129,330.4,206,458,0.083,0.0765,0.0899,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.899,0.867,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.48,18.05,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.43,46.31,48.57,46.48,45.38,47.6,0,0,0,0,0,0,1.03,0,0.278,0.083,0.71,0.29,33.1
733356000000,1993,3,1992,6,26,7,1.1,0.0846,0.665,29721.4,180.2,180.2,176.9,4,4,4,1819,1723,1902,1679,1594,139.9,129,148,578.6,494,654,0.0768,0.072,0.0812,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.34,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.39,45.98,44.23,43.51,45.06,0,0,0,0,0,0,0.983,0,0.435,0.077,0.6,0.4,27
733960800000,1993,4,1992,7,27,7,1.23,0.0895,0.665,28521.3,172.9,172.9,169.8,4,4,4,2040,1933,2156,1892,1785,148,148,148,791.9,685,908,0.0727,0.0687,0.0766,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.65,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.52,44.12,42.44,41.67,43.23,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
734565600000,1993,4,1992,7,28,7,1.4,0.0895,0.665,27282.2,165.5,165.5,162.4,4,4,4,2319,2203,2405,2171,2055,148,148,148,1071,955,1157,0.0639,0.0615,0.0672,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.05,16.54,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.47,40.91,42.21,40.6,40.01,41.37,0,0,0,0,0,0,0.902,0,0.735,0.064,0.48,0.52,19.5
735170400000,1993,4,1992,7,29,7,1.47,0.119,0.665,26784.2,159.7,159.7,159.4,4,4,4,2426,2416,2435,2229,2199,197.3,148,217,1129,1099,1180,0.0813,0.061,0.0898,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.98,16.02,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.77,40.71,40.83,39.86,39.8,39.93,0,0,0,0,0,0,0.886,0,0.805,0.081,0.45,0.55,18.2
735775200000,1993,4,1992,7,30,7,1.42,0.141,0.665,27161.6,163.6,163.6,161.7,4,4,4,2345,2277,2405,2111,2001,233.9,217,276,1011,901,1088,0.0999,0.0902,0.121,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.05,16.36,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.29,40.91,41.73,40.42,40.01,40.89,0,0,0,0,0,0,0.898,0,0.755,0.099,0.47,0.53,19.1
736380000000,1993,5,1992,8,31,7,1.28,0.167,0.665,28141.7,170.5,170.5,167.5,4,4,4,2123,2004,2244,1847,1728,276,276,276,747.3,628,868,0.13,0.123,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.44,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.73,41.95,43.51,41.88,41.11,42.64,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
736984800000,1993,5,1992,8,32,7,1.12,0.167,0.665,29529.2,179.5,179.5,175.8,4,4,4,1851,1744,1965,1575,1468,276,276,276,475.3,368,589,0.149,0.14,0.158,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.51,17.14,17.86,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.84,43.84,45.79,43.94,42.96,44.87,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.4
737589600000,1993,5,1992,8,33,7,0.982,0.167,0.665,30854.7,186.9,186.9,183.7,4,4,4,1624,1536,1713,1348,1260,276,276,276,248,160,337,0.17,0.161,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.885,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.26,17.96,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46.06,47.67,45.91,45.14,46.71,0,0,0,0,0,0,1.02,0,0.317,0.17,0.68,0.32,31.4
738194400000,1993,5,1992,8,34,7,0.856,0.167,0.657,31823.1,192.2,192.2,189.4,4,4,4,1415,1304,1507,1139,1028,276,276,276,53.29,0,131,0.196,0.183,0.212,1086,1028,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.819,0.712,0.873,0.616,0.486,0.648,0.03,0.023,0.032,1.73,1.48,1.82,0.083,0.07,0.089,19.06,18.67,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.32,47.29,49.03,47.36,46.34,48.05,0,0,0,0,0,0,1.05,0,0.199,0.2,0.77,0.23,37.2
738799200000,1993,5,1992,8,35,7,0.703,0.107,0.596,30736.9,192.8,192.8,183,4,4,4,1163,1076,1260,985.3,915.2,177.4,161,276,0,0,0,0.152,0.132,0.219,985.3,915.2,1061,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.634,0.551,0.735,0.439,0.382,0.561,0.02,0.017,0.026,1.35,1.18,1.59,0.062,0.054,0.074,20.24,19.81,20.68,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.68,44.32,49.21,45.74,43.43,48.2,0,0,0,0,0,0,1.02,0,0.107,0.15,0.85,0.15,43.7
739404000000,1993,6,1992,9,36,7,0.6,0.0974,0.503,26775.2,170.2,170.2,159.4,4,3,3.857142857142857,992.3,939.3,1053,831.3,778.3,161,161,161,0,0,0,0.162,0.153,0.171,831.3,778.3,891.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.475,0.426,0.53,0.341,0.316,0.371,0.015,0.014,0.017,1.05,0.976,1.14,0.047,0.044,0.052,21.09,20.79,21.31,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.86,39.55,51.86,41.57,38.57,48.2,0,0,0,0,0,0,0.885,0,0.097,0.16,0.84,0.16,44.6
740008800000,1993,6,1992,9,37,7,0.532,0.0974,0.435,23825.8,144.6,144.6,141.8,3,3,3,879.6,842.6,923.2,718.6,681.6,161,161,161,0,0,0,0.183,0.174,0.191,718.6,681.6,762.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.375,0.35,0.411,0.281,0.256,0.308,0.012,0.011,0.014,0.922,0.856,1,0.041,0.038,0.045,21.66,21.4,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.67,46.63,51.02,47.27,45.7,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.8
740613600000,1993,6,1992,9,38,7,0.488,0.0974,0.391,22005,135.5,135.5,131,3,3,3,806.9,782.9,833,645.9,621.9,161,161,161,0,0,0,0.2,0.193,0.206,645.9,621.9,672,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.345,0.232,0.216,0.25,0.01,0.0094,0.011,0.796,0.755,0.84,0.035,0.033,0.037,22.08,21.93,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,43.13,46.09,43.66,42.26,45.17,0,0,0,0,0,0,0.728,0,0.097,0.2,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.452,0.106,0.346,19668.1,125.7,125.7,117.1,3,3,3,748.2,716.3,776.4,572.9,530.3,175.3,161,186,0,0,0,0.235,0.207,0.26,572.9,530.3,615.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.267,0.313,0.184,0.155,0.212,0.008,0.0067,0.0092,0.674,0.603,0.744,0.029,0.026,0.032,22.43,22.25,22.63,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.921,0.936,39.99,37.23,42.74,39.02,36.12,41.88,0,0,0,0,0,0,0.65,0,0.106,0.23,0.77,0.23,43.5
741823200000,1993,7,1992,10,40,7,0.409,0.112,0.296,16768.5,106.4,106.4,99.81,3,2,2.4285714285714284,675.9,647.1,705.6,489.9,461.1,186,186,186,0,0,0,0.275,0.264,0.287,489.9,461.1,519.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.228,0.261,0.131,0.117,0.148,0.0056,0.005,0.0064,0.599,0.551,0.647,0.026,0.024,0.028,22.8,22.69,22.91,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.47,35.19,52.24,42.45,34.13,48.2,0,0,0,0,0,0,0.555,0,0.113,0.27,0.72,0.28,41
742428000000,1993,7,1992,10,41,7,0.371,0.112,0.258,15229.5,95.58,95.58,90.65,2,2,2,612.8,588.3,638.1,426.8,402.3,186,186,186,0,0,0,0.304,0.292,0.316,426.8,402.3,452.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.1,0.0889,0.112,0.0042,0.0037,0.0048,0.542,0.505,0.583,0.023,0.021,0.025,23.11,22.97,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.25,43.79,48.77,45.33,42.92,47.79,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41
743032800000,1993,7,1992,10,42,7,0.338,0.112,0.226,13403.8,84.47,84.47,79.78,2,2,2,559.5,538.3,581.5,373.5,352.3,186,186,186,0,0,0,0.333,0.32,0.346,373.5,352.3,395.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.199,0.0753,0.0653,0.0857,0.0032,0.0027,0.0036,0.462,0.43,0.495,0.019,0.018,0.021,23.42,23.29,23.55,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.82,38.6,43.09,39.89,37.55,42.23,0,0,0,0,0,0,0.443,0,0.112,0.33,0.67,0.33,39.7
743637600000,1993,7,1992,10,43,7,0.31,0.112,0.198,11721.2,73.58,73.58,69.77,2,2,2,513.1,494.8,531.4,327.4,310.8,185.7,184,186,0,0,0,0.362,0.35,0.372,327.4,310.8,345.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.17,0.182,0.0535,0.0457,0.062,0.0022,0.0019,0.0026,0.393,0.368,0.419,0.016,0.015,0.017,23.7,23.59,23.81,0.945,0.943,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.95,34.19,37.87,34.88,33.17,36.79,0,0,0,0,0,0,0.388,0,0.112,0.36,0.64,0.36,37.8
744242400000,1993,8,1992,11,44,7,0.283,0.111,0.172,10212.9,64.8,64.8,60.79,2,2,2,468.5,449.7,487.4,284.5,265.7,184,184,184,0,0,0,0.393,0.378,0.409,284.5,265.7,303.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0333,0.0244,0.0422,0.0014,0.001,0.0017,0.329,0.301,0.357,0.014,0.012,0.015,23.96,23.85,24.08,0.938,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.34,29.28,33.4,30.4,28.4,32.4,0,0,0,0,0,0,0.338,0,0.111,0.39,0.61,0.39,36.1
744847200000,1993,8,1992,11,45,7,0.259,0.111,0.148,8751.37,55.57,55.57,52.09,2,1,1.8571428571428572,428.3,412.8,443.9,244.3,228.8,184,184,184,0,0,0,0.43,0.414,0.446,244.3,228.8,259.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0173,0.0152,0.0217,0.00071,0.00062,0.00089,0.294,0.259,0.408,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.71,25.73,51.86,29.49,24.96,48.2,0,0,0,0,0,0,0.289,0,0.111,0.43,0.57,0.43,33.8
745452000000,1993,8,1992,11,46,7,0.238,0.111,0.127,7826.25,48.2,48.2,46.58,1,1,1,394.3,381.9,407.6,210.3,197.8,184,184,184,0,0,0,0.467,0.451,0.482,210.3,197.8,223.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.139,0.0136,0.0126,0.0148,0.00055,0.00051,0.0006,0.375,0.353,0.399,0.015,0.014,0.016,24.25,24.17,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.85,45.07,50.78,46.58,44.17,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.9
746056800000,1993,8,1992,11,47,7,0.221,0.111,0.11,6794.9,43.25,43.25,40.45,1,1,1,365.7,354.2,377.8,181.7,170.2,184,184,184,0,0,0,0.503,0.487,0.519,181.7,170.2,193.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.129,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.324,0.303,0.345,0.013,0.012,0.014,24.45,24.37,24.53,0.95,0.946,0.953,0.978,0.973,0.98,0.928,0.921,0.934,41.36,38.74,44.13,40.45,37.7,43.25,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.7
746661600000,1993,8,1992,11,48,7,0.205,0.0914,0.113,7048.32,46.3,46.3,41.95,1,1,1,338.3,325.5,350.7,187.2,163.1,151.1,138,184,0,0,0,0.446,0.402,0.53,187.2,163.1,205.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.118,0.129,0.0117,0.00962,0.0132,0.00047,0.00039,0.00053,0.33,0.29,0.362,0.013,0.012,0.015,24.58,24.52,24.64,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.916,0.937,42.91,37.11,47.25,41.95,35.99,46.3,0,0,0,0,0,0,0.233,0,0.092,0.45,0.55,0.45,34.4
747266400000,1993,9,1992,12,49,7,0.187,0.08,0.107,6687.35,41.48,41.48,39.81,1,1,1,309.3,297.9,321.4,177.1,167,132.3,118,138,0,0,0,0.427,0.391,0.452,177.1,167,183.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.121,0.0108,0.00995,0.0113,0.00043,0.0004,0.00045,0.31,0.293,0.323,0.012,0.012,0.013,24.74,24.67,24.8,0.948,0.945,0.95,0.977,0.972,0.98,0.926,0.919,0.931,40.72,38.35,42.33,39.81,37.29,41.48,0,0,0,0,0,0,0.221,0,0.08,0.43,0.57,0.43,35.8
747871200000,1993,9,1992,12,50,7,0.173,0.0714,0.101,6300.09,39.75,39.75,37.5,1,1,1,285.2,276.3,294.4,167.2,158.3,118,118,118,0,0,0,0.414,0.401,0.427,167.2,158.3,176.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00997,0.00921,0.0107,0.0004,0.00037,0.00043,0.29,0.274,0.307,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.914,0.926,38.53,36.44,40.67,37.5,35.35,39.75,0,0,0,0,0,0,0.208,0,0.072,0.41,0.58,0.42,36.4
748476000000,1993,9,1992,12,51,7,0.161,0.0714,0.0897,5558.63,34.66,34.66,33.09,1,1,1,266.4,260.7,273.3,148.4,142.7,118,118,118,0,0,0,0.443,0.432,0.453,148.4,142.7,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00836,0.00788,0.00895,0.00033,0.00031,0.00036,0.257,0.247,0.269,0.01,0.0098,0.011,24.98,24.94,25.01,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.11,32.77,35.73,33.09,31.79,34.66,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
749080800000,1993,9,1992,12,52,7,0.154,0.0659,0.0876,5433.27,34.76,34.76,32.34,1,1,1,253.9,247.3,259.4,144.9,136.7,109,97,118,0,0,0,0.429,0.385,0.463,144.9,136.7,155.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00807,0.00737,0.00895,0.00032,0.00029,0.00035,0.25,0.236,0.267,0.0099,0.0093,0.011,25.04,25.02,25.06,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.34,31.35,35.84,32.34,30.41,34.76,0,0,0,0,0,0,0.18,0,0.0664,0.43,0.57,0.43,35.3
749685600000,1993,10,1993,1,1,7,0.143,0.0587,0.0846,5255.28,32.97,32.97,31.28,1,1,1,236.9,229.5,244.3,139.9,132.5,97,97,97,0,0,0,0.41,0.397,0.423,139.9,132.5,147.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0982,0.103,0.00764,0.00702,0.00827,0.0003,0.00028,0.00033,0.24,0.227,0.253,0.0095,0.0089,0.01,25.14,25.08,25.2,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.25,30.51,33.98,31.28,29.6,32.97,0,0,0,0,0,0,0.174,0,0.0584,0.41,0.59,0.41,36.8
750290400000,1993,10,1993,1,2,7,0.134,0.0587,0.0752,4657.12,29.04,29.04,27.72,1,1,1,221.3,217.2,227.1,124.3,120.2,97,97,97,0,0,0,0.438,0.427,0.447,124.3,120.2,130.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0938,0.0973,0.00632,0.00597,0.00681,0.00025,0.00023,0.00027,0.212,0.205,0.222,0.0083,0.008,0.0087,25.26,25.22,25.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.58,27.6,29.94,27.72,26.77,29.04,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
750895200000,1993,10,1993,1,3,7,0.127,0.0587,0.0681,4195.29,26.32,26.32,24.97,1,1,1,209.6,203.8,215.3,112.6,106.8,97,97,97,0,0,0,0.463,0.45,0.476,112.6,106.8,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0891,0.0932,0.00532,0.00483,0.00581,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.74,24.36,27.13,24.97,23.63,26.32,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33
751500000000,1993,10,1993,1,4,7,0.12,0.0587,0.0615,0,0,0,0,1,1,1,198.7,194.3,203,101.7,97.27,97,97,97,0,0,0,0.488,0.478,0.499,101.7,97.27,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0888,0.00439,0.00402,0.00476,0.00017,0.00016,0.00019,0.171,0.164,0.179,0.0067,0.0064,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.49,0.51,0.49,0
752104800000,1993,11,1993,2,5,7,0.12,0.0405,0.0796,4965.01,32.04,32.04,29.55,1,1,1,198.6,194,209.3,131.6,127,67,67,67,0,0,0,0.338,0.32,0.345,131.6,127,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0927,0.0981,0.00693,0.00655,0.00785,0.00027,0.00026,0.00031,0.221,0.213,0.241,0.0087,0.0083,0.0094,25.36,25.3,25.38,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.47,29.37,33.03,29.55,28.49,32.04,0,0,0,0,0,0,0.164,0,0.0404,0.34,0.66,0.34,41.4
752709600000,1993,11,1993,2,6,7,0.129,0.0495,0.0793,4931.04,32.99,32.99,29.35,1,1,1,212.9,210.7,214.5,131,117.7,81.86,67,93,0,0,0,0.384,0.314,0.441,131,117.7,146.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0926,0.0996,0.00689,0.00575,0.00819,0.00027,0.00023,0.00032,0.222,0.2,0.248,0.0087,0.0078,0.0097,25.3,25.27,25.34,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.896,0.909,30.26,27,34.01,29.35,26.19,32.99,0,0,0,0,0,0,0.163,0,0.0497,0.38,0.61,0.39,38.2
753314400000,1993,11,1993,2,7,7,0.133,0.054,0.0789,4901.52,34.3,34.3,29.18,1,1,1,219.7,212.6,223.3,130.5,119.6,89.29,67,93,0,0,0,0.406,0.306,0.437,130.5,119.6,152.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0933,0.102,0.00684,0.00592,0.00868,0.00027,0.00023,0.00034,0.222,0.203,0.258,0.0087,0.008,0.01,25.26,25.23,25.32,0.931,0.925,0.939,0.97,0.97,0.97,0.903,0.897,0.911,30.08,27.46,35.36,29.18,26.64,34.3,0,0,0,0,0,0,0.162,0,0.0541,0.41,0.59,0.41,36.9
753919200000,1993,11,1993,2,8,7,0.135,0.0405,0.095,5948.71,37.04,37.04,35.41,1,1,1,224,218.9,230.9,157,151.9,67,67,67,0,0,0,0.299,0.29,0.306,157,151.9,163.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00909,0.00866,0.00968,0.00036,0.00034,0.00038,0.267,0.258,0.279,0.01,0.01,0.011,25.19,25.14,25.23,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.49,35.3,38.11,35.41,34.24,37.04,0,0,0,0,0,0,0.197,0,0.04,0.3,0.7,0.3,44.1
754524000000,1993,11,1993,2,9,7,0.139,0.0448,0.0938,5866.16,37.24,37.24,34.92,1,1,1,229.2,224.9,233.4,155,147.9,74.14,67,77,0,0,0,0.323,0.289,0.342,155,147.9,164.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.00893,0.00832,0.00975,0.00035,0.00033,0.00038,0.264,0.252,0.281,0.01,0.0099,0.011,25.16,25.13,25.2,0.94,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,35.98,34.28,38.3,34.92,33.25,37.24,0,0,0,0,0,0,0.194,0,0.0452,0.32,0.67,0.33,42.2
755128800000,1993,12,1993,3,10,7,0.146,0.0435,0.103,6442.13,43.65,43.65,38.35,1,1,1,241.3,234.7,250.1,169.5,157.7,71.86,59,77,0,0,0,0.299,0.236,0.328,169.5,157.7,191.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.105,0.115,0.0102,0.00916,0.012,0.0004,0.00036,0.00047,0.29,0.27,0.327,0.011,0.011,0.013,25.06,24.97,25.12,0.945,0.941,0.952,0.974,0.97,0.98,0.92,0.913,0.933,39.37,36.58,44.54,38.35,35.48,43.65,0,0,0,0,0,0,0.213,0,0.043,0.3,0.71,0.29,44.1
755733600000,1993,12,1993,3,11,7,0.149,0.0357,0.114,7221.58,44.35,44.35,42.99,1,1,1,247.2,240.5,253.1,188.2,181.5,59,59,59,0,0,0,0.239,0.233,0.245,188.2,181.5,194.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0117,0.0112,0.0122,0.00046,0.00044,0.00048,0.322,0.31,0.332,0.013,0.012,0.013,25,24.96,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.86,42.29,45.25,42.99,41.45,44.35,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.5
756338400000,1993,12,1993,3,12,7,0.151,0.0357,0.115,7299.25,45.56,45.56,43.45,1,1,1,249.2,242.4,258.3,190.2,183.4,59,59,59,0,0,0,0.237,0.228,0.243,190.2,183.4,199.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.118,0.0119,0.0113,0.0127,0.00047,0.00045,0.0005,0.325,0.313,0.342,0.013,0.012,0.014,24.98,24.93,25.03,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.33,42.74,46.49,43.45,41.89,45.56,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
756943200000,1993,12,1993,3,13,7,0.16,0.0381,0.122,7733.36,47.55,47.55,46.03,1,1,1,264.5,260.2,267,201.5,192.9,63,59,73,0,0,0,0.238,0.221,0.275,201.5,192.9,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.121,0.0129,0.0121,0.0134,0.00051,0.00048,0.00053,0.346,0.332,0.357,0.014,0.013,0.014,24.9,24.87,24.91,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.97,44.88,48.52,46.03,43.98,47.55,0,0,0,0,0,0,0.256,0,0.038,0.24,0.76,0.24,48.3
757548000000,1994,1,1993,4,14,7,0.168,0.0442,0.124,7784.08,48.2,48.2,46.33,1,1,1,277.6,265.4,290.5,204.6,192.4,73,73,73,0,0,0,0.263,0.251,0.275,204.6,192.4,217.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.126,0.0131,0.0121,0.0142,0.00052,0.00048,0.00057,0.353,0.331,0.376,0.014,0.013,0.015,24.84,24.76,24.91,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.6,44.75,50.6,46.33,43.85,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.3
758152800000,1994,1,1993,4,15,7,0.19,0.0442,0.145,8820.12,58.32,58.32,52.5,2,1,1.7142857142857142,313.6,291.9,340,240.6,218.9,73,73,73,0,0,0,0.233,0.215,0.25,240.6,218.9,267,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.143,0.0175,0.0144,0.025,0.0007,0.00057,0.001,0.299,0.245,0.387,0.012,0.0098,0.015,24.73,24.61,24.83,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.66,26.09,51.98,33.14,25.31,48.2,0,0,0,0,0,0,0.292,0,0.045,0.23,0.76,0.24,46.4
758757600000,1994,1,1993,4,16,7,0.235,0.0442,0.19,11535.5,76.84,76.84,68.66,2,2,2,387.9,351.8,425.1,314.9,278.8,73,73,73,0,0,0,0.189,0.172,0.208,314.9,278.8,352.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.147,0.173,0.0476,0.0306,0.0652,0.0019,0.0012,0.0027,0.363,0.309,0.418,0.015,0.012,0.017,24.3,24.07,24.53,0.942,0.936,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.35,31.37,39.41,34.33,30.43,38.42,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
759362400000,1994,1,1993,4,17,7,0.29,0.0442,0.246,14843.7,96.4,96.4,88.36,2,2,2,479.4,434.1,522.7,406.4,361.1,73,73,73,0,0,0,0.153,0.14,0.168,406.4,361.1,449.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.176,0.208,0.0908,0.0694,0.111,0.0038,0.0028,0.0046,0.5,0.432,0.565,0.021,0.018,0.023,23.74,23.48,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,45.16,40.39,49.62,44.18,39.45,48.2,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
759967200000,1994,1,1993,4,18,7,0.354,0.0504,0.304,17437.7,114.5,114.5,103.8,3,2,2.5714285714285716,585.2,537.7,634.5,502,464.7,83.29,73,85,0,0,0,0.143,0.134,0.153,502,464.7,549.5,990,990,990,966.2,966,966.4,23.8,23.6,24,0.235,0.213,0.262,0.139,0.118,0.168,0.0058,0.0049,0.0071,0.588,0.535,0.621,0.025,0.022,0.026,23.18,22.94,23.39,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.57,35.86,52.65,41.48,34.78,48.2,0,0,0,0,0,0,0.577,0,0.05,0.14,0.86,0.14,49.3
760572000000,1994,2,1993,5,19,7,0.419,0.0566,0.363,20888.8,130.3,130.3,124.3,3,3,3,693.6,651.2,738.7,600,566.2,93.57,85,105,0,0,0,0.135,0.123,0.148,600,566.2,633.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.292,0.272,0.313,0.202,0.179,0.224,0.0087,0.0076,0.0097,0.707,0.648,0.765,0.03,0.028,0.033,22.62,22.38,22.85,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.32,40.26,44.31,41.45,39.31,43.42,0,0,0,0,0,0,0.691,0,0.056,0.14,0.87,0.13,49.9
761176800000,1994,2,1993,5,20,7,0.48,0.0635,0.416,23391.6,144.6,144.6,139.2,3,3,3,793.3,752.6,840.6,688.3,647.6,105,105,105,0,0,0,0.133,0.125,0.14,688.3,647.6,735.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.344,0.321,0.371,0.261,0.234,0.292,0.011,0.01,0.013,0.857,0.789,0.937,0.037,0.034,0.041,22.07,21.8,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.5,45.14,50.16,46.41,44.24,48.2,0,0,0,0,0,0,0.774,0,0.064,0.13,0.87,0.13,48.7
761781600000,1994,2,1993,5,21,7,0.576,0.0635,0.512,27511.7,176.8,176.8,163.8,4,3,3.857142857142857,952,866.7,1030,847,761.7,105,105,105,0,0,0,0.111,0.102,0.121,847,761.7,924.6,990,990,990,967.7,967.4,968,22.3,22,22.6,0.473,0.395,0.544,0.349,0.308,0.386,0.016,0.014,0.018,1.06,0.95,1.19,0.048,0.042,0.054,21.23,20.82,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,43.91,39.78,51.56,42.66,38.81,48.2,0,0,0,0,0,0,0.91,0,0.064,0.11,0.89,0.11,47.8
762386400000,1994,2,1993,5,22,7,0.645,0.104,0.541,28613.9,178.7,178.7,170.3,4,4,4,1067,1042,1095,894.7,867.1,171.9,105,183,0,0,0,0.161,0.101,0.174,894.7,867.1,937.4,990,990,990,968.1,968,968.2,21.9,21.8,22,0.533,0.51,0.556,0.372,0.359,0.393,0.017,0.016,0.018,1.15,1.1,1.21,0.052,0.05,0.055,20.74,20.62,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.45,42.29,45.59,42.58,41.44,44.68,0,0,0,0,0,0,0.946,0,0.104,0.16,0.84,0.16,44.4
762991200000,1994,3,1993,6,23,7,0.703,0.0967,0.606,30984,192.8,192.8,184.4,4,4,4,1162,1108,1225,1002,925.2,159.9,129,183,0,0,0,0.138,0.105,0.165,1002,925.2,1096,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.653,0.563,0.775,0.479,0.387,0.639,0.022,0.018,0.03,1.41,1.2,1.71,0.065,0.055,0.08,20.18,19.68,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.32,44.54,50.46,46.11,43.65,48.2,0,0,0,0,0,0,1.02,0,0.097,0.14,0.86,0.14,44.1
763596000000,1994,3,1993,6,24,7,0.807,0.078,0.665,32346.2,192.8,192.8,192.5,4,4,4,1335,1251,1401,1206,1122,129,129,129,105.7,22,172,0.0968,0.0921,0.103,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.825,0.791,0.852,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.082,0.086,19.27,19.04,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.55,48.9,50.35,48.13,47.93,48.2,0,0,0,0,0,0,1.07,0,0.142,0.097,0.82,0.18,40.1
764200800000,1994,3,1993,6,25,7,0.827,0.078,0.665,32313.9,192.8,192.8,192.3,4,4,4,1367,1307,1404,1238,1178,129,129,129,137.9,78,175,0.0944,0.0919,0.0987,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.838,0.813,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.087,19.16,19.02,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,48.87,49.82,48.09,47.9,48.2,0,0,0,0,0,0,1.07,0,0.162,0.094,0.8,0.2,39.1
764805600000,1994,3,1993,6,26,7,0.729,0.0829,0.639,31995.4,192.8,192.8,190.4,4,4,4,1205,1138,1280,1068,990.1,137.1,129,148,10.86,0,51,0.114,0.101,0.13,1057,990.1,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.729,0.634,0.804,0.554,0.418,0.648,0.026,0.019,0.031,1.57,1.33,1.75,0.073,0.061,0.083,19.88,19.47,20.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.16,47.17,50.54,47.61,46.23,48.2,0,0,0,0,0,0,1.06,0,0.09,0.11,0.88,0.12,43.9
765410400000,1994,4,1993,7,27,7,0.637,0.0895,0.547,28953.2,182.3,182.3,172.3,4,4,4,1053,984.7,1119,904.7,836.7,148,148,148,0,0,0,0.141,0.132,0.15,904.7,836.7,971,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.544,0.481,0.606,0.377,0.344,0.409,0.017,0.016,0.019,1.17,1.05,1.29,0.053,0.047,0.059,20.77,20.44,21.11,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.97,41.31,46.49,43.09,40.44,45.57,0,0,0,0,0,0,0.957,0,0.09,0.14,0.86,0.14,45.5
766015200000,1994,4,1993,7,28,7,0.553,0.0756,0.478,25641.7,162.8,162.8,152.6,4,3,3.5714285714285716,914.9,868.7,962.9,789.9,743.7,125,125,125,0,0,0,0.137,0.13,0.144,789.9,743.7,837.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.431,0.389,0.475,0.321,0.298,0.345,0.014,0.013,0.015,0.997,0.96,1.04,0.044,0.043,0.047,21.44,21.2,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.12,39.61,51.97,43.32,38.62,48.2,0,0,0,0,0,0,0.848,0,0.075,0.14,0.86,0.14,46.4
766620000000,1994,4,1993,7,29,7,0.495,0.0756,0.419,23481.4,144.6,144.6,139.8,3,3,3,818.3,787.1,854.4,693.3,662.1,125,125,125,0,0,0,0.153,0.146,0.159,693.3,662.1,729.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.354,0.336,0.376,0.264,0.243,0.288,0.012,0.011,0.013,0.872,0.819,0.935,0.038,0.036,0.041,21.95,21.75,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.83,49.62,46.59,44.91,48.2,0,0,0,0,0,0,0.777,0,0.076,0.15,0.85,0.15,47.4
767224800000,1994,4,1993,7,30,7,0.449,0.0775,0.372,21185.7,133.1,133.1,126.1,3,3,3,742.7,704,777.6,614.6,557,128.1,125,147,0,0,0,0.173,0.161,0.209,614.6,557,652.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.309,0.277,0.33,0.212,0.173,0.237,0.0092,0.0074,0.01,0.739,0.643,0.803,0.032,0.028,0.035,22.39,22.19,22.64,0.955,0.951,0.956,0.979,0.974,0.98,0.935,0.927,0.937,42.93,39.21,45.26,42.04,38.2,44.36,0,0,0,0,0,0,0.701,0,0.077,0.17,0.83,0.17,47.2
767829600000,1994,5,1993,8,31,7,0.399,0.0889,0.31,17693.5,112.3,112.3,105.3,3,2,2.857142857142857,659.4,627.7,692.8,512.4,480.7,147,147,147,0,0,0,0.223,0.212,0.234,512.4,480.7,545.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.233,0.27,0.144,0.126,0.166,0.0061,0.0053,0.0071,0.584,0.533,0.626,0.025,0.023,0.027,22.88,22.71,23.02,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.83,34.91,51.76,37.4,33.86,48.2,0,0,0,0,0,0,0.585,0,0.089,0.22,0.78,0.22,44.3
768434400000,1994,5,1993,8,32,7,0.358,0.0889,0.269,15791.4,96.4,96.4,94,2,2,2,591.4,565.6,618.6,444.4,418.6,147,147,147,0,0,0,0.249,0.238,0.26,444.4,418.6,471.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.204,0.228,0.109,0.0966,0.122,0.0046,0.004,0.0051,0.566,0.526,0.611,0.024,0.022,0.026,23.17,23.01,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.33,45.78,50.93,47,44.87,48.2,0,0,0,0,0,0,0.522,0,0.089,0.25,0.75,0.25,44.1
769039200000,1994,5,1993,8,33,7,0.324,0.0889,0.235,14074.8,88.17,88.17,83.78,2,2,2,536.2,515,557.7,389.2,368,147,147,147,0,0,0,0.274,0.264,0.285,389.2,368,410.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.186,0.201,0.0827,0.0727,0.0928,0.0034,0.003,0.0039,0.482,0.45,0.514,0.02,0.019,0.022,23.51,23.38,23.63,0.953,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.936,42.77,40.55,44.98,41.89,39.63,44.08,0,0,0,0,0,0,0.465,0,0.089,0.27,0.73,0.27,43.4
769644000000,1994,5,1993,8,34,7,0.296,0.0889,0.207,12372.6,77.72,77.72,73.65,2,2,2,489.9,471.5,508.2,342.9,324.5,147,147,147,0,0,0,0.3,0.289,0.312,342.9,324.5,361.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.171,0.184,0.0608,0.0522,0.0695,0.0025,0.0021,0.0029,0.412,0.385,0.44,0.017,0.016,0.018,23.78,23.67,23.89,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.88,35.92,39.83,36.82,34.84,38.86,0,0,0,0,0,0,0.409,0,0.089,0.3,0.7,0.3,41.8
770248800000,1994,5,1993,8,35,7,0.272,0.0768,0.195,11701.6,72.56,72.56,69.65,2,2,2,450.1,434.6,465.8,323.1,313.1,127,119,147,0,0,0,0.282,0.261,0.32,323.1,313.1,336.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.166,0.174,0.0515,0.0468,0.0578,0.0021,0.0019,0.0024,0.382,0.367,0.401,0.016,0.015,0.016,23.99,23.93,24.07,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.9,34.68,37.39,34.83,33.64,36.28,0,0,0,0,0,0,0.387,0,0.077,0.28,0.72,0.28,43
770853600000,1994,6,1993,9,36,7,0.252,0.072,0.18,10795.2,67.19,67.19,64.26,2,2,2,416.2,403.2,430,297.2,284.2,119,119,119,0,0,0,0.286,0.277,0.295,297.2,284.2,311,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.155,0.165,0.0393,0.0331,0.0458,0.0016,0.0013,0.0019,0.342,0.323,0.363,0.014,0.013,0.015,24.18,24.1,24.26,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.12,31.68,34.63,32.13,30.73,33.6,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.8
771458400000,1994,6,1993,9,37,7,0.234,0.072,0.162,9734.26,60.58,60.58,57.94,2,2,2,386.8,374.5,399.1,267.8,255.5,119,119,119,0,0,0,0.308,0.298,0.318,267.8,255.5,280.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.145,0.154,0.0254,0.0196,0.0312,0.001,0.00079,0.0013,0.298,0.28,0.317,0.012,0.011,0.013,24.37,24.29,24.45,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.87,28.51,31.23,28.97,27.65,30.29,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
772063200000,1994,6,1993,9,38,7,0.218,0.072,0.146,8746.42,54.42,54.42,52.06,2,2,2,359.7,349,370.4,240.7,230,119,119,119,0,0,0,0.331,0.321,0.341,240.7,230,251.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.144,0.0163,0.0153,0.0176,0.00066,0.00062,0.00071,0.261,0.249,0.273,0.011,0.01,0.011,24.54,24.47,24.61,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,26.84,25.62,28.05,26.03,24.85,27.21,0,0,0,0,0,0,0.289,0,0.072,0.33,0.67,0.33,40.1
772668000000,1994,6,1993,9,39,7,0.203,0.0691,0.134,8097.6,48.2,48.2,48.2,1,1,1,336.4,327.4,345.5,222.1,217.5,114.3,108,119,0,0,0,0.34,0.324,0.354,222.1,217.5,226.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.135,0.0146,0.0142,0.015,0.00059,0.00057,0.0006,0.39,0.382,0.398,0.016,0.015,0.016,24.53,24.47,24.58,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.21,50.12,52.12,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,39.9
773272800000,1994,7,1993,10,40,7,0.191,0.0653,0.125,7872.65,48.2,48.2,46.86,1,1,1,315.4,306.4,324.4,207.4,198.4,108,108,108,0,0,0,0.343,0.333,0.353,207.4,198.4,216.4,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0126,0.0141,0.00053,0.0005,0.00057,0.363,0.346,0.379,0.014,0.014,0.015,24.66,24.6,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.95,45.9,50,46.86,44.98,48.2,0,0,0,0,0,0,0.26,0,0.066,0.34,0.65,0.35,41.2
773877600000,1994,7,1993,10,41,7,0.179,0.0653,0.113,7137,44.29,44.29,42.48,1,1,1,295.5,288.1,303.4,187.5,180.1,108,108,108,0,0,0,0.366,0.356,0.375,187.5,180.1,195.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.0117,0.0111,0.0124,0.00047,0.00044,0.00049,0.327,0.314,0.341,0.013,0.012,0.014,24.79,24.74,24.83,0.951,0.949,0.953,0.98,0.979,0.98,0.932,0.929,0.934,43.35,41.6,45.19,42.48,40.75,44.29,0,0,0,0,0,0,0.236,0,0.066,0.36,0.63,0.37,39.9
774482400000,1994,7,1993,10,42,7,0.168,0.0653,0.103,6432.52,40.13,40.13,38.29,1,1,1,278.2,270.8,285.6,170.2,162.8,108,108,108,0,0,0,0.388,0.378,0.399,170.2,162.8,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0102,0.00959,0.0108,0.00041,0.00038,0.00043,0.296,0.283,0.309,0.012,0.011,0.012,24.89,24.85,24.93,0.946,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.927,39.29,37.56,41.02,38.29,36.46,40.13,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.3
775087200000,1994,7,1993,10,43,7,0.16,0.0653,0.0942,5848.84,36.12,36.12,34.81,1,1,1,263.7,258,269.5,155.7,150,108,108,108,0,0,0,0.41,0.401,0.419,155.7,150,161.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00899,0.0085,0.00947,0.00036,0.00034,0.00038,0.27,0.26,0.28,0.011,0.01,0.011,24.97,24.94,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,35.89,34.55,37.24,34.81,33.51,36.12,0,0,0,0,0,0,0.193,0,0.0658,0.41,0.59,0.41,36.6
775692000000,1994,8,1993,11,44,7,0.149,0.0562,0.0928,5779.06,36.34,36.34,34.4,1,1,1,246.5,238,255,153.5,145,93,93,93,0,0,0,0.378,0.365,0.391,153.5,145,162,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.0088,0.00808,0.00952,0.00035,0.00032,0.00038,0.264,0.249,0.28,0.01,0.0098,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.46,33.48,37.44,34.4,32.47,36.34,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
776296800000,1994,8,1993,11,45,7,0.138,0.0562,0.082,5093.02,31.91,31.91,30.32,1,1,1,228.6,222.4,235.6,135.6,129.4,93,93,93,0,0,0,0.407,0.395,0.418,135.6,129.4,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0974,0.102,0.00727,0.00675,0.00787,0.00029,0.00027,0.00031,0.232,0.221,0.245,0.0091,0.0087,0.0096,25.2,25.14,25.24,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.25,29.81,32.9,30.32,28.92,31.91,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
776901600000,1994,8,1993,11,46,7,0.13,0.0562,0.0737,4561.09,28.48,28.48,27.15,1,1,1,214.8,209,220.5,121.8,116,93,93,93,0,0,0,0.433,0.422,0.445,121.8,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0968,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.99,26.6,29.36,27.15,25.8,28.48,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
777506400000,1994,8,1993,11,47,7,0.122,0.0562,0.066,1793.01,25.35,25.35,10.67,1,1,1,202.2,197.8,207.1,109.2,104.8,93,93,93,0,0,0,0.46,0.449,0.47,109.2,104.8,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.092,0.00503,0.00466,0.00545,0.0002,0.00018,0.00021,0.185,0.177,0.194,0.0072,0.0069,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11,0,26.14,10.67,0,25.35,0,4,0,0,0.571,0,0.0593,0.571,0.056,0.46,0.54,0.46,14.7
778111200000,1994,8,1993,11,48,7,0.115,0.049,0.0663,2459.58,26.62,26.62,14.64,1,1,1,190.6,182.8,196.5,109.6,100.7,81,72,93,0,0,0,0.424,0.376,0.48,109.6,100.7,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0873,0.0917,0.00506,0.00431,0.00589,0.0002,0.00017,0.00023,0.185,0.17,0.201,0.0072,0.0066,0.0079,25.4,25.38,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.897,15.09,0,27.44,14.64,0,26.62,0,3,0,0,0.429,0,0.0813,0.429,0.0487,0.43,0.58,0.42,21.4
778716000000,1994,9,1993,12,49,7,0.104,0.0435,0.0607,3714.06,23.84,23.84,22.11,1,1,1,172.3,166.1,179.8,100.3,94.11,72,72,72,0,0,0,0.418,0.4,0.433,100.3,94.11,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0829,0.0877,0.00428,0.00375,0.00491,0.00017,0.00015,0.00019,0.167,0.156,0.181,0.0065,0.0061,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.889,22.83,21.49,24.58,22.11,20.76,23.84,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.7
779320800000,1994,9,1993,12,50,7,0.0958,0.0435,0.0523,3222.97,20.37,20.37,19.18,1,1,1,158.4,152.7,164.2,86.45,80.71,72,72,72,0,0,0,0.455,0.439,0.471,86.45,80.71,92.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0781,0.0822,0.0031,0.00261,0.00359,0.00012,0.0001,0.00014,0.142,0.132,0.153,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.92,0.933,0.963,0.96,0.965,0.892,0.888,0.896,19.92,18.73,21.1,19.18,17.99,20.37,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.6
779925600000,1994,9,1993,12,51,7,0.0891,0.0435,0.0455,2816.8,17.71,17.71,16.77,1,1,1,147.2,143.1,151.3,75.24,71.14,72,72,72,0,0,0,0.489,0.476,0.503,75.24,71.14,79.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0748,0.0777,0.00215,0.0018,0.00249,0.000084,0.00007,0.000098,0.122,0.115,0.13,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.933,0.919,0.94,0.96,0.96,0.96,0.895,0.882,0.902,17.47,16.28,18.45,16.77,15.63,17.71,0,0,0,0,0,0,0.0931,0,0.0436,0.49,0.51,0.49,31.6
780530400000,1994,9,1993,12,52,7,0.0837,0.0401,0.0436,2630,18.78,18.78,15.65,1,1,1,138.4,135.8,141.8,72.09,65.4,66.29,52,72,0,0,0,0.479,0.381,0.524,72.09,65.4,84.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.076,0.00188,0.00131,0.00294,0.000074,0.000051,0.00012,0.116,0.105,0.136,0.0045,0.0041,0.0053,25.38,25.36,25.4,0.907,0.888,0.929,0.961,0.96,0.962,0.871,0.852,0.893,16.3,14.46,19.52,15.65,13.88,18.78,0,0,0,0,0,0,0.087,0,0.0401,0.48,0.52,0.48,31.4
781135200000,1994,10,1994,1,1,7,0.081,0.0314,0.0495,3061.79,18.55,18.55,18.22,1,1,1,133.9,131.7,135.5,81.88,79.65,52,52,52,0,0,0,0.389,0.384,0.395,81.88,79.65,83.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0742,0.0756,0.00271,0.00252,0.00285,0.00011,0.000099,0.00011,0.131,0.127,0.134,0.0051,0.005,0.0052,25.37,25.37,25.37,0.931,0.929,0.934,0.961,0.96,0.961,0.895,0.893,0.897,18.97,18.51,19.29,18.22,17.77,18.55,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
781740000000,1994,10,1994,1,2,7,0.0791,0.0314,0.0476,2954.91,17.72,17.72,17.59,1,1,1,130.7,130,131.4,78.72,78.01,52,52,52,0,0,0,0.398,0.396,0.4,78.72,78.01,79.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0737,0.0741,0.00244,0.00238,0.0025,0.000096,0.000093,0.000098,0.125,0.124,0.126,0.0049,0.0049,0.005,25.37,25.37,25.38,0.935,0.934,0.936,0.96,0.96,0.96,0.898,0.897,0.899,18.32,18.18,18.46,17.59,17.45,17.72,0,0,0,0,0,0,0.0977,0,0.0315,0.4,0.6,0.4,37.4
782344800000,1994,10,1994,1,3,7,0.0795,0.0314,0.048,2977.19,18.1,18.1,17.72,1,1,1,131.4,129.7,133.3,79.38,77.74,52,52,52,0,0,0,0.396,0.39,0.401,79.38,77.74,81.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0736,0.0748,0.0025,0.00236,0.00266,0.000098,0.000092,0.0001,0.126,0.123,0.13,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.932,0.937,0.96,0.96,0.961,0.897,0.895,0.899,18.46,18.12,18.85,17.72,17.4,18.1,0,0,0,0,0,0,0.0985,0,0.0315,0.39,0.6,0.4,37.4
782949600000,1994,10,1994,1,4,7,0.0777,0.0314,0.0462,2875.96,17.83,17.83,17.12,1,1,1,128.5,126.2,131.9,76.45,74.19,52,52,52,0,0,0,0.405,0.394,0.412,76.45,74.19,79.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0723,0.0743,0.00225,0.00206,0.00254,0.000088,0.000081,0.0001,0.121,0.117,0.127,0.0047,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.903,17.83,17.29,18.57,17.12,16.6,17.83,0,0,0,0,0,0,0.0951,0,0.0315,0.4,0.59,0.41,37
783554400000,1994,10,1994,1,5,7,0.0778,0.0304,0.0473,2940.69,17.79,17.79,17.5,1,1,1,128.6,127.3,129.7,78.28,75.28,50.29,50,52,0,0,0,0.391,0.385,0.409,78.28,75.28,79.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0727,0.0739,0.0024,0.00215,0.00253,0.000094,0.000084,0.000099,0.124,0.119,0.127,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.934,0.94,0.96,0.96,0.96,0.899,0.897,0.902,18.23,17.62,18.53,17.5,16.91,17.79,0,0,0,0,0,0,0.0972,0,0.0305,0.39,0.61,0.39,37.8
784159200000,1994,11,1994,2,6,7,0.0787,0.0302,0.0485,3003.42,18.07,18.07,17.88,1,1,1,130.2,129.2,131.1,80.17,79.19,50,50,50,0,0,0,0.384,0.381,0.387,80.17,79.19,81.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0737,0.0744,0.00256,0.00248,0.00264,0.0001,0.000097,0.0001,0.127,0.126,0.129,0.005,0.0049,0.0051,25.37,25.37,25.37,0.933,0.932,0.935,0.96,0.96,0.96,0.896,0.895,0.897,18.62,18.42,18.81,17.88,17.68,18.07,0,0,0,0,0,0,0.0993,0,0.0302,0.38,0.62,0.38,38.2
784764000000,1994,11,1994,2,7,7,0.0782,0.0302,0.0479,2973.62,18.07,18.07,17.7,1,1,1,129.3,128.4,131.1,79.27,78.37,50,50,50,0,0,0,0.387,0.381,0.389,79.27,78.37,81.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0734,0.0744,0.00249,0.00241,0.00264,0.000098,0.000095,0.0001,0.126,0.124,0.129,0.0049,0.0049,0.0051,25.37,25.37,25.38,0.935,0.932,0.936,0.96,0.96,0.96,0.897,0.895,0.898,18.44,18.25,18.81,17.7,17.52,18.07,0,0,0,0,0,0,0.0983,0,0.0303,0.39,0.61,0.39,38
785368800000,1994,11,1994,2,8,7,0.0807,0.0302,0.0504,3113.08,19.13,19.13,18.53,1,1,1,133.4,131.4,136.3,83.37,81.38,50,50,50,0,0,0,0.375,0.367,0.381,83.37,81.38,86.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0745,0.0762,0.00284,0.00267,0.00309,0.00011,0.0001,0.00012,0.133,0.13,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.961,0.961,0.963,0.893,0.891,0.895,19.27,18.87,19.87,18.53,18.12,19.13,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.62,0.38,38.6
785973600000,1994,11,1994,2,9,7,0.0914,0.0334,0.058,3545.18,22.07,22.07,21.1,1,1,1,151.1,138.8,159.5,95.92,88.76,55.14,50,59,0,0,0,0.365,0.339,0.386,95.92,88.76,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0771,0.0827,0.0039,0.00329,0.0043,0.00015,0.00013,0.00017,0.156,0.143,0.165,0.0061,0.0056,0.0065,25.35,25.34,25.36,0.915,0.911,0.923,0.967,0.964,0.969,0.885,0.882,0.889,21.82,20.37,22.78,21.1,19.63,22.07,0,0,0,0,0,0,0.117,0,0.0334,0.37,0.63,0.37,38.8
786578400000,1994,12,1994,3,10,7,0.0948,0.0357,0.0591,3607.9,22.01,22.01,21.48,1,1,1,156.7,154.1,159.3,97.73,95.08,59,59,59,0,0,0,0.376,0.37,0.383,97.73,95.08,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0807,0.0826,0.00406,0.00383,0.00427,0.00016,0.00015,0.00017,0.16,0.155,0.165,0.0063,0.0061,0.0065,25.35,25.35,25.35,0.913,0.911,0.916,0.968,0.967,0.969,0.884,0.883,0.885,22.19,21.65,22.71,21.48,20.93,22.01,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38.1
787183200000,1994,12,1994,3,11,7,0.0945,0.0357,0.0588,3590.26,22.01,22.01,21.37,1,1,1,156.2,152.4,159.3,97.22,93.44,59,59,59,0,0,0,0.378,0.37,0.387,97.22,93.44,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0826,0.00401,0.00369,0.00427,0.00016,0.00014,0.00017,0.159,0.152,0.165,0.0062,0.006,0.0065,25.35,25.35,25.35,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.883,0.886,22.09,21.32,22.71,21.37,20.59,22.01,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
787788000000,1994,12,1994,3,12,7,0.0949,0.0357,0.0593,3624.71,23.33,23.33,21.58,1,1,1,157,152.2,164.7,97.97,93.16,59,59,59,0,0,0,0.376,0.358,0.388,97.97,93.16,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0801,0.0845,0.00408,0.00367,0.00474,0.00016,0.00014,0.00019,0.161,0.152,0.174,0.0063,0.006,0.0068,25.35,25.35,25.35,0.915,0.911,0.918,0.968,0.966,0.97,0.886,0.883,0.887,22.3,21.26,24.05,21.58,20.53,23.33,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.62,0.38,38.2
788392800000,1994,12,1994,3,13,7,0.104,0.0369,0.0667,4104.51,26.36,26.36,24.43,1,1,1,171.3,167.2,177.6,110.3,104.6,61,59,73,0,0,0,0.356,0.333,0.411,110.3,104.6,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0854,0.0889,0.00513,0.00464,0.00581,0.0002,0.00018,0.00023,0.183,0.174,0.197,0.0072,0.0068,0.0077,25.36,25.36,25.38,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.19,23.79,27.18,24.43,23.08,26.36,0,0,0,0,0,0,0.136,0,0.0373,0.35,0.64,0.36,39.5
