datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
857340000000,1997,3,1996,6,22,7,0.495,0.0647,0.43,24019.8,144.6,144.6,143,3,3,3,818.4,791.4,834.7,711.4,684.4,107,107,107,0,0,0,0.131,0.128,0.135,711.4,684.4,727.7,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.359,0.344,0.368,0.276,0.258,0.287,0.012,0.011,0.013,0.898,0.853,0.926,0.039,0.037,0.041,21.93,21.84,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.79,47.28,49.7,47.66,46.34,48.2,0,0,0,0,0,0,0.794,0,0.065,0.13,0.87,0.13,48.5
857944800000,1997,3,1996,6,23,7,0.499,0.0647,0.434,24250.3,144.6,144.6,144.3,3,3,3,825.4,819.9,830.9,718.4,712.9,107,107,107,0,0,0,0.13,0.129,0.131,718.4,712.9,723.9,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.363,0.36,0.366,0.281,0.277,0.285,0.012,0.012,0.012,0.91,0.901,0.919,0.04,0.039,0.04,21.89,21.86,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.19,48.88,49.5,48.12,47.9,48.2,0,0,0,0,0,0,0.802,0,0.065,0.13,0.87,0.13,48.6
858549600000,1997,3,1996,6,24,7,0.488,0.0647,0.423,23774.4,143.4,143.4,141.5,3,3,3,806.5,797.7,818.1,699.5,690.7,107,107,107,0,0,0,0.133,0.131,0.134,699.5,690.7,711.1,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.347,0.359,0.268,0.262,0.276,0.012,0.011,0.012,0.878,0.863,0.898,0.038,0.038,0.039,22,21.93,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.13,47.64,48.78,47.17,46.68,47.81,0,0,0,0,0,0,0.786,0,0.065,0.13,0.87,0.13,48.7
859154400000,1997,3,1996,6,25,7,0.481,0.0647,0.417,23480.5,141.4,141.4,139.8,3,3,3,795.9,791.4,805.9,688.9,684.4,107,107,107,0,0,0,0.134,0.133,0.135,688.9,684.4,698.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.346,0.344,0.352,0.261,0.258,0.268,0.011,0.011,0.012,0.86,0.853,0.877,0.038,0.037,0.038,22.06,22,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.54,47.28,48.1,46.59,46.34,47.14,0,0,0,0,0,0,0.776,0,0.064,0.13,0.87,0.13,48.8
859759200000,1997,3,1996,6,26,7,0.527,0.074,0.453,24762.3,158.8,158.8,147.4,4,3,3.2857142857142856,871.1,818.1,939.1,748.7,705.9,122.4,107,125,0,0,0,0.14,0.131,0.15,748.7,705.9,814.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.394,0.359,0.453,0.298,0.273,0.333,0.013,0.012,0.015,0.946,0.893,1,0.042,0.039,0.045,21.67,21.34,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.85,39.41,51.28,45.41,38.42,48.2,0,0,0,0,0,0,0.819,0,0.074,0.14,0.86,0.14,47
860364000000,1997,4,1996,7,27,7,0.661,0.0756,0.586,30396.4,192.8,192.8,180.9,4,4,4,1093,969.9,1219,968.1,844.9,125,125,125,0,0,0,0.115,0.103,0.129,968.1,844.9,1094,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.612,0.481,0.775,0.447,0.348,0.635,0.021,0.016,0.03,1.33,1.06,1.71,0.061,0.048,0.08,20.49,19.7,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.35,41.84,50.44,45.23,41,48.2,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46
860968800000,1997,4,1996,7,28,7,0.83,0.0756,0.665,32202.6,192.8,192.8,191.7,4,4,4,1373,1262,1450,1248,1137,125,125,125,147.7,37,225,0.0913,0.0862,0.099,1100,1100,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.846,0.798,0.879,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.75,1.83,0.086,0.082,0.088,19.13,18.85,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.41,50.24,47.92,47.44,48.2,0,0,0,0,0,0,1.06,0,0.165,0.091,0.8,0.2,38.8
861573600000,1997,4,1996,7,29,7,0.872,0.0895,0.665,31936.3,191.5,191.5,190.1,4,4,4,1441,1404,1463,1293,1256,148,148,148,193.1,156,215,0.102,0.101,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.877,0.861,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.84,0.088,0.087,0.089,18.88,18.8,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.49,48.28,48.86,47.52,47.32,47.88,0,0,0,0,0,0,1.06,0,0.207,0.1,0.76,0.24,36.6
862178400000,1997,4,1996,7,30,7,0.763,0.105,0.635,31730.5,192.8,192.8,188.9,4,4,4,1261,1149,1376,1088,956.9,173.1,148,192,38.14,0,128,0.139,0.108,0.167,1050,956.9,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.739,0.592,0.849,0.547,0.402,0.648,0.026,0.019,0.031,1.58,1.26,1.8,0.074,0.058,0.086,19.7,19.12,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.33,45.65,49.89,47.22,44.74,48.2,0,0,0,0,0,0,1.05,0,0.128,0.14,0.83,0.17,41.6
862783200000,1997,5,1996,8,31,7,0.622,0.112,0.51,26986.6,173.8,173.8,160.6,4,3,3.857142857142857,1029,950.9,1113,843.2,780.3,185.6,147,192,0,0,0,0.18,0.155,0.197,843.2,780.3,921.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.487,0.431,0.56,0.347,0.317,0.385,0.016,0.014,0.018,1.07,0.987,1.2,0.049,0.044,0.055,20.95,20.55,21.31,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.15,39.81,51.66,41.88,38.84,48.2,0,0,0,0,0,0,0.892,0,0.112,0.18,0.82,0.18,43.4
863388000000,1997,5,1996,8,32,7,0.529,0.0889,0.441,23940,144.6,144.6,142.5,3,3,3,875.4,829,929.9,728.4,682,147,147,147,0,0,0,0.168,0.158,0.177,728.4,682,782.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.348,0.426,0.286,0.257,0.318,0.013,0.011,0.014,0.935,0.854,1.03,0.041,0.037,0.046,21.66,21.35,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.33,46.79,52.24,47.5,45.85,48.2,0,0,0,0,0,0,0.792,0,0.088,0.17,0.83,0.17,45.3
863992800000,1997,5,1996,8,33,7,0.474,0.0889,0.385,21797.6,135.4,135.4,129.7,3,3,3,783.8,751.2,816.3,636.8,604.2,147,147,147,0,0,0,0.188,0.18,0.196,636.8,604.2,669.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.303,0.34,0.226,0.205,0.248,0.0099,0.0089,0.011,0.777,0.722,0.832,0.034,0.031,0.036,22.19,22,22.37,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.13,42.18,46.06,43.25,41.33,45.14,0,0,0,0,0,0,0.721,0,0.089,0.19,0.81,0.19,46
864597600000,1997,5,1996,8,34,7,0.423,0.0865,0.336,19229.2,121.3,121.3,114.5,3,3,3,698.8,662.4,737.3,555.8,527.1,143,119,147,0,0,0,0.205,0.18,0.218,555.8,527.1,590.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.276,0.26,0.296,0.172,0.153,0.195,0.0074,0.0065,0.0084,0.64,0.592,0.699,0.027,0.025,0.03,22.66,22.45,22.83,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.921,0.933,39.16,37.3,41.31,38.15,36.19,40.44,0,0,0,0,0,0,0.636,0,0.087,0.2,0.79,0.21,45.5
865202400000,1997,6,1996,9,35,7,0.374,0.072,0.302,17319.6,110.1,110.1,103.1,3,2,2.7142857142857144,618.5,588.3,650.6,499.5,469.3,119,119,119,0,0,0,0.193,0.183,0.202,499.5,469.3,531.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.242,0.224,0.26,0.136,0.12,0.156,0.0058,0.0051,0.0066,0.576,0.527,0.62,0.024,0.022,0.026,23.05,22.9,23.15,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.63,34.92,51.79,38.95,33.87,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.3
865807200000,1997,6,1996,9,36,7,0.334,0.072,0.262,15599.5,96.4,96.4,92.85,2,2,2,552.3,527.3,578.7,433.3,408.3,119,119,119,0,0,0,0.216,0.206,0.226,433.3,408.3,459.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.199,0.219,0.104,0.0917,0.116,0.0043,0.0038,0.0049,0.547,0.509,0.588,0.023,0.021,0.025,23.37,23.21,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.51,44.99,50.09,46.43,44.09,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,46.7
866412000000,1997,6,1996,9,37,7,0.301,0.072,0.229,13785.3,86.59,86.59,82.06,2,2,2,497.9,476.7,519.4,378.9,357.7,119,119,119,0,0,0,0.239,0.229,0.25,378.9,357.7,400.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.181,0.196,0.0779,0.0678,0.088,0.0032,0.0028,0.0037,0.465,0.433,0.497,0.019,0.018,0.021,23.69,23.57,23.82,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.92,39.67,44.18,41.03,38.69,43.3,0,0,0,0,0,0,0.456,0,0.072,0.24,0.76,0.24,45.8
867016800000,1997,6,1996,9,38,7,0.274,0.072,0.202,12099.3,76.09,76.09,72.02,2,2,2,452.6,434.9,471,333.6,315.9,119,119,119,0,0,0,0.263,0.253,0.274,333.6,315.9,352,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.166,0.179,0.0564,0.0481,0.0651,0.0023,0.002,0.0027,0.397,0.37,0.424,0.016,0.015,0.017,23.97,23.86,24.07,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.08,35.17,39.06,36.01,34.11,38.05,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,44.2
867621600000,1997,6,1996,9,39,7,0.251,0.0663,0.185,11124.7,68.61,68.61,66.22,2,2,2,415.4,401.2,430.2,305.8,293.2,109.6,108,119,0,0,0,0.264,0.254,0.277,305.8,293.2,317,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.157,0.165,0.0434,0.0374,0.0486,0.0018,0.0015,0.002,0.354,0.335,0.371,0.014,0.014,0.015,24.18,24.1,24.26,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.13,32.76,35.36,33.11,31.77,34.3,0,0,0,0,0,0,0.368,0,0.066,0.26,0.74,0.26,44.3
868226400000,1997,7,1996,10,40,7,0.233,0.0653,0.168,10103.1,62.78,62.78,60.14,2,2,2,385.4,373.1,397.7,277.4,265.1,108,108,108,0,0,0,0.28,0.272,0.289,277.4,265.1,289.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.156,0.0299,0.0241,0.0357,0.0012,0.00098,0.0015,0.311,0.293,0.33,0.013,0.012,0.013,24.36,24.28,24.44,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31,29.64,32.36,30.07,28.75,31.39,0,0,0,0,0,0,0.334,0,0.065,0.28,0.72,0.28,43.4
868831200000,1997,7,1996,10,41,7,0.217,0.0653,0.151,9121.26,56.61,56.61,54.29,2,2,2,358.3,347.6,369,250.3,239.7,108,108,108,0,0,0,0.302,0.293,0.311,250.3,239.7,261,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.142,0.138,0.146,0.0183,0.0161,0.0222,0.00074,0.00065,0.0009,0.272,0.258,0.286,0.011,0.01,0.012,24.54,24.47,24.6,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.99,26.78,29.18,27.15,25.97,28.31,0,0,0,0,0,0,0.302,0,0.066,0.3,0.7,0.3,42
869436000000,1997,7,1996,10,42,7,0.203,0.0653,0.137,8259.56,51.16,51.16,49.16,2,1,1.4285714285714286,335,326.1,344.1,227,218.1,108,108,108,0,0,0,0.322,0.314,0.331,227,218.1,236.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.015,0.0143,0.0158,0.0006,0.00057,0.00064,0.33,0.248,0.398,0.013,0.0099,0.016,24.59,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.5,25.68,52.37,38.35,24.91,48.2,0,0,0,0,0,0,0.273,0,0.066,0.32,0.67,0.33,40.7
870040800000,1997,7,1996,10,43,7,0.189,0.0614,0.128,8018.47,48.2,48.2,47.73,1,1,1,313,301.7,323,211.4,206,101.6,93,108,0,0,0,0.324,0.3,0.344,211.4,206,216.9,990,990,990,965,964.9,965,25,25,25.1,0.127,0.125,0.129,0.0137,0.0133,0.0142,0.00055,0.00053,0.00057,0.369,0.36,0.378,0.015,0.014,0.015,24.67,24.61,24.73,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.93,47.64,50.27,47.73,46.69,48.2,0,0,0,0,0,0,0.265,0,0.061,0.32,0.68,0.32,42.4
870645600000,1997,8,1996,11,44,7,0.173,0.0562,0.117,7370.53,46.51,46.51,43.87,1,1,1,286.1,275.2,297.6,193.1,182.2,93,93,93,0,0,0,0.325,0.312,0.338,193.1,182.2,204.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0122,0.0112,0.0131,0.00048,0.00045,0.00052,0.335,0.316,0.356,0.013,0.013,0.014,24.82,24.75,24.88,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.77,42.2,47.46,43.87,41.36,46.51,0,0,0,0,0,0,0.244,0,0.056,0.32,0.68,0.32,42.6
871250400000,1997,8,1996,11,45,7,0.159,0.0562,0.103,6469.78,40.77,40.77,38.51,1,1,1,263.7,254.7,272.7,170.7,161.7,93,93,93,0,0,0,0.353,0.341,0.365,170.7,161.7,179.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00949,0.011,0.00041,0.00038,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.97,0.98,0.922,0.915,0.929,39.5,37.37,41.62,38.51,36.27,40.77,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
871855200000,1997,8,1996,11,46,7,0.148,0.0562,0.0918,5715.2,35.69,35.69,34.02,1,1,1,244.8,237.4,252.2,151.8,144.4,93,93,93,0,0,0,0.38,0.369,0.392,151.8,144.4,159.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00866,0.00803,0.00928,0.00034,0.00032,0.00037,0.261,0.248,0.275,0.01,0.0098,0.011,25.07,25.02,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.07,33.34,36.8,34.02,32.34,35.69,0,0,0,0,0,0,0.189,0,0.0562,0.38,0.62,0.38,38.6
872460000000,1997,8,1996,11,47,7,0.139,0.0562,0.0831,5160.81,32.03,32.03,30.72,1,1,1,230.3,224.6,236.1,137.3,131.6,93,93,93,0,0,0,0.404,0.394,0.414,137.3,131.6,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0982,0.102,0.00742,0.00694,0.00791,0.00029,0.00027,0.00031,0.236,0.225,0.246,0.0093,0.0089,0.0097,25.18,25.14,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.67,30.32,33.02,30.72,29.41,32.03,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
873064800000,1997,9,1996,12,48,7,0.13,0.0435,0.0862,5382.23,34.05,34.05,32.04,1,1,1,214.4,206.3,223.2,142.4,134.3,72,72,72,0,0,0,0.336,0.323,0.349,142.4,134.3,151.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.097,0.103,0.00786,0.00716,0.0086,0.00031,0.00028,0.00034,0.243,0.228,0.258,0.0095,0.0089,0.01,25.27,25.2,25.33,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.03,31.1,35.1,32.04,30.17,34.05,0,0,0,0,0,0,0.178,0,0.0438,0.33,0.66,0.34,41.4
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0762,4744.68,29.6,29.6,28.24,1,1,1,198,192.3,203.8,126,120.3,72,72,72,0,0,0,0.364,0.353,0.374,126,120.3,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0921,0.0962,0.00646,0.00598,0.00695,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0083,0.0079,0.0087,25.38,25.35,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.12,27.71,30.52,28.24,26.88,29.6,0,0,0,0,0,0,0.157,0,0.0438,0.36,0.64,0.36,39.5
874274400000,1997,9,1996,12,50,7,0.113,0.0435,0.0691,4270.15,26.81,26.81,25.42,1,1,1,186.3,180.6,192.1,114.3,108.6,72,72,72,0,0,0,0.387,0.375,0.399,114.3,108.6,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.088,0.092,0.00547,0.00498,0.00596,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.2,24.77,27.64,25.42,24.03,26.81,0,0,0,0,0,0,0.141,0,0.0439,0.38,0.61,0.39,37.8
874879200000,1997,9,1996,12,51,7,0.105,0.0435,0.0617,3777.24,23.57,23.57,22.48,1,1,1,174.1,169.9,178.7,102.1,97.91,72,72,72,0,0,0,0.414,0.403,0.424,102.1,97.91,106.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0842,0.0873,0.00443,0.00407,0.00482,0.00017,0.00016,0.00019,0.17,0.163,0.179,0.0067,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.19,22.25,24.3,22.48,21.53,23.57,0,0,0,0,0,0,0.125,0,0.0433,0.41,0.59,0.41,36
875484000000,1997,9,1996,12,52,7,0.0995,0.0349,0.0646,3965.96,25.26,25.26,23.61,1,1,1,164.4,160.3,168.6,106.7,95.18,57.71,52,72,0,0,0,0.35,0.314,0.431,106.7,95.18,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0832,0.0863,0.00482,0.00384,0.00542,0.00019,0.00015,0.00021,0.176,0.158,0.188,0.0069,0.0062,0.0074,25.35,25.34,25.38,0.918,0.915,0.921,0.969,0.967,0.97,0.889,0.885,0.893,24.36,21.7,26.04,23.61,20.98,25.26,0,0,0,0,0,0,0.131,0,0.0349,0.35,0.65,0.35,39.9
876088800000,1997,10,1997,1,1,7,0.0956,0.0314,0.0642,3931.84,23.62,23.62,23.4,1,1,1,158.1,157.3,159,106.1,105.3,52,52,52,0,0,0,0.329,0.327,0.331,106.1,105.3,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0833,0.0839,0.00477,0.0047,0.00484,0.00019,0.00018,0.00019,0.174,0.173,0.176,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.888,24.13,23.94,24.35,23.4,23.23,23.62,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
876693600000,1997,10,1997,1,2,7,0.0942,0.0314,0.0627,3835.7,23.68,23.68,22.83,1,1,1,155.7,152.1,159.3,103.7,100.1,52,52,52,0,0,0,0.334,0.327,0.342,103.7,100.1,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0815,0.084,0.00456,0.00426,0.00487,0.00018,0.00017,0.00019,0.17,0.163,0.176,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.54,22.67,24.42,22.83,21.96,23.68,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.7
877298400000,1997,10,1997,1,3,7,0.0888,0.0314,0.0574,3505.83,21.68,21.68,20.87,1,1,1,146.8,143.7,150.8,94.83,91.66,52,52,52,0,0,0,0.354,0.345,0.362,94.83,91.66,98.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0785,0.081,0.00381,0.00354,0.00415,0.00015,0.00014,0.00016,0.154,0.148,0.161,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.919,0.966,0.965,0.968,0.885,0.883,0.887,21.59,20.95,22.39,20.87,20.22,21.68,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
877903200000,1997,10,1997,1,4,7,0.0874,0.0311,0.0563,3446.34,21.12,21.12,20.51,1,1,1,144.5,140.4,148,93.09,88.38,51.43,50,52,0,0,0,0.356,0.343,0.37,93.09,88.38,96.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0773,0.08,0.00366,0.00326,0.00391,0.00014,0.00013,0.00015,0.151,0.142,0.156,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.918,0.915,0.923,0.966,0.964,0.967,0.886,0.885,0.89,21.24,20.29,21.84,20.51,19.55,21.12,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
878508000000,1997,11,1997,2,5,7,0.0905,0.0302,0.0603,3683.15,22.85,22.85,21.92,1,1,1,149.7,144.8,153.8,99.72,94.76,50,50,50,0,0,0,0.334,0.325,0.345,99.72,94.76,103.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0792,0.0824,0.00423,0.0038,0.00457,0.00017,0.00015,0.00018,0.162,0.153,0.17,0.0064,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.966,0.97,0.885,0.882,0.886,22.64,21.58,23.56,21.92,20.85,22.85,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
879112800000,1997,11,1997,2,6,7,0.0983,0.0302,0.0681,4193.84,26.67,26.67,24.96,1,1,1,162.6,153.2,169.6,112.6,103.2,50,50,50,0,0,0,0.308,0.295,0.326,112.6,103.2,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0822,0.088,0.00532,0.00452,0.00592,0.00021,0.00018,0.00023,0.185,0.169,0.198,0.0073,0.0066,0.0077,25.34,25.34,25.34,0.92,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,25.74,23.43,27.49,24.96,22.72,26.67,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
879717600000,1997,11,1997,2,7,7,0.1,0.0302,0.0697,4302.46,26.74,26.74,25.61,1,1,1,165.3,162.3,169.9,115.3,112.3,50,50,50,0,0,0,0.303,0.294,0.308,115.3,112.3,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0854,0.0881,0.00555,0.00529,0.00594,0.00022,0.00021,0.00023,0.19,0.185,0.198,0.0074,0.0072,0.0078,25.34,25.34,25.34,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.4,25.65,27.56,25.61,24.88,26.74,0,0,0,0,0,0,0.142,0,0.0303,0.3,0.7,0.3,43
880322400000,1997,11,1997,2,8,7,0.0993,0.0302,0.069,4256.3,26,26,25.34,1,1,1,164.1,162,166.9,114.1,112,50,50,50,0,0,0,0.305,0.3,0.309,114.1,112,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0853,0.087,0.00545,0.00527,0.00569,0.00021,0.00021,0.00022,0.188,0.184,0.193,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.12,25.58,26.81,25.34,24.82,26,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.69,0.31,42.9
880927200000,1997,12,1997,3,9,7,0.0998,0.0357,0.0641,3931.85,25.36,25.36,23.4,1,1,1,165,160.9,173.2,106,101.9,59,59,59,0,0,0,0.358,0.341,0.367,106,101.9,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0875,0.00476,0.00441,0.00546,0.00019,0.00017,0.00021,0.175,0.168,0.19,0.0069,0.0066,0.0074,25.36,25.35,25.36,0.915,0.912,0.921,0.97,0.97,0.97,0.888,0.885,0.893,24.13,23.11,26.15,23.4,22.41,25.36,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
881532000000,1997,12,1997,3,10,7,0.102,0.0357,0.0662,4068.73,25.56,25.56,24.22,1,1,1,168.4,163.1,174,109.4,104.1,59,59,59,0,0,0,0.351,0.339,0.362,109.4,104.1,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0839,0.0878,0.00505,0.0046,0.00553,0.0002,0.00018,0.00022,0.181,0.172,0.191,0.0071,0.0067,0.0075,25.36,25.35,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.97,23.65,26.35,24.22,22.94,25.56,0,0,0,0,0,0,0.135,0,0.0358,0.35,0.65,0.35,39.9
882136800000,1997,12,1997,3,11,7,0.0992,0.0357,0.0636,3893.73,24.25,24.25,23.18,1,1,1,164.1,159.8,168.6,105.1,100.8,59,59,59,0,0,0,0.36,0.35,0.369,105.1,100.8,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0828,0.0858,0.00468,0.00432,0.00506,0.00018,0.00017,0.0002,0.173,0.166,0.181,0.0068,0.0065,0.0071,25.35,25.35,25.36,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.883,0.89,23.9,22.84,25,23.18,22.14,24.25,0,0,0,0,0,0,0.129,0,0.0356,0.36,0.64,0.36,39.3
882741600000,1997,12,1997,3,12,7,0.106,0.0357,0.07,4321.84,27.03,27.03,25.73,1,1,1,174.7,169.6,180,115.7,110.6,59,59,59,0,0,0,0.338,0.328,0.348,115.7,110.6,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0862,0.0899,0.00558,0.00515,0.00604,0.00022,0.0002,0.00024,0.192,0.183,0.202,0.0075,0.0072,0.0079,25.36,25.36,25.36,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.52,25.27,27.86,25.73,24.51,27.03,0,0,0,0,0,0,0.143,0,0.036,0.34,0.66,0.34,40.8
883346400000,1997,12,1997,3,13,7,0.112,0.0405,0.0714,4423.66,27.44,27.44,26.33,1,1,1,185.1,179.2,195.6,118.1,108.1,67,59,73,0,0,0,0.361,0.325,0.403,118.1,108.1,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0871,0.0922,0.00579,0.00494,0.00617,0.00023,0.00019,0.00024,0.198,0.181,0.206,0.0077,0.0071,0.0081,25.37,25.36,25.38,0.924,0.916,0.927,0.97,0.97,0.97,0.896,0.889,0.899,27.15,24.66,28.29,26.33,23.92,27.44,0,0,0,0,0,0,0.146,0,0.0406,0.36,0.64,0.36,39.5
883951200000,1998,1,1997,4,14,7,0.126,0.0442,0.0814,5081.14,31.94,31.94,30.24,1,1,1,207.6,199.2,215,134.6,126.2,73,73,73,0,0,0,0.352,0.339,0.367,134.6,126.2,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0935,0.0991,0.0072,0.00647,0.00782,0.00028,0.00025,0.00031,0.228,0.213,0.241,0.0089,0.0083,0.0095,25.33,25.27,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.18,29.18,32.92,30.24,28.3,31.94,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
884556000000,1998,1,1997,4,15,7,0.144,0.0442,0.0997,6264.31,40.71,40.71,37.29,1,1,1,237.9,221.3,251.9,164.9,148.3,73,73,73,0,0,0,0.307,0.29,0.33,164.9,148.3,178.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.112,0.00977,0.00836,0.011,0.00039,0.00033,0.00043,0.282,0.252,0.307,0.011,0.0099,0.012,25.09,24.99,25.22,0.944,0.938,0.948,0.974,0.97,0.979,0.919,0.91,0.929,38.29,34.41,41.57,37.29,33.38,40.71,0,0,0,0,0,0,0.207,0,0.0443,0.31,0.69,0.31,43.5
885160800000,1998,1,1997,4,16,7,0.166,0.0442,0.122,7659.75,48.2,48.2,45.59,1,1,1,274.2,257.7,292.7,201.2,184.7,73,73,73,0,0,0,0.267,0.249,0.283,201.2,184.7,219.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.126,0.0129,0.0114,0.0144,0.00051,0.00045,0.00057,0.347,0.317,0.38,0.014,0.013,0.015,24.86,24.75,24.95,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.81,42.93,51.1,45.59,42.07,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.1
885765600000,1998,1,1997,4,17,7,0.197,0.0452,0.152,9193.63,58.97,58.97,54.72,2,2,2,325.4,300.6,349.8,250.7,227.6,74.71,73,85,0,0,0,0.23,0.213,0.243,250.7,227.6,270,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.129,0.144,0.0197,0.0151,0.0264,0.00079,0.0006,0.0011,0.269,0.241,0.295,0.011,0.0096,0.012,24.7,24.56,24.86,0.929,0.922,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.21,25.59,30.39,27.36,24.82,29.48,0,0,0,0,0,0,0.304,0,0.045,0.23,0.77,0.23,46.7
886370400000,1998,2,1997,5,18,7,0.233,0.0514,0.181,10944.2,72.39,72.39,65.14,2,2,2,384.4,357.2,418.5,299.4,272.2,85,85,85,0,0,0,0.222,0.203,0.238,299.4,272.2,333.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.156,0.146,0.168,0.0403,0.0275,0.0564,0.0016,0.0011,0.0023,0.341,0.3,0.392,0.014,0.012,0.016,24.34,24.13,24.51,0.94,0.934,0.946,0.97,0.97,0.97,0.912,0.906,0.918,33.58,30.57,37.31,32.57,29.65,36.2,0,0,0,0,0,0,0.362,0,0.052,0.22,0.78,0.22,47
886975200000,1998,2,1997,5,19,7,0.292,0.0514,0.24,14474.3,96.4,96.4,86.16,2,2,2,482.6,430.8,538.5,397.6,345.8,85,85,85,0,0,0,0.177,0.158,0.197,397.6,345.8,453.5,990,990,990,965.8,965.5,966,24.2,24,24.5,0.19,0.172,0.21,0.0867,0.0622,0.113,0.0036,0.0025,0.0047,0.488,0.41,0.572,0.02,0.017,0.024,23.74,23.4,24.05,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,44.11,38.65,49.86,43.08,37.61,48.2,0,0,0,0,0,0,0.479,0,0.052,0.18,0.82,0.18,49.6
887580000000,1998,2,1997,5,20,7,0.366,0.0514,0.314,18153.3,115,115,108.1,3,2,2.857142857142857,604.5,557.9,636.7,519.5,472.9,85,85,85,0,0,0,0.141,0.134,0.152,519.5,472.9,551.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.245,0.219,0.263,0.149,0.122,0.17,0.0063,0.0051,0.0072,0.585,0.528,0.624,0.025,0.022,0.026,23.1,22.93,23.29,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.71,35.56,51.65,38.31,34.5,48.2,0,0,0,0,0,0,0.6,0,0.052,0.14,0.86,0.14,49.6
888184800000,1998,2,1997,5,21,7,0.393,0.0533,0.339,19621,118.8,118.8,116.8,3,3,3,649.1,641.9,656.6,561,549.6,88.14,85,107,0,0,0,0.136,0.13,0.163,561,549.6,570.3,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.269,0.266,0.274,0.176,0.168,0.182,0.0075,0.0072,0.0077,0.64,0.625,0.655,0.027,0.027,0.028,22.86,22.82,22.9,0.952,0.951,0.952,0.976,0.974,0.977,0.929,0.926,0.93,39.9,39.03,40.52,38.93,38.01,39.59,0,0,0,0,0,0,0.649,0,0.054,0.14,0.86,0.14,49.9
888789600000,1998,3,1997,6,22,7,0.397,0.0647,0.333,19170.8,114.4,114.4,114.1,3,3,3,657,655.8,658.5,550,548.8,107,107,107,0,0,0,0.163,0.162,0.163,550,548.8,551.5,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.268,0.267,0.268,0.168,0.168,0.169,0.0072,0.0071,0.0072,0.626,0.624,0.629,0.027,0.027,0.027,22.85,22.84,22.85,0.951,0.951,0.951,0.974,0.974,0.974,0.926,0.926,0.926,39.05,38.98,39.15,38.04,37.95,38.14,0,0,0,0,0,0,0.634,0,0.064,0.16,0.84,0.16,48.3
889394400000,1998,3,1997,6,23,7,0.415,0.0647,0.351,20174,126.6,126.6,120.1,3,3,3,686.7,661,720.6,579.7,554,107,107,107,0,0,0,0.156,0.148,0.162,579.7,554,613.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.27,0.304,0.188,0.171,0.211,0.0081,0.0073,0.0091,0.676,0.633,0.733,0.029,0.027,0.032,22.68,22.48,22.82,0.953,0.951,0.955,0.978,0.975,0.98,0.931,0.927,0.936,40.94,39.31,43.07,40.03,38.31,42.21,0,0,0,0,0,0,0.667,0,0.064,0.16,0.85,0.15,48.6
889999200000,1998,3,1997,6,24,7,0.475,0.0647,0.411,23150.5,144.6,144.6,137.8,3,3,3,785.9,737.8,832.8,678.9,630.8,107,107,107,0,0,0,0.136,0.128,0.145,678.9,630.8,725.8,990,990,990,967,966.9,967.2,23,22.8,23.1,0.341,0.313,0.367,0.254,0.222,0.286,0.011,0.0096,0.013,0.843,0.762,0.922,0.037,0.033,0.041,22.11,21.85,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.93,44.11,49.6,45.93,43.23,48.2,0,0,0,0,0,0,0.766,0,0.064,0.14,0.87,0.13,48.7
890604000000,1998,3,1997,6,25,7,0.539,0.0647,0.475,25622.2,162.9,162.9,152.5,4,3,3.5714285714285716,891.9,846.3,941.5,784.9,739.3,107,107,107,0,0,0,0.12,0.114,0.126,784.9,739.3,834.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.419,0.378,0.465,0.319,0.295,0.343,0.014,0.013,0.015,0.981,0.942,1.03,0.044,0.042,0.046,21.55,21.3,21.77,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.06,39.49,51.85,43.29,38.5,48.2,0,0,0,0,0,0,0.847,0,0.064,0.12,0.88,0.12,47.5
891208800000,1998,3,1997,6,26,7,0.631,0.0725,0.559,29581.9,187.9,187.9,176.1,4,4,4,1044,962.7,1132,924,855.7,119.9,107,125,0,0,0,0.115,0.109,0.124,924,855.7,1007,990,990,990,968,967.8,968.3,22,21.7,22.2,0.554,0.484,0.648,0.388,0.353,0.44,0.018,0.016,0.02,1.2,1.07,1.37,0.055,0.048,0.063,20.77,20.32,21.18,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.92,42.42,47.95,44.02,41.57,46.99,0,0,0,0,0,0,0.978,0,0.072,0.11,0.89,0.11,46.9
891813600000,1998,4,1997,7,27,7,0.755,0.0756,0.657,32359,192.8,192.8,192.6,4,4,4,1248,1163,1325,1123,1038,125,125,125,36.71,0,100,0.1,0.0944,0.108,1087,1038,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.78,0.692,0.826,0.618,0.508,0.648,0.029,0.024,0.031,1.69,1.49,1.77,0.08,0.069,0.084,19.63,19.31,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.87,48.85,50.59,48.15,47.87,48.2,0,0,0,0,0,0,1.07,0,0.098,0.1,0.87,0.13,42.9
892418400000,1998,4,1997,7,28,7,0.814,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1345,1328,1355,1220,1203,125,125,125,120.6,103,130,0.0929,0.0923,0.0942,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.835,0.826,0.838,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.23,19.2,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.44,49.35,49.61,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.093,0.82,0.18,39.8
893023200000,1998,4,1997,7,29,7,0.743,0.0875,0.644,32110.4,192.8,192.8,191.1,4,4,4,1228,1141,1307,1084,992.6,144.7,125,148,18.86,0,82,0.118,0.0957,0.13,1065,992.6,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.75,0.638,0.819,0.571,0.419,0.648,0.027,0.019,0.031,1.61,1.33,1.77,0.076,0.062,0.084,19.77,19.37,20.32,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.23,47.26,50.26,47.78,46.31,48.2,0,0,0,0,0,0,1.06,0,0.099,0.12,0.87,0.13,43.2
893628000000,1998,4,1997,7,30,7,0.627,0.0893,0.537,28538.1,181.1,181.1,169.9,4,4,4,1036,967.5,1111,888.5,820.5,147.6,147,148,0,0,0,0.143,0.133,0.152,888.5,820.5,962.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.526,0.46,0.597,0.369,0.336,0.405,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.058,20.85,20.48,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.35,40.7,46.19,42.47,39.78,45.27,0,0,0,0,0,0,0.944,0,0.09,0.14,0.86,0.14,45.5
894232800000,1998,5,1997,8,31,7,0.538,0.0889,0.449,24371,155.5,155.5,145.1,4,3,3.142857142857143,890.2,842.4,946.2,743.2,695.4,147,147,147,0,0,0,0.165,0.155,0.175,743.2,695.4,799.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.355,0.441,0.295,0.266,0.326,0.013,0.012,0.015,0.95,0.876,1.02,0.042,0.039,0.046,21.59,21.34,21.85,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.23,39.85,52,46.5,38.88,48.2,0,0,0,0,0,0,0.806,0,0.089,0.17,0.83,0.17,45.3
894837600000,1998,5,1997,8,32,7,0.481,0.0889,0.392,22118.3,137.6,137.6,131.7,3,3,3,794.8,764.1,829,647.8,617.1,147,147,147,0,0,0,0.185,0.177,0.192,647.8,617.1,682,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.311,0.348,0.234,0.213,0.257,0.01,0.0093,0.011,0.796,0.744,0.854,0.035,0.032,0.037,22.13,21.93,22.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.78,42.96,46.79,43.89,42.1,45.85,0,0,0,0,0,0,0.731,0,0.089,0.18,0.81,0.19,46
895442400000,1998,5,1997,8,33,7,0.428,0.0889,0.339,19365.3,123.6,123.6,115.3,3,3,3,707.3,667.6,749,560.3,520.6,147,147,147,0,0,0,0.208,0.196,0.22,560.3,520.6,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.256,0.302,0.175,0.149,0.203,0.0075,0.0063,0.0088,0.648,0.581,0.719,0.028,0.025,0.031,22.62,22.39,22.85,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.41,36.87,42.05,38.42,35.77,41.2,0,0,0,0,0,0,0.64,0,0.089,0.21,0.79,0.21,45.2
896047200000,1998,5,1997,8,34,7,0.376,0.0889,0.287,16494.4,104.8,104.8,98.18,3,2,2.2857142857142856,621.1,588.5,654.7,474.1,441.6,147,147,147,0,0,0,0.237,0.225,0.25,474.1,441.6,507.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.23,0.212,0.249,0.123,0.107,0.14,0.0052,0.0045,0.006,0.583,0.541,0.633,0.025,0.023,0.027,23.03,22.92,23.19,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.98,35.29,52.13,44.15,34.23,48.2,0,0,0,0,0,0,0.545,0,0.089,0.24,0.76,0.24,43.9
896652000000,1998,6,1997,9,35,7,0.334,0.072,0.262,15590.3,96.4,96.4,92.8,2,2,2,552.3,526.5,579.5,433.3,407.5,119,119,119,0,0,0,0.216,0.205,0.226,433.3,407.5,460.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.199,0.219,0.104,0.0913,0.116,0.0043,0.0038,0.0049,0.547,0.508,0.589,0.023,0.021,0.025,23.37,23.2,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.5,44.91,50.16,46.4,44.01,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,46.7
897256800000,1998,6,1997,9,36,7,0.3,0.072,0.228,13709.7,86.31,86.31,81.61,2,2,2,495.8,474.3,518,376.9,355.3,119,119,119,0,0,0,0.24,0.23,0.251,376.9,355.3,399,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.18,0.196,0.0769,0.0667,0.0873,0.0032,0.0027,0.0036,0.462,0.429,0.495,0.019,0.018,0.021,23.71,23.57,23.84,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.925,0.936,41.7,39.41,44.04,40.8,38.42,43.16,0,0,0,0,0,0,0.453,0,0.072,0.24,0.76,0.24,45.7
897861600000,1998,6,1997,9,37,7,0.272,0.072,0.2,11978.2,75.29,75.29,71.3,2,2,2,449.2,431.3,467.4,330.2,312.3,119,119,119,0,0,0,0.265,0.255,0.276,330.2,312.3,348.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.178,0.0549,0.0464,0.0634,0.0023,0.0019,0.0026,0.392,0.365,0.419,0.016,0.015,0.017,23.99,23.88,24.09,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.72,34.78,38.68,35.65,33.74,37.64,0,0,0,0,0,0,0.396,0,0.072,0.26,0.74,0.26,44
898466400000,1998,6,1997,9,38,7,0.248,0.072,0.176,10589.1,66.27,66.27,63.03,2,2,2,410.5,394.9,425.6,291.5,275.9,119,119,119,0,0,0,0.29,0.28,0.301,291.5,275.9,306.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.163,0.0366,0.0292,0.0437,0.0015,0.0012,0.0018,0.334,0.31,0.356,0.014,0.013,0.015,24.22,24.13,24.31,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.49,30.77,34.16,31.52,29.85,33.13,0,0,0,0,0,0,0.35,0,0.072,0.29,0.71,0.29,42.7
899071200000,1998,6,1997,9,39,7,0.228,0.0672,0.161,9696.9,59.2,59.2,57.72,2,2,2,377.5,365.1,390.3,266.3,257.1,111.1,108,119,0,0,0,0.294,0.283,0.309,266.3,257.1,273,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.144,0.151,0.0247,0.0204,0.0279,0.001,0.00082,0.0011,0.295,0.281,0.305,0.012,0.011,0.012,24.42,24.35,24.49,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.75,28.76,30.51,28.86,27.89,29.6,0,0,0,0,0,0,0.321,0,0.067,0.29,0.71,0.29,42.5
899676000000,1998,7,1997,10,40,7,0.212,0.0653,0.146,8811,54.9,54.9,52.45,2,2,2,349.9,339.2,361.1,241.9,231.2,108,108,108,0,0,0,0.309,0.299,0.318,241.9,231.2,253.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.135,0.143,0.0165,0.0154,0.0184,0.00066,0.00062,0.00074,0.261,0.249,0.275,0.011,0.01,0.011,24.59,24.52,24.66,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,27.03,25.81,28.3,26.22,25.03,27.45,0,0,0,0,0,0,0.291,0,0.066,0.31,0.69,0.31,41.6
900280800000,1998,7,1997,10,41,7,0.197,0.0653,0.132,8073.14,48.2,48.2,48.05,1,1,1,326,317,335.6,218,209,108,108,108,0,0,0,0.331,0.322,0.341,218,209,227.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0143,0.0135,0.0151,0.00057,0.00054,0.00061,0.382,0.365,0.399,0.015,0.015,0.016,24.59,24.52,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.36,48.32,52.48,48.05,47.36,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
900885600000,1998,7,1997,10,42,7,0.184,0.0653,0.119,7501.49,46.69,46.69,44.65,1,1,1,305,296,314,197,188,108,108,108,0,0,0,0.354,0.344,0.365,197,188,206,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.344,0.328,0.36,0.014,0.013,0.014,24.73,24.67,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.56,43.46,47.64,44.65,42.59,46.69,0,0,0,0,0,0,0.248,0,0.065,0.35,0.65,0.35,40.8
901490400000,1998,7,1997,10,43,7,0.173,0.0627,0.11,6931.24,42.75,42.75,41.26,1,1,1,285.9,277.1,293.5,182.2,175.7,103.7,93,108,0,0,0,0.363,0.331,0.381,182.2,175.7,188.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.119,0.0112,0.0107,0.0117,0.00045,0.00042,0.00047,0.317,0.306,0.327,0.013,0.012,0.013,24.84,24.8,24.87,0.949,0.947,0.951,0.979,0.977,0.98,0.93,0.926,0.932,42.13,40.57,43.62,41.26,39.64,42.75,0,0,0,0,0,0,0.229,0,0.063,0.36,0.64,0.36,40.1
902095200000,1998,8,1997,11,44,7,0.161,0.0562,0.104,6552.8,41.23,41.23,39,1,1,1,265.7,257.1,274.6,172.7,164.1,93,93,93,0,0,0,0.35,0.339,0.362,172.7,164.1,181.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0104,0.0097,0.0112,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.96,37.95,42.07,39,36.87,41.23,0,0,0,0,0,0,0.217,0,0.057,0.35,0.65,0.35,40.7
902700000000,1998,8,1997,11,45,7,0.15,0.0562,0.0936,5824.42,36.27,36.27,34.67,1,1,1,247.7,241.6,254.7,154.7,148.6,93,93,93,0,0,0,0.376,0.365,0.385,154.7,148.6,161.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.0089,0.00838,0.00949,0.00035,0.00033,0.00038,0.267,0.256,0.279,0.011,0.01,0.011,25.05,25,25.1,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.74,34.31,37.37,34.67,33.28,36.27,0,0,0,0,0,0,0.193,0,0.0564,0.37,0.62,0.38,38.8
903304800000,1998,8,1997,11,46,7,0.141,0.0562,0.0848,5273.1,32.59,32.59,31.39,1,1,1,233.3,227.6,238.6,140.3,134.6,93,93,93,0,0,0,0.399,0.39,0.409,140.3,134.6,145.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0993,0.103,0.00767,0.00719,0.00812,0.0003,0.00028,0.00032,0.241,0.231,0.25,0.0095,0.0091,0.0099,25.16,25.12,25.2,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.36,31.03,33.6,31.39,30.1,32.59,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
903909600000,1998,8,1997,11,47,7,0.133,0.0562,0.0768,4762.46,29.66,29.66,28.35,1,1,1,220,214.2,225.7,127,121.2,93,93,93,0,0,0,0.423,0.412,0.434,127,121.2,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0945,0.0986,0.00654,0.00605,0.00703,0.00026,0.00024,0.00028,0.217,0.207,0.227,0.0085,0.0081,0.0089,25.26,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.22,27.85,30.58,28.35,27.02,29.66,0,0,0,0,0,0,0.157,0,0.0562,0.42,0.58,0.42,35.8
904514400000,1998,8,1997,11,48,7,0.123,0.0454,0.0778,4846.39,30.86,30.86,28.85,1,1,1,203.7,194.8,212.3,128.7,119.3,75,72,93,0,0,0,0.368,0.344,0.438,128.7,119.3,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.093,0.0981,0.00669,0.00589,0.00742,0.00026,0.00023,0.00029,0.218,0.203,0.233,0.0085,0.008,0.0091,25.35,25.31,25.38,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.74,27.39,31.81,28.85,26.57,30.86,0,0,0,0,0,0,0.16,0,0.0452,0.37,0.63,0.37,39.4
905119200000,1998,9,1997,12,49,7,0.112,0.0435,0.0687,4243.15,26.88,26.88,25.26,1,1,1,185.7,179.8,192.3,113.7,107.8,72,72,72,0,0,0,0.388,0.374,0.401,113.7,107.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0877,0.0921,0.00541,0.00491,0.00598,0.00021,0.00019,0.00023,0.191,0.181,0.203,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.04,24.57,27.71,25.26,23.83,26.88,0,0,0,0,0,0,0.14,0,0.0433,0.39,0.61,0.39,37.9
905724000000,1998,9,1997,12,50,7,0.104,0.0435,0.0605,3703.93,23.37,23.37,22.05,1,1,1,172.1,166.4,177.8,100.1,94.36,72,72,72,0,0,0,0.419,0.405,0.433,100.1,94.36,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.083,0.087,0.00426,0.00377,0.00475,0.00017,0.00015,0.00019,0.167,0.157,0.177,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.882,0.887,22.76,21.54,24.1,22.05,20.81,23.37,0,0,0,0,0,0,0.122,0,0.0435,0.42,0.58,0.42,35.6
906328800000,1998,9,1997,12,51,7,0.0973,0.0435,0.0538,3307.92,20.53,20.53,19.69,1,1,1,160.9,156.8,165,88.89,84.79,72,72,72,0,0,0,0.448,0.436,0.459,88.89,84.79,92.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0825,0.00331,0.00296,0.00365,0.00013,0.00012,0.00014,0.147,0.139,0.154,0.0058,0.0055,0.006,25.37,25.37,25.38,0.924,0.919,0.928,0.964,0.962,0.966,0.89,0.887,0.893,20.43,19.58,21.26,19.69,18.84,20.53,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
906933600000,1998,9,1997,12,52,7,0.0934,0.0366,0.0567,3477.58,22.44,22.44,20.7,1,1,1,154.4,151.1,156.5,93.79,83.97,60.57,52,72,0,0,0,0.392,0.338,0.462,93.79,83.97,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0793,0.0821,0.00372,0.00289,0.00442,0.00015,0.00011,0.00017,0.154,0.138,0.167,0.006,0.0054,0.0065,25.36,25.34,25.37,0.919,0.912,0.929,0.966,0.962,0.97,0.888,0.883,0.894,21.42,19.41,23.14,20.7,18.67,22.44,0,0,0,0,0,0,0.115,0,0.0367,0.39,0.61,0.39,37.2
907538400000,1998,10,1998,1,1,7,0.088,0.0314,0.0566,3462.94,21.45,21.45,20.61,1,1,1,145.6,141.5,149.7,93.58,89.48,52,52,52,0,0,0,0.357,0.347,0.368,93.58,89.48,97.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0777,0.0806,0.0037,0.00336,0.00405,0.00015,0.00013,0.00016,0.152,0.144,0.159,0.0059,0.0057,0.0062,25.35,25.34,25.36,0.917,0.913,0.922,0.966,0.964,0.968,0.886,0.884,0.889,21.34,20.51,22.17,20.61,19.78,21.45,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
908143200000,1998,10,1998,1,2,7,0.0827,0.0314,0.0512,3158.83,19.5,19.5,18.8,1,1,1,136.7,133,140.1,84.71,81,52,52,52,0,0,0,0.381,0.371,0.391,84.71,81,88.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0747,0.0772,0.00295,0.00264,0.00324,0.00012,0.0001,0.00013,0.136,0.129,0.142,0.0053,0.0051,0.0056,25.36,25.36,25.37,0.928,0.923,0.932,0.962,0.96,0.964,0.892,0.89,0.895,19.54,18.79,20.23,18.8,18.04,19.5,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
908748000000,1998,10,1998,1,3,7,0.0784,0.0314,0.047,2919.32,17.77,17.77,17.38,1,1,1,129.6,127.3,131.6,77.64,75.26,52,52,52,0,0,0,0.401,0.395,0.409,77.64,75.26,79.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0727,0.0742,0.00235,0.00215,0.00252,0.000092,0.000084,0.000099,0.123,0.119,0.127,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.899,0.897,0.903,18.1,17.61,18.51,17.38,16.91,17.77,0,0,0,0,0,0,0.0965,0,0.0314,0.4,0.6,0.4,37.2
909352800000,1998,10,1998,1,4,7,0.0754,0.0313,0.0441,2719.3,16.68,16.68,16.19,1,1,1,124.6,123.4,126.4,72.89,71.43,51.71,50,52,0,0,0,0.415,0.402,0.421,72.89,71.43,74.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0713,0.0724,0.00195,0.00182,0.00208,0.000076,0.000071,0.000081,0.115,0.112,0.117,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.929,0.921,0.937,0.96,0.96,0.96,0.892,0.884,0.9,16.86,16.38,17.37,16.19,15.73,16.68,0,0,0,0,0,0,0.0899,0,0.0313,0.42,0.58,0.42,36.1
909957600000,1998,11,1998,2,5,7,0.0786,0.0302,0.0484,2999.76,19.74,19.74,17.86,1,1,1,130,124.5,139.3,80.03,74.52,50,50,50,0,0,0,0.385,0.359,0.402,80.03,74.52,89.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0721,0.0773,0.00255,0.00208,0.00334,0.0001,0.000082,0.00013,0.127,0.117,0.144,0.005,0.0046,0.0056,25.37,25.36,25.38,0.933,0.922,0.94,0.961,0.96,0.964,0.897,0.889,0.902,18.58,17.4,20.47,17.86,16.7,19.74,0,0,0,0,0,0,0.0992,0,0.0302,0.38,0.62,0.38,38.2
910562400000,1998,11,1998,2,6,7,0.0868,0.0302,0.0566,3460.62,21.69,21.69,20.6,1,1,1,143.5,138.2,148.9,93.51,88.19,50,50,50,0,0,0,0.349,0.336,0.362,93.51,88.19,98.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0769,0.0807,0.0037,0.00325,0.00415,0.00015,0.00013,0.00016,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.968,0.886,0.883,0.89,21.33,20.25,22.41,20.6,19.51,21.69,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.9
911167200000,1998,11,1998,2,7,7,0.0923,0.0302,0.0621,3792.26,22.72,22.72,22.57,1,1,1,152.6,151.6,153.2,102.6,101.6,50,50,50,0,0,0,0.328,0.326,0.33,102.6,101.6,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0816,0.0822,0.00447,0.00439,0.00452,0.00018,0.00017,0.00018,0.167,0.166,0.169,0.0066,0.0065,0.0066,25.34,25.34,25.34,0.913,0.912,0.913,0.97,0.97,0.97,0.885,0.884,0.886,23.27,23.02,23.43,22.57,22.32,22.72,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
911772000000,1998,11,1998,2,8,7,0.0929,0.0302,0.0626,3830.77,23.57,23.57,22.8,1,1,1,153.6,150.8,156.8,103.6,100.8,50,50,50,0,0,0,0.326,0.319,0.332,103.6,100.8,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0813,0.0835,0.00455,0.00432,0.00483,0.00018,0.00017,0.00019,0.169,0.164,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.912,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.51,22.82,24.3,22.8,22.12,23.57,0,0,0,0,0,0,0.127,0,0.0303,0.33,0.67,0.33,41.2
912376800000,1998,11,1998,2,9,7,0.0984,0.0349,0.0635,3891.83,24.97,24.97,23.17,1,1,1,162.8,156.8,171.6,105,99.15,57.71,50,59,0,0,0,0.355,0.319,0.373,105,99.15,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0822,0.0869,0.00468,0.00418,0.00532,0.00018,0.00016,0.00021,0.173,0.163,0.187,0.0068,0.0064,0.0073,25.35,25.34,25.36,0.915,0.911,0.92,0.97,0.968,0.97,0.887,0.883,0.892,23.89,22.48,25.74,23.17,21.76,24.97,0,0,0,0,0,0,0.129,0,0.0349,0.35,0.65,0.35,39.6
912981600000,1998,12,1998,3,10,7,0.107,0.0357,0.0715,4423.65,27.03,27.03,26.33,1,1,1,177.2,173.5,180,118.2,114.5,59,59,59,0,0,0,0.333,0.328,0.34,118.2,114.5,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0876,0.0899,0.0058,0.00548,0.00604,0.00023,0.00021,0.00024,0.197,0.19,0.202,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.15,26.22,27.86,26.33,25.43,27.03,0,0,0,0,0,0,0.146,0,0.0355,0.33,0.67,0.33,41.3
913586400000,1998,12,1998,3,11,7,0.111,0.0357,0.0754,4686.47,28.93,28.93,27.9,1,1,1,183.6,180.3,188,124.6,121.3,59,59,59,0,0,0,0.321,0.314,0.327,124.6,121.3,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.09,0.0927,0.00634,0.00606,0.00671,0.00025,0.00024,0.00026,0.208,0.202,0.216,0.0081,0.0079,0.0084,25.36,25.36,25.36,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.76,27.93,29.83,27.9,27.09,28.93,0,0,0,0,0,0,0.155,0,0.0356,0.32,0.68,0.32,42.2
914191200000,1998,12,1998,3,12,7,0.122,0.0357,0.0863,5402.6,35.99,35.99,32.16,1,1,1,201.7,187.7,218.3,142.7,128.7,59,59,59,0,0,0,0.293,0.27,0.314,142.7,128.7,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0926,0.103,0.00788,0.00669,0.00929,0.00031,0.00026,0.00036,0.241,0.216,0.27,0.0094,0.0084,0.011,25.32,25.22,25.36,0.935,0.93,0.942,0.97,0.97,0.97,0.907,0.902,0.913,33.15,29.76,37.1,32.16,28.87,35.99,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
914796000000,1998,12,1998,3,13,7,0.144,0.0393,0.105,6622.21,41.88,41.88,39.42,1,1,1,238.5,224.1,256.9,173.5,165.1,65,59,73,0,0,0,0.272,0.249,0.301,173.5,165.1,183.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.114,0.0105,0.00978,0.0114,0.00041,0.00038,0.00045,0.296,0.281,0.316,0.012,0.011,0.013,25.07,24.96,25.18,0.946,0.943,0.95,0.977,0.973,0.98,0.924,0.918,0.931,40.36,38.44,42.74,39.42,37.39,41.88,0,0,0,0,0,0,0.219,0,0.039,0.27,0.73,0.27,46
915400800000,1999,1,1998,4,14,7,0.17,0.0442,0.125,7836.9,50.43,50.43,46.65,2,1,1.1428571428571428,280.3,262.1,304.2,207.3,189.1,73,73,73,0,0,0,0.261,0.24,0.279,207.3,189.1,231.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.131,0.0134,0.0118,0.0154,0.00053,0.00047,0.00061,0.336,0.244,0.381,0.013,0.0097,0.015,24.84,24.74,24.93,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.896,0.939,44.26,25.99,51.29,43.05,25.21,48.2,0,0,0,0,0,0,0.259,0,0.045,0.26,0.74,0.26,46.1
916005600000,1999,1,1998,4,15,7,0.21,0.0442,0.166,10056.6,67.5,67.5,59.86,2,2,2,347.2,314.3,382.6,274.2,241.3,73,73,73,0,0,0,0.211,0.191,0.232,274.2,241.3,309.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.158,0.0289,0.0163,0.0452,0.0012,0.00065,0.0018,0.302,0.256,0.355,0.012,0.01,0.014,24.56,24.33,24.77,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.86,27.16,34.79,29.93,26.34,33.75,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,47.9
916610400000,1999,1,1998,4,16,7,0.255,0.0442,0.211,12780.8,83.46,83.46,76.08,2,2,2,421.6,390.6,454.6,348.6,317.6,73,73,73,0,0,0,0.174,0.161,0.187,348.6,317.6,381.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.161,0.184,0.0636,0.0489,0.0791,0.0026,0.002,0.0032,0.413,0.367,0.463,0.017,0.015,0.019,24.09,23.89,24.28,0.948,0.943,0.953,0.974,0.97,0.98,0.924,0.915,0.934,39.03,35.66,42.58,38.04,34.59,41.73,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
917215200000,1999,1,1998,4,17,7,0.303,0.0442,0.259,15485.6,96.4,96.4,92.18,2,2,2,500.7,465.8,537.4,427.7,392.8,73,73,73,0,0,0,0.146,0.136,0.157,427.7,392.8,464.4,990,990,990,965.9,965.7,966,24.1,24,24.3,0.2,0.188,0.213,0.101,0.0844,0.118,0.0042,0.0035,0.0049,0.532,0.48,0.587,0.022,0.02,0.024,23.62,23.39,23.82,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.35,43.78,50.98,46.09,42.9,48.2,0,0,0,0,0,0,0.512,0,0.044,0.15,0.85,0.15,51.1
917820000000,1999,2,1998,5,18,7,0.387,0.0514,0.335,19319,133.1,133.1,115,3,2,2.857142857142857,639.7,557.9,731.8,554.7,472.9,85,85,85,0,0,0,0.134,0.116,0.152,554.7,472.9,646.8,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.265,0.219,0.317,0.172,0.122,0.233,0.0073,0.0051,0.01,0.645,0.531,0.784,0.027,0.022,0.034,22.9,22.39,23.29,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.917,0.937,41.95,35.67,51.65,40.63,34.6,48.2,0,0,0,0,0,0,0.639,0,0.052,0.13,0.87,0.13,49.9
918424800000,1999,2,1998,5,19,7,0.511,0.0583,0.453,24769.9,160.2,160.2,147.4,4,3,3.2857142857142856,845.3,767.6,923,748.9,682.6,96.43,85,105,0,0,0,0.114,0.104,0.124,748.9,682.6,818,990,990,990,967.3,967,967.6,22.7,22.4,23,0.386,0.338,0.447,0.298,0.257,0.335,0.013,0.011,0.015,0.937,0.844,1,0.041,0.037,0.045,21.78,21.41,22.18,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.08,39.96,51.98,45.38,38.99,48.2,0,0,0,0,0,0,0.819,0,0.058,0.11,0.89,0.11,48.5
919029600000,1999,2,1998,5,20,7,0.595,0.0663,0.528,28387.4,173.7,173.7,169,4,4,4,983.4,943.8,1017,873.8,838.8,109.6,105,137,0,0,0,0.111,0.104,0.135,873.8,838.8,904.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.499,0.466,0.526,0.362,0.345,0.377,0.016,0.015,0.017,1.1,1.04,1.15,0.05,0.046,0.052,21.07,20.92,21.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.11,41.78,44.32,42.24,40.94,43.43,0,0,0,0,0,0,0.939,0,0.067,0.11,0.89,0.11,47.7
919634400000,1999,2,1998,5,21,7,0.641,0.0829,0.558,29503.4,180.3,180.3,175.6,4,4,4,1060,1029,1092,923.1,892.4,137,137,137,0,0,0,0.129,0.125,0.133,923.1,892.4,954.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.55,0.522,0.579,0.386,0.371,0.401,0.018,0.017,0.018,1.19,1.14,1.25,0.054,0.052,0.057,20.72,20.57,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.8,43.62,46.01,43.9,42.75,45.09,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,46
920239200000,1999,3,1998,6,22,7,0.706,0.111,0.596,30705.3,191,191,182.8,4,4,4,1168,1105,1233,985,922.3,183,183,183,0,0,0,0.157,0.148,0.166,985,922.3,1050,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.634,0.56,0.724,0.439,0.385,0.537,0.02,0.018,0.025,1.35,1.2,1.55,0.062,0.055,0.073,20.23,19.82,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.62,44.43,48.72,45.69,43.54,47.74,0,0,0,0,0,0,1.02,0,0.11,0.16,0.84,0.16,43.5
