datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
984348000000,2001,3,2000,6,24,7,1.36,0.111,0.665,27617.9,168.3,168.3,164.4,4,4,4,2243,2094,2367,2060,1911,183,183,183,960.1,811,1084,0.0817,0.0773,0.0874,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.14,16.8,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.96,41.15,42.93,41.1,40.27,42.07,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
984952800000,2001,3,2000,6,25,7,1.51,0.111,0.665,26436.9,160.1,160.1,157.4,4,4,4,2500,2401,2592,2317,2218,183,183,183,1218,1118,1309,0.0732,0.0706,0.0762,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.6,16.06,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.28,39.68,40.93,39.34,38.7,40.04,0,0,0,0,0,0,0.874,0,0.845,0.074,0.44,0.56,17.5
985557600000,2001,3,2000,6,26,7,1.65,0.114,0.665,25368.2,153.8,153.8,151,4,4,4,2730,2627,2824,2542,2444,187.9,183,217,1442,1344,1513,0.0688,0.0654,0.0768,1100,1100,1100,990,990,990,972.9,972.6,973.1,17.1,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.04,15.51,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.78,38.17,39.45,37.75,37.1,38.46,0,0,0,0,0,0,0.839,0,0.985,0.069,0.4,0.6,15.4
986162400000,2001,4,2000,7,27,7,1.78,0.131,0.665,24359.1,147.6,147.6,145,4,4,4,2947,2852,3037,2730,2635,217,217,217,1630,1535,1720,0.0737,0.0714,0.0761,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.52,14.97,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.35,36.74,37.98,36.25,35.64,36.91,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
986767200000,2001,4,2000,7,28,7,1.89,0.131,0.665,23564.6,141.8,141.8,140.3,4,4,4,3126,3066,3164,2909,2849,217,217,217,1809,1749,1847,0.0694,0.0686,0.0708,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.22,14.45,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.15,35.9,36.55,35.07,34.82,35.46,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
987372000000,2001,4,2000,7,29,7,1.9,0.131,0.665,23501.7,141.1,141.1,139.9,4,4,4,3141,3094,3168,2924,2877,217,217,217,1824,1777,1851,0.0691,0.0685,0.0701,1100,1100,1100,990,990,990,973.9,973.7,973.9,16.1,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.21,14.38,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.05,35.88,36.36,34.97,34.8,35.27,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
987976800000,2001,4,2000,7,30,7,1.79,0.131,0.665,24289.4,147.7,147.7,144.6,4,4,4,2962,2848,3066,2745,2631,217,217,217,1645,1531,1749,0.0733,0.0708,0.0762,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.45,14.98,0.939,0.938,0.941,0.97,0.97,0.972,0.912,0.91,0.914,37.24,36.55,38.01,36.14,35.46,36.93,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
988581600000,2001,4,2000,7,31,7,1.62,0.162,0.665,25625.6,156.1,156.1,152.5,4,4,4,2674,2546,2804,2407,2270,267.6,217,276,1307,1170,1487,0.1,0.0774,0.108,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.08,15.71,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.14,38.3,39.98,38.13,37.24,39.02,0,0,0,0,0,0,0.847,0,0.955,0.1,0.41,0.59,15.8
989186400000,2001,5,2000,8,32,7,1.44,0.167,0.665,27005.8,164.2,164.2,160.7,4,4,4,2378,2255,2504,2102,1979,276,276,276,1003,879,1128,0.116,0.11,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.81,16.41,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.08,40.26,41.88,40.19,39.32,41.04,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
989791200000,2001,5,2000,8,33,7,1.24,0.167,0.665,28521.4,174.2,174.2,169.8,4,4,4,2043,1898,2199,1767,1622,276,276,276,667,522,823,0.135,0.125,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.94,16.54,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.24,44.43,42.44,41.39,43.54,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
990396000000,2001,5,2000,8,34,7,1.05,0.167,0.665,30204.8,183.6,183.6,179.8,4,4,4,1735,1623,1853,1459,1347,276,276,276,358.9,247,477,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.89,17.5,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,44.82,46.84,44.95,43.93,45.91,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
991000800000,2001,5,2000,8,35,7,0.905,0.15,0.665,31629.3,191.4,191.4,188.3,4,4,4,1496,1410,1587,1248,1200,247.7,210,276,148,100,211,0.165,0.143,0.185,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.878,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.7,18.37,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.16,48.82,47.07,46.22,47.85,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
991605600000,2001,6,2000,9,36,7,0.753,0.127,0.619,31170.9,192.8,192.8,185.5,4,4,4,1244,1132,1376,1034,922.4,210,210,210,11.57,0,66,0.17,0.153,0.185,1023,922.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.706,0.57,0.839,0.509,0.385,0.648,0.024,0.018,0.031,1.5,1.21,1.79,0.07,0.056,0.085,19.83,19.13,20.47,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.4,44.22,49.66,46.39,43.34,48.2,0,0,0,0,0,0,1.03,0,0.134,0.17,0.82,0.18,41.4
992210400000,2001,6,2000,9,37,7,0.622,0.127,0.495,26206.5,168.9,168.9,156,4,3,3.7142857142857144,1029,965.1,1103,819.1,755.1,210,210,210,0,0,0,0.205,0.19,0.218,819.1,755.1,892.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.475,0.417,0.542,0.335,0.304,0.371,0.015,0.014,0.017,1.05,0.986,1.16,0.048,0.045,0.053,20.96,20.62,21.24,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,43.77,39.14,51.03,42.44,38.13,48.2,0,0,0,0,0,0,0.867,0,0.127,0.2,0.8,0.2,42.1
992815200000,2001,6,2000,9,38,7,0.545,0.127,0.418,23061.3,144.6,144.6,137.3,3,3,3,901.4,856.3,948.5,691.4,646.3,210,210,210,0,0,0,0.233,0.221,0.245,691.4,646.3,738.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.338,0.401,0.263,0.233,0.294,0.012,0.01,0.013,0.882,0.804,0.971,0.039,0.035,0.044,21.61,21.34,21.87,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.7,44.16,49.27,45.76,43.28,48.2,0,0,0,0,0,0,0.763,0,0.127,0.23,0.77,0.23,42.3
993420000000,2001,6,2000,9,39,7,0.493,0.125,0.368,20712.9,127.4,127.4,123.3,3,3,3,815.2,789.9,842.4,608.7,587.7,206.6,186,210,0,0,0,0.253,0.235,0.263,608.7,587.7,632.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.316,0.304,0.33,0.208,0.194,0.223,0.0091,0.0084,0.0098,0.74,0.705,0.78,0.032,0.031,0.034,22.1,21.95,22.21,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.96,40.66,43.35,41.1,39.75,42.48,0,0,0,0,0,0,0.685,0,0.125,0.25,0.75,0.25,42
994024800000,2001,7,2000,10,40,7,0.458,0.112,0.346,19592.2,121.6,121.6,116.6,3,3,3,757.6,725.8,782.7,571.6,539.8,186,186,186,0,0,0,0.246,0.238,0.256,571.6,539.8,596.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.291,0.273,0.305,0.183,0.162,0.2,0.0079,0.007,0.0087,0.673,0.62,0.716,0.029,0.027,0.031,22.4,22.25,22.58,0.952,0.95,0.954,0.976,0.971,0.979,0.929,0.923,0.934,39.84,37.84,41.41,38.87,36.76,40.54,0,0,0,0,0,0,0.648,0,0.112,0.24,0.76,0.24,42.8
994629600000,2001,7,2000,10,41,7,0.414,0.13,0.283,16368,108,108,97.43,3,2,2.2857142857142856,683.9,654.4,714.6,468.6,427.4,215.3,186,227,0,0,0,0.316,0.26,0.347,468.6,427.4,528.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.237,0.215,0.266,0.122,0.101,0.154,0.0052,0.0043,0.0066,0.583,0.547,0.614,0.025,0.023,0.026,22.78,22.64,22.94,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.938,44.69,36.47,49.75,43.61,35.38,48.2,0,0,0,0,0,0,0.541,0,0.131,0.31,0.68,0.32,39.5
995234400000,2001,7,2000,10,42,7,0.374,0.137,0.237,13943.7,88.25,88.25,83,2,2,2,619,594,644.9,392,367,227,227,227,0,0,0,0.367,0.352,0.382,392,367,417.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.193,0.211,0.084,0.0722,0.0962,0.0036,0.003,0.0041,0.493,0.456,0.532,0.021,0.019,0.023,23.13,22.99,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.39,39.82,45.03,41.5,38.85,44.13,0,0,0,0,0,0,0.461,0,0.137,0.37,0.63,0.37,37.3
995839200000,2001,7,2000,10,43,7,0.341,0.137,0.204,11984.6,75.96,75.96,71.34,2,2,2,564.5,542.9,586.1,337.5,315.9,227,227,227,0,0,0,0.402,0.387,0.418,337.5,315.9,359.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.175,0.19,0.0583,0.0481,0.0685,0.0024,0.002,0.0029,0.411,0.379,0.444,0.017,0.016,0.019,23.45,23.32,23.58,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.73,34.45,39,35.67,33.42,37.98,0,0,0,0,0,0,0.396,0,0.137,0.4,0.6,0.4,35.1
996444000000,2001,7,2000,10,44,7,0.311,0.119,0.192,11372.7,72.04,72.04,67.69,2,2,2,514.4,492.3,536,318.1,302.2,196.3,184,227,0,0,0,0.381,0.352,0.429,318.1,302.2,338.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.18,0.0491,0.0416,0.0587,0.002,0.0017,0.0024,0.38,0.359,0.41,0.016,0.015,0.017,23.71,23.62,23.82,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.89,33,37.14,33.85,32.01,36.02,0,0,0,0,0,0,0.376,0,0.119,0.38,0.62,0.38,36.6
997048800000,2001,8,2000,11,45,7,0.282,0.111,0.17,10107.7,64.29,64.29,60.16,2,2,2,465.5,446.6,484.9,281.5,262.6,184,184,184,0,0,0,0.395,0.379,0.412,281.5,262.6,300.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0319,0.023,0.041,0.0013,0.00094,0.0017,0.324,0.296,0.353,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.01,28.94,33.14,30.08,28.07,32.14,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.8
997653600000,2001,8,2000,11,46,7,0.257,0.111,0.146,8631.12,54.93,54.93,51.38,2,1,1.7142857142857142,425.2,409.7,440.9,241.2,225.7,184,184,184,0,0,0,0.433,0.417,0.449,241.2,225.7,256.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0167,0.0149,0.0203,0.00068,0.00061,0.00083,0.312,0.262,0.412,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.17,25.97,52.29,32.57,25.19,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
998258400000,2001,8,2000,11,47,7,0.237,0.111,0.125,7744.06,48.2,48.2,46.1,1,1,1,391.3,378.8,404.5,207.3,194.8,184,184,184,0,0,0,0.471,0.455,0.486,207.3,194.8,220.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.138,0.0134,0.0123,0.0145,0.00054,0.0005,0.00059,0.369,0.347,0.393,0.015,0.014,0.016,24.27,24.19,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.17,44.37,50.11,46.1,43.49,48.2,0,0,0,0,0,0,0.256,0,0.112,0.47,0.53,0.47,32.7
998863200000,2001,8,2000,11,48,7,0.221,0.103,0.118,7270.19,48.2,48.2,43.27,1,1,1,365.3,352.8,375.8,194.4,177.6,170.9,138,184,0,0,0,0.467,0.385,0.509,194.4,177.6,220,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0123,0.0108,0.0145,0.0005,0.00044,0.00058,0.345,0.316,0.388,0.014,0.013,0.016,24.43,24.38,24.48,0.953,0.948,0.958,0.979,0.977,0.98,0.933,0.927,0.939,44.39,40.43,50.49,43.27,39.5,48.2,0,0,0,0,0,0,0.24,0,0.103,0.47,0.53,0.47,32.9
999468000000,2001,9,2000,12,49,7,0.202,0.0835,0.118,7400.1,47.2,47.2,44.05,1,1,1,333.5,320.9,347.6,195.5,182.8,138,138,138,0,0,0,0.414,0.397,0.43,195.5,182.8,209.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0136,0.0005,0.00045,0.00055,0.344,0.322,0.369,0.014,0.013,0.015,24.59,24.49,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.95,42.02,48.16,44.05,41.18,47.2,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1000072800000,2001,9,2000,12,50,7,0.186,0.0835,0.102,6355.42,40.18,40.18,37.83,1,1,1,307.2,298.1,316.8,169.2,160.2,138,138,138,0,0,0,0.45,0.436,0.463,169.2,160.2,178.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0101,0.00936,0.0109,0.0004,0.00037,0.00044,0.297,0.281,0.314,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.928,38.85,36.75,41.07,37.83,35.65,40.18,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
1000677600000,2001,9,2000,12,51,7,0.174,0.0835,0.0909,5614.62,35.09,35.09,33.42,1,1,1,288.3,280.9,295.7,150.3,142.9,138,138,138,0,0,0,0.479,0.467,0.491,150.3,142.9,157.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.107,0.112,0.00853,0.0079,0.00915,0.00034,0.00031,0.00036,0.263,0.25,0.277,0.01,0.0099,0.011,24.88,24.84,24.93,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.45,32.72,36.18,33.42,31.74,35.09,0,0,0,0,0,0,0.186,0,0.0831,0.48,0.52,0.48,32.3
1001282400000,2001,9,2000,12,52,7,0.164,0.0835,0.0805,4953.88,31.17,31.17,29.49,1,1,1,271.1,263.7,278.5,133.1,125.7,138,138,138,0,0,0,0.509,0.496,0.523,133.1,125.7,140.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.101,0.106,0.00706,0.00643,0.00769,0.00028,0.00025,0.00031,0.233,0.219,0.246,0.0092,0.0087,0.0098,24.98,24.94,25.03,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.4,28.66,32.14,29.49,27.81,31.17,0,0,0,0,0,0,0.164,0,0.0835,0.51,0.49,0.51,30.2
1001887200000,2001,10,2001,1,1,7,0.157,0.0665,0.0901,5589.98,34.16,34.16,33.27,1,1,1,259,253,262.9,149,143,110,110,110,0,0,0,0.425,0.418,0.435,149,143,152.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.107,0.00842,0.00791,0.00874,0.00033,0.00031,0.00035,0.258,0.248,0.265,0.01,0.0098,0.011,25.01,24.98,25.04,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,34.3,32.89,35.21,33.27,31.9,34.16,0,0,0,0,0,0,0.185,0,0.0669,0.42,0.57,0.43,35.6
1002492000000,2001,10,2001,1,2,7,0.147,0.062,0.085,5275.02,32.71,32.71,31.4,1,1,1,243.2,235.8,250.6,140.6,135.7,102.6,97,110,0,0,0,0.421,0.399,0.448,140.6,135.7,146.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.103,0.0077,0.00728,0.00818,0.0003,0.00029,0.00032,0.242,0.234,0.251,0.0095,0.0093,0.0099,25.1,25.05,25.15,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.37,31.15,33.72,31.4,30.21,32.71,0,0,0,0,0,0,0.174,0,0.062,0.42,0.58,0.42,35.9
1003096800000,2001,10,2001,1,3,7,0.14,0.0587,0.0814,5053.95,30.71,30.71,30.08,1,1,1,231.7,228.7,234.4,134.7,131.7,97,97,97,0,0,0,0.419,0.414,0.424,134.7,131.7,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0979,0.0999,0.0072,0.00694,0.00743,0.00028,0.00027,0.00029,0.23,0.225,0.235,0.0091,0.0089,0.0093,25.18,25.16,25.2,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.01,30.32,31.66,30.08,29.41,30.71,0,0,0,0,0,0,0.167,0,0.0586,0.42,0.58,0.42,36.1
1003701600000,2001,10,2001,1,4,7,0.139,0.0587,0.0801,4968.89,29.91,29.91,29.58,1,1,1,229.4,226.8,230.9,132.4,129.8,97,97,97,0,0,0,0.423,0.42,0.428,132.4,129.8,133.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0972,0.0987,0.00701,0.00678,0.00713,0.00028,0.00027,0.00028,0.226,0.222,0.229,0.0089,0.0087,0.009,25.2,25.19,25.22,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.49,29.87,30.83,29.58,28.97,29.91,0,0,0,0,0,0,0.164,0,0.0589,0.42,0.58,0.42,35.7
1004306400000,2001,10,2001,1,5,7,0.139,0.0573,0.0821,5099.29,30.59,30.59,30.35,1,1,1,230.5,228.4,233.9,135.8,133.6,94.71,93,97,0,0,0,0.411,0.406,0.421,135.8,133.6,136.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0986,0.0997,0.00729,0.00711,0.00739,0.00029,0.00028,0.00029,0.232,0.229,0.234,0.0091,0.009,0.0092,25.18,25.16,25.2,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.29,30.77,31.54,30.35,29.84,30.59,0,0,0,0,0,0,0.169,0,0.0569,0.41,0.59,0.41,36.7
1004911200000,2001,11,2001,2,6,7,0.14,0.0562,0.0836,5192.34,31.47,31.47,30.91,1,1,1,231.2,228.2,233.6,138.2,135.2,93,93,93,0,0,0,0.402,0.398,0.408,138.2,135.2,140.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0988,0.101,0.00749,0.00724,0.0077,0.00029,0.00028,0.0003,0.236,0.231,0.241,0.0093,0.0091,0.0095,25.18,25.16,25.2,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.86,31.15,32.44,30.91,30.22,31.47,0,0,0,0,0,0,0.172,0,0.0564,0.4,0.6,0.4,37.1
1005516000000,2001,11,2001,2,7,7,0.145,0.0562,0.0888,5523.32,33.78,33.78,32.88,1,1,1,239.8,235,243.7,146.8,142,93,93,93,0,0,0,0.388,0.382,0.396,146.8,142,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00823,0.00782,0.00856,0.00032,0.00031,0.00034,0.252,0.243,0.259,0.0099,0.0096,0.01,25.11,25.08,25.15,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.89,32.76,34.82,32.88,31.78,33.78,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1006120800000,2001,11,2001,2,8,7,0.151,0.0562,0.0943,5872.74,35.44,35.44,34.96,1,1,1,249,244.6,251.1,156,151.6,93,93,93,0,0,0,0.374,0.37,0.38,156,151.6,158.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00901,0.00863,0.00919,0.00036,0.00034,0.00036,0.268,0.26,0.272,0.011,0.01,0.011,25.04,25.02,25.07,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.913,36.04,35.01,36.54,34.96,33.96,35.44,0,0,0,0,0,0,0.194,0,0.0567,0.37,0.62,0.38,38.9
1006725600000,2001,11,2001,2,9,7,0.155,0.0535,0.101,6336.88,40.57,40.57,37.72,1,1,1,255.8,254.7,257.7,167.4,161.7,88.43,77,93,0,0,0,0.346,0.301,0.365,167.4,161.7,178.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.112,0.00998,0.00949,0.0109,0.00039,0.00038,0.00043,0.288,0.278,0.307,0.011,0.011,0.012,24.99,24.97,25,0.945,0.943,0.948,0.973,0.97,0.979,0.919,0.915,0.928,38.75,37.37,41.44,37.72,36.27,40.57,0,0,0,0,0,0,0.21,0,0.054,0.35,0.65,0.35,40.9
1007330400000,2001,12,2001,3,10,7,0.154,0.0466,0.108,6806.78,41.31,41.31,40.52,1,1,1,255.3,252.5,258.5,178.3,175.5,77,77,77,0,0,0,0.302,0.298,0.305,178.3,175.5,181.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0109,0.0107,0.0112,0.00043,0.00042,0.00044,0.306,0.301,0.312,0.012,0.012,0.012,24.97,24.95,24.99,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.39,40.73,42.15,40.52,39.81,41.31,0,0,0,0,0,0,0.225,0,0.046,0.3,0.7,0.3,44.2
1007935200000,2001,12,2001,3,11,7,0.155,0.0372,0.118,7469.31,46.11,46.11,44.46,1,1,1,256.2,253,260.7,194.6,179.9,61.57,59,77,0,0,0,0.24,0.226,0.3,194.6,179.9,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.011,0.0129,0.00049,0.00044,0.00051,0.334,0.309,0.346,0.013,0.012,0.014,24.94,24.91,24.96,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,45.37,41.76,47.06,44.46,40.92,46.11,0,0,0,0,0,0,0.247,0,0.037,0.24,0.76,0.24,48.2
1008540000000,2001,12,2001,3,12,7,0.156,0.0357,0.121,7661.5,46.86,46.86,45.6,1,1,1,258.5,250.6,264,199.5,191.6,59,59,59,0,0,0,0.228,0.224,0.235,199.5,191.6,205,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0127,0.012,0.0132,0.0005,0.00048,0.00052,0.342,0.328,0.352,0.014,0.013,0.014,24.92,24.89,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.53,44.66,47.82,45.6,43.77,46.86,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1009144800000,2001,12,2001,3,13,7,0.15,0.0357,0.114,7244.32,43.7,43.7,43.12,1,1,1,247.8,245.7,250.3,188.8,186.7,59,59,59,0,0,0,0.238,0.236,0.24,188.8,186.7,191.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0116,0.012,0.00047,0.00046,0.00047,0.323,0.319,0.327,0.013,0.013,0.013,24.99,24.97,25.01,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,44,43.51,44.6,43.12,42.64,43.7,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.3
1009749600000,2001,12,2001,3,14,7,0.153,0.0429,0.111,6993.57,44.4,44.4,41.63,1,1,1,253.7,252.2,255.5,182.7,179.2,71,59,73,0,0,0,0.28,0.233,0.289,182.7,179.2,194.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.116,0.0113,0.011,0.0123,0.00045,0.00043,0.00049,0.314,0.308,0.333,0.012,0.012,0.013,24.97,24.95,24.98,0.949,0.948,0.953,0.98,0.98,0.98,0.93,0.929,0.934,42.48,41.63,45.31,41.63,40.78,44.4,0,0,0,0,0,0,0.231,0,0.042,0.28,0.73,0.27,45.7
1010354400000,2002,1,2001,4,15,7,0.158,0.0442,0.114,7222.95,45.94,45.94,42.99,1,1,1,261.7,253,274.4,188.7,180,73,73,73,0,0,0,0.279,0.266,0.288,188.7,180,201.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.12,0.0118,0.0111,0.0129,0.00047,0.00044,0.00051,0.325,0.309,0.347,0.013,0.012,0.014,24.93,24.86,24.98,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.87,41.83,46.87,42.99,40.99,45.94,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1010959200000,2002,1,2001,4,16,7,0.168,0.0442,0.124,7850.1,48.2,48.2,46.73,1,1,1,278.3,274.9,287.2,205.3,201.9,73,73,73,0,0,0,0.263,0.254,0.266,205.3,201.9,214.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.125,0.0132,0.0129,0.014,0.00052,0.00051,0.00055,0.354,0.348,0.37,0.014,0.014,0.015,24.83,24.78,24.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.77,47,49.84,46.73,46.06,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.7
1011564000000,2002,1,2001,4,17,7,0.182,0.0442,0.138,8357.62,51.59,51.59,49.75,2,1,1.7142857142857142,301.1,292.4,309.4,228.1,219.4,73,73,73,0,0,0,0.243,0.236,0.25,228.1,219.4,236.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.126,0.132,0.0151,0.0144,0.0158,0.0006,0.00057,0.00063,0.284,0.24,0.386,0.011,0.0096,0.015,24.81,24.73,24.86,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.24,25.52,51.85,31.76,24.76,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.9
1012168800000,2002,1,2001,4,18,7,0.193,0.0473,0.146,8848.01,53.54,53.54,52.67,2,2,2,319.6,312.4,328.8,241.5,235,78.14,73,85,0,0,0,0.244,0.229,0.266,241.5,235,245.1,990,990,990,965,965,965,25,25,25,0.135,0.133,0.136,0.0163,0.0157,0.0166,0.00065,0.00063,0.00066,0.256,0.25,0.26,0.01,0.01,0.01,24.75,24.7,24.78,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.15,26.37,27.6,26.33,25.58,26.77,0,0,0,0,0,0,0.293,0,0.047,0.25,0.76,0.24,45.8
1012773600000,2002,2,2001,5,19,7,0.205,0.0514,0.154,9306.47,57.47,57.47,55.4,2,2,2,339.2,330.7,348.7,254.2,245.7,85,85,85,0,0,0,0.251,0.244,0.257,254.2,245.7,263.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.14,0.137,0.143,0.0193,0.0166,0.0235,0.00077,0.00067,0.00094,0.273,0.262,0.287,0.011,0.01,0.012,24.63,24.57,24.68,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.55,27.6,29.62,27.7,26.77,28.74,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.4
1013378400000,2002,2,2001,5,20,7,0.23,0.0514,0.178,10770.7,70.06,70.06,64.11,2,2,2,379.6,353.9,407.5,294.6,268.9,85,85,85,0,0,0,0.225,0.209,0.24,294.6,268.9,322.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.145,0.164,0.0381,0.0259,0.0512,0.0015,0.001,0.0021,0.333,0.295,0.375,0.013,0.012,0.015,24.37,24.19,24.54,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.05,30.2,36.11,32.06,29.3,35.03,0,0,0,0,0,0,0.356,0,0.052,0.22,0.77,0.23,46.8
1013983200000,2002,2,2001,5,21,7,0.266,0.0514,0.215,12977.2,83.11,83.11,77.25,2,2,2,439.7,415.5,465.8,354.7,330.5,85,85,85,0,0,0,0.194,0.182,0.205,354.7,330.5,380.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.167,0.184,0.0664,0.055,0.0787,0.0027,0.0022,0.0032,0.424,0.387,0.463,0.017,0.016,0.019,24,23.84,24.14,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.933,39.6,36.98,42.4,38.62,35.87,41.55,0,0,0,0,0,0,0.429,0,0.051,0.19,0.81,0.19,48.8
1014588000000,2002,2,2001,5,22,7,0.308,0.0571,0.251,15106.3,93.71,93.71,89.92,2,2,2,509.4,473.7,542.1,414.9,388.7,94.43,85,107,0,0,0,0.185,0.166,0.205,414.9,388.7,435.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.187,0.207,0.0948,0.0825,0.104,0.0039,0.0034,0.0044,0.515,0.475,0.547,0.021,0.02,0.023,23.59,23.41,23.79,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.88,43.24,47.81,44.96,42.38,46.86,0,0,0,0,0,0,0.5,0,0.057,0.19,0.81,0.19,49
1015192800000,2002,3,2001,6,23,7,0.344,0.0647,0.279,16163.2,96.4,96.4,96.21,2,2,2,568.2,548.9,589.4,461.2,441.9,107,107,107,0,0,0,0.188,0.182,0.195,461.2,441.9,482.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.209,0.229,0.117,0.108,0.127,0.0049,0.0045,0.0053,0.588,0.557,0.624,0.025,0.023,0.026,23.26,23.12,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.33,48.5,52.28,48.1,47.53,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47
1015797600000,2002,3,2001,6,24,7,0.366,0.0647,0.301,17433.4,104.8,104.8,103.8,3,3,3,605.3,594,610.4,498.3,487,107,107,107,0,0,0,0.177,0.175,0.18,498.3,487,503.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.238,0.232,0.241,0.135,0.129,0.137,0.0057,0.0054,0.0058,0.539,0.522,0.547,0.023,0.022,0.023,23.14,23.11,23.2,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.66,34.91,36,34.59,33.86,34.92,0,0,0,0,0,0,0.577,0,0.065,0.18,0.82,0.18,47.6
1016402400000,2002,3,2001,6,25,7,0.378,0.0647,0.313,18066.5,109.9,109.9,107.5,3,3,3,624.6,612.3,636.4,517.6,505.3,107,107,107,0,0,0,0.171,0.168,0.175,517.6,505.3,529.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.249,0.242,0.256,0.147,0.139,0.155,0.0062,0.0059,0.0066,0.571,0.551,0.591,0.024,0.023,0.025,23.03,22.96,23.1,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.918,0.922,36.94,36.13,37.72,35.85,35.04,36.63,0,0,0,0,0,0,0.597,0,0.065,0.17,0.83,0.17,47.8
1017007200000,2002,3,2001,6,26,7,0.398,0.0647,0.333,19202.5,117.3,117.3,114.3,3,3,3,658,640,672.8,551,533,107,107,107,0,0,0,0.163,0.159,0.167,551,533,565.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.258,0.276,0.169,0.157,0.179,0.0072,0.0067,0.0076,0.628,0.597,0.652,0.027,0.025,0.028,22.84,22.76,22.94,0.951,0.949,0.952,0.974,0.972,0.976,0.926,0.922,0.929,39.11,37.95,40.06,38.1,36.87,39.11,0,0,0,0,0,0,0.635,0,0.065,0.16,0.84,0.16,48.2
1017612000000,2002,4,2001,7,27,7,0.422,0.0756,0.346,19875.9,123.7,123.7,118.3,3,3,3,697.8,676.3,725,572.8,551.3,125,125,125,0,0,0,0.179,0.172,0.185,572.8,551.3,600,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.285,0.273,0.3,0.184,0.169,0.202,0.0079,0.0072,0.0087,0.669,0.633,0.715,0.029,0.027,0.031,22.64,22.49,22.76,0.952,0.951,0.954,0.977,0.974,0.98,0.93,0.926,0.935,40.37,39,42.09,39.44,37.99,41.25,0,0,0,0,0,0,0.657,0,0.076,0.18,0.82,0.18,47.1
1018216800000,2002,4,2001,7,28,7,0.48,0.0756,0.404,22719.3,144.6,144.6,135.2,3,3,3,792.8,737.3,860.3,667.8,612.3,125,125,125,0,0,0,0.158,0.145,0.17,667.8,612.3,735.3,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.34,0.307,0.381,0.247,0.21,0.292,0.011,0.0091,0.013,0.83,0.735,0.947,0.036,0.032,0.042,22.1,21.71,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.11,42.84,49.94,45.08,41.98,48.2,0,0,0,0,0,0,0.751,0,0.076,0.16,0.84,0.16,47.3
1018821600000,2002,4,2001,7,29,7,0.56,0.0756,0.485,26177.3,159.2,159.2,155.8,4,3,3.857142857142857,926.2,887.6,941.5,801.2,762.6,125,125,125,0,0,0,0.135,0.133,0.141,801.2,762.6,816.5,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.442,0.406,0.455,0.327,0.308,0.334,0.015,0.014,0.015,0.993,0.956,1.01,0.044,0.043,0.045,21.4,21.33,21.55,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,41.93,39.51,51.39,40.68,38.52,48.2,0,0,0,0,0,0,0.866,0,0.075,0.13,0.87,0.13,46.7
1019426400000,2002,4,2001,7,30,7,0.551,0.0756,0.476,25334.5,157.2,157.2,150.8,4,3,3.5714285714285716,911.5,898.5,929.9,786.5,773.5,125,125,125,0,0,0,0.137,0.134,0.139,786.5,773.5,804.9,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.428,0.416,0.445,0.32,0.313,0.329,0.014,0.014,0.015,0.991,0.952,1.02,0.044,0.042,0.045,21.46,21.39,21.51,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,45.08,39.41,52.19,42.86,38.42,48.2,0,0,0,0,0,0,0.838,0,0.075,0.14,0.86,0.14,46
1020031200000,2002,4,2001,7,31,7,0.55,0.0851,0.464,24292.8,144.6,144.6,144.6,3,3,3,908.6,896.3,923,767.9,753.7,140.7,125,147,0,0,0,0.155,0.139,0.163,767.9,753.7,776,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.412,0.399,0.419,0.311,0.304,0.315,0.014,0.014,0.014,1.01,0.984,1.02,0.045,0.044,0.046,21.46,21.39,21.51,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.52,50.71,51.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.086,0.15,0.84,0.16,44.2
1020636000000,2002,5,2001,8,32,7,0.552,0.0889,0.463,24292.8,144.6,144.6,144.6,3,3,3,912.3,885.5,927.6,765.3,738.5,147,147,147,0,0,0,0.161,0.158,0.166,765.3,738.5,780.6,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.41,0.385,0.424,0.309,0.294,0.317,0.014,0.013,0.014,1,0.954,1.03,0.045,0.042,0.046,21.45,21.36,21.6,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.31,49.9,52.12,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.089,0.16,0.84,0.16,44
1021240800000,2002,5,2001,8,33,7,0.501,0.0889,0.412,23092.7,144.4,144.4,137.5,3,3,3,828.9,787,870.6,681.9,640,147,147,147,0,0,0,0.178,0.169,0.187,681.9,640,723.6,990,990,990,967.2,967,967.4,22.8,22.6,23,0.348,0.324,0.371,0.257,0.229,0.284,0.011,0.01,0.013,0.854,0.783,0.924,0.037,0.034,0.041,21.93,21.69,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.75,44.33,49.1,45.82,43.44,48.12,0,0,0,0,0,0,0.764,0,0.089,0.18,0.82,0.18,46.1
1021845600000,2002,5,2001,8,34,7,0.441,0.0889,0.352,20093.9,128.2,128.2,119.6,3,3,3,729.6,681,775.1,582.6,534,147,147,147,0,0,0,0.202,0.19,0.216,582.6,534,628.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.291,0.264,0.317,0.19,0.158,0.221,0.0082,0.0067,0.0096,0.686,0.604,0.763,0.03,0.026,0.033,22.5,22.24,22.77,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.81,37.74,43.62,39.87,36.65,42.75,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.6
1022450400000,2002,5,2001,8,35,7,0.377,0.0841,0.292,16626.7,106.8,106.8,98.97,3,2,2.2857142857142856,622.5,582.3,664.8,483.5,461,139,119,147,0,0,0,0.223,0.2,0.242,483.5,461,517.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.234,0.221,0.254,0.128,0.117,0.147,0.0054,0.0049,0.0063,0.598,0.552,0.639,0.025,0.024,0.027,23.01,22.86,23.19,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.87,35.74,52.46,44.47,34.67,48.2,0,0,0,0,0,0,0.55,0,0.085,0.22,0.77,0.23,44.1
1023055200000,2002,6,2001,9,36,7,0.325,0.072,0.253,15131.4,96.4,96.4,90.07,2,2,2,537.1,505.4,570,418.1,386.4,119,119,119,0,0,0,0.222,0.209,0.235,418.1,386.4,450.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.203,0.191,0.214,0.0963,0.0814,0.112,0.004,0.0034,0.0047,0.524,0.476,0.573,0.022,0.02,0.024,23.46,23.26,23.65,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.97,42.72,49.29,45.03,41.86,48.2,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.6
1023660000000,2002,6,2001,9,37,7,0.284,0.072,0.212,12750.8,81.84,81.84,75.9,2,2,2,470,445,496.4,351,326,119,119,119,0,0,0,0.253,0.24,0.267,351,326,377.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.188,0.0647,0.0529,0.0771,0.0027,0.0022,0.0032,0.423,0.385,0.463,0.017,0.016,0.019,23.86,23.7,24.01,0.948,0.945,0.952,0.974,0.97,0.98,0.924,0.916,0.933,38.95,36.26,41.76,37.95,35.18,40.92,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.9
1024264800000,2002,6,2001,9,38,7,0.252,0.072,0.18,10829.4,68.91,68.91,64.46,2,2,2,417.2,397.7,438.1,298.2,278.7,119,119,119,0,0,0,0.286,0.272,0.299,298.2,278.7,319.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.153,0.168,0.0397,0.0305,0.0496,0.0016,0.0012,0.002,0.344,0.314,0.375,0.014,0.013,0.015,24.18,24.05,24.3,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.23,31.07,35.52,32.23,30.14,34.46,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,43
1024869600000,2002,6,2001,9,39,7,0.226,0.072,0.154,9285.49,58.94,58.94,55.27,2,2,2,374.4,358.6,391.4,255.4,239.6,119,119,119,0,0,0,0.318,0.304,0.332,255.4,239.6,272.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.139,0.151,0.0204,0.0161,0.0276,0.00083,0.00065,0.0011,0.28,0.26,0.305,0.011,0.01,0.012,24.45,24.34,24.55,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.49,26.71,30.38,27.64,25.91,29.47,0,0,0,0,0,0,0.307,0,0.072,0.32,0.68,0.32,41.1
1025474400000,2002,7,2001,10,40,7,0.205,0.0653,0.139,8413.49,53.22,53.22,50.08,2,1,1.5714285714285714,338.3,323.9,353.4,230.3,215.9,108,108,108,0,0,0,0.32,0.306,0.333,230.3,215.9,245.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.14,0.0153,0.0141,0.0166,0.00062,0.00056,0.00067,0.312,0.248,0.394,0.013,0.0099,0.016,24.6,24.54,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.99,25.65,51.97,35.37,24.88,48.2,0,0,0,0,0,0,0.278,0,0.066,0.32,0.68,0.32,41
1026079200000,2002,7,2001,10,41,7,0.186,0.0653,0.121,7617.74,48.08,48.08,45.34,1,1,1,308.1,296.2,320.3,200.1,188.2,108,108,108,0,0,0,0.351,0.337,0.365,200.1,188.2,212.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.128,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.35,0.328,0.371,0.014,0.013,0.015,24.71,24.63,24.79,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.27,43.52,49.07,45.34,42.65,48.08,0,0,0,0,0,0,0.252,0,0.065,0.35,0.65,0.35,41
1026684000000,2002,7,2001,10,42,7,0.171,0.0653,0.106,6619.76,41.83,41.83,39.4,1,1,1,282.7,273.6,292.7,174.7,165.6,108,108,108,0,0,0,0.382,0.369,0.395,174.7,165.6,184.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0106,0.00982,0.0114,0.00042,0.00039,0.00046,0.304,0.288,0.322,0.012,0.011,0.013,24.86,24.81,24.92,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.35,38.19,42.69,39.4,37.13,41.83,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
1027288800000,2002,7,2001,10,43,7,0.158,0.0653,0.0929,5767.4,36.39,36.39,34.33,1,1,1,261.6,253,270.5,153.6,145,108,108,108,0,0,0,0.413,0.399,0.427,153.6,145,162.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00881,0.00808,0.00957,0.00035,0.00032,0.00038,0.266,0.251,0.282,0.011,0.0099,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.39,33.37,37.49,34.33,32.37,36.39,0,0,0,0,0,0,0.191,0,0.0651,0.41,0.59,0.41,36.5
1027893600000,2002,7,2001,10,44,7,0.147,0.0601,0.0867,5381.29,33.65,33.65,32.03,1,1,1,242.7,234.2,250.6,143.3,137.7,99.43,93,108,0,0,0,0.409,0.382,0.44,143.3,137.7,150.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00793,0.00745,0.00852,0.00031,0.00029,0.00034,0.247,0.238,0.259,0.0097,0.0094,0.01,25.1,25.05,25.15,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.02,31.63,34.69,32.03,30.68,33.65,0,0,0,0,0,0,0.178,0,0.0603,0.41,0.59,0.41,36.6
1028498400000,2002,8,2001,11,45,7,0.135,0.0562,0.0786,4876.44,30.91,30.91,29.03,1,1,1,222.9,215.3,231.2,129.9,122.3,93,93,93,0,0,0,0.417,0.402,0.432,129.9,122.3,138.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0949,0.101,0.00679,0.00615,0.00749,0.00027,0.00024,0.00029,0.222,0.209,0.237,0.0087,0.0082,0.0093,25.24,25.18,25.3,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.92,28.12,31.86,29.03,27.28,30.91,0,0,0,0,0,0,0.161,0,0.0564,0.42,0.58,0.42,36.1
1029103200000,2002,8,2001,11,46,7,0.125,0.0562,0.069,3679.32,26.7,26.7,21.9,1,1,1,207,201.4,212.8,114,108.4,93,93,93,0,0,0,0.449,0.437,0.462,114,108.4,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.09,0.0941,0.00544,0.00496,0.00594,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.36,25.32,25.41,0.79,0,0.925,0.831,0,0.97,0.766,0,0.897,22.58,0,27.52,21.9,0,26.7,0,1,0,0,0.143,0,0.122,0.143,0.056,0.45,0.55,0.45,29.4
1029708000000,2002,8,2001,11,47,7,0.117,0.0562,0.0609,0,0,0,0,1,1,1,193.7,188,199.4,100.7,94.96,93,93,93,0,0,0,0.48,0.466,0.495,100.7,94.96,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0893,0.00431,0.00382,0.0048,0.00017,0.00015,0.00019,0.17,0.16,0.18,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
1030312800000,2002,8,2001,11,48,7,0.11,0.0544,0.0556,560.977,23.37,23.37,3.339,1,1,1,181.9,177.8,186.1,91.94,86.21,90,72,93,0,0,0,0.494,0.405,0.519,91.94,86.21,105.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0822,0.087,0.00357,0.00308,0.00475,0.00014,0.00012,0.00019,0.154,0.144,0.177,0.006,0.0056,0.0069,25.41,25.38,25.42,0.131,0,0.915,0.139,0,0.97,0.127,0,0.887,3.442,0,24.1,3.339,0,23.37,0,6,0,0,0.857,0,0.0186,0.857,0.0544,0.49,0.51,0.49,5.1
1030917600000,2002,9,2001,12,49,7,0.102,0.0435,0.058,3550.02,22.66,22.66,21.13,1,1,1,167.8,161.7,174.8,95.84,89.71,72,72,72,0,0,0,0.429,0.412,0.445,95.84,89.71,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0813,0.0859,0.0039,0.00338,0.00449,0.00015,0.00013,0.00018,0.159,0.148,0.172,0.0062,0.0058,0.0067,25.38,25.38,25.38,0.916,0.911,0.923,0.967,0.964,0.97,0.886,0.883,0.89,21.85,20.6,23.36,21.13,19.86,22.66,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1031522400000,2002,9,2001,12,50,7,0.0932,0.0435,0.0496,3070.57,19.47,19.47,18.28,1,1,1,154.1,148.3,159.8,82.05,76.31,72,72,72,0,0,0,0.468,0.451,0.485,82.05,76.31,87.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0766,0.0806,0.00272,0.00224,0.00321,0.00011,0.000088,0.00013,0.135,0.124,0.145,0.0053,0.0049,0.0057,25.37,25.37,25.38,0.931,0.925,0.938,0.961,0.96,0.963,0.895,0.891,0.901,19.01,17.82,20.21,18.28,17.1,19.47,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,32.9
1032127200000,2002,9,2001,12,51,7,0.0864,0.0435,0.0428,2611.36,16.83,16.83,15.54,1,1,1,142.8,138.7,146.9,70.84,66.74,72,72,72,0,0,0,0.504,0.49,0.519,70.84,66.74,74.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0732,0.0761,0.00177,0.00142,0.00212,0.000069,0.000056,0.000083,0.115,0.107,0.122,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.917,0.895,0.94,0.96,0.96,0.96,0.881,0.859,0.902,16.19,14.88,17.53,15.54,14.28,16.83,0,0,0,0,0,0,0.0864,0,0.0436,0.5,0.5,0.5,30.2
1032732000000,2002,9,2001,12,52,7,0.0817,0.0435,0.0381,1312.32,14.2,14.2,7.811,1,1,1,135.1,131.4,138.5,63.07,59.36,72,72,72,0,0,0,0.533,0.52,0.548,63.07,59.36,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0731,0.00111,0.000796,0.0014,0.000044,0.000031,0.000055,0.101,0.0943,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.505,0,0.894,0.549,0,0.96,0.485,0,0.858,8.137,0,14.79,7.811,0,14.2,0,3,0,0,0.429,0,0.0434,0.429,0.0436,0.53,0.47,0.53,16.1
1033336800000,2002,9,2001,12,53,7,0.08,0.0332,0.0468,2589.54,18.38,18.38,15.41,1,1,1,132.3,129.7,134.6,77.44,57.99,54.86,52,72,0,0,0,0.415,0.386,0.554,77.44,57.99,82.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0753,0.00233,0.000679,0.00277,0.000091,0.000027,0.00011,0.123,0.0923,0.132,0.0048,0.0036,0.0052,25.38,25.37,25.41,0.799,0,0.937,0.823,0,0.961,0.768,0,0.899,16.05,0,19.12,15.41,0,18.38,0,1,0,0,0.143,0,0.0856,0.143,0.0332,0.41,0.58,0.42,32.4
1033941600000,2002,10,2002,1,1,7,0.0777,0.0314,0.0463,2872.86,17.82,17.82,17.1,1,1,1,128.5,124.8,131.9,76.51,72.8,52,52,52,0,0,0,0.405,0.394,0.417,76.51,72.8,79.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0718,0.0743,0.00225,0.00194,0.00254,0.000088,0.000076,0.0001,0.121,0.115,0.127,0.0048,0.0045,0.005,25.38,25.37,25.39,0.935,0.929,0.94,0.96,0.96,0.96,0.898,0.891,0.902,17.81,16.83,18.56,17.1,16.16,17.82,0,0,0,0,0,0,0.095,0,0.0314,0.4,0.6,0.4,37
1034546400000,2002,10,2002,1,2,7,0.0731,0.0314,0.0417,2510.53,15.73,15.73,14.94,1,1,1,120.9,118.5,123.4,68.89,66.51,52,52,52,0,0,0,0.43,0.421,0.439,68.89,66.51,71.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00161,0.0014,0.00182,0.000063,0.000055,0.000071,0.108,0.105,0.112,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.907,0.894,0.921,0.96,0.96,0.96,0.871,0.858,0.884,15.57,14.81,16.38,14.94,14.22,15.73,0,0,0,0,0,0,0.083,0,0.0314,0.43,0.57,0.43,34.3
1035151200000,2002,10,2002,1,3,7,0.07,0.0314,0.0386,1307.9,13.97,13.97,7.785,1,1,1,115.8,114.4,117.7,63.77,62.4,52,52,52,0,0,0,0.449,0.442,0.455,63.77,62.4,65.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.00105,0.00133,0.000046,0.000041,0.000052,0.101,0.0986,0.103,0.0039,0.0039,0.0041,25.4,25.4,25.4,0.505,0,0.889,0.549,0,0.96,0.484,0,0.854,8.11,0,14.55,7.785,0,13.97,0,3,0,0,0.429,0,0.0433,0.429,0.0314,0.45,0.55,0.45,18.7
1035756000000,2002,10,2002,1,4,7,0.0683,0.0309,0.0374,650.257,13.67,13.67,3.871,1,1,1,112.9,111.1,114.7,61.78,59.12,51.14,50,52,0,0,0,0.453,0.436,0.468,61.78,59.12,64.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.001,0.000775,0.00125,0.000039,0.00003,0.000049,0.0977,0.0939,0.102,0.0038,0.0037,0.004,25.4,25.4,25.41,0.252,0,0.884,0.274,0,0.96,0.242,0,0.848,4.032,0,14.24,3.871,0,13.67,0,5,0,0,0.714,0,0.0215,0.714,0.0309,0.45,0.55,0.45,9.52
1036360800000,2002,11,2002,2,5,7,0.0731,0.0302,0.0429,2616.79,16.18,16.18,15.58,1,1,1,120.9,116.6,122.9,70.93,66.59,50,50,50,0,0,0,0.414,0.407,0.429,70.93,66.59,72.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0715,0.00178,0.00141,0.00194,0.00007,0.000055,0.000076,0.111,0.105,0.114,0.0044,0.0041,0.0045,25.39,25.39,25.4,0.918,0.894,0.929,0.96,0.96,0.96,0.882,0.859,0.892,16.23,14.83,16.86,15.58,14.24,16.18,0,0,0,0,0,0,0.0865,0,0.0302,0.41,0.59,0.41,35.8
1036965600000,2002,11,2002,2,6,7,0.0745,0.0302,0.0442,2733.32,16.44,16.44,16.27,1,1,1,123.2,122.6,123.7,73.15,72.61,50,50,50,0,0,0,0.406,0.404,0.408,73.15,72.61,73.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0714,0.0718,0.00197,0.00192,0.00201,0.000077,0.000075,0.000079,0.115,0.114,0.116,0.0045,0.0045,0.0045,25.39,25.38,25.39,0.931,0.928,0.934,0.96,0.96,0.96,0.893,0.891,0.896,16.95,16.77,17.13,16.27,16.1,16.44,0,0,0,0,0,0,0.0904,0,0.0303,0.41,0.59,0.41,36.7
1037570400000,2002,11,2002,2,7,7,0.073,0.0302,0.0428,2608.15,16.1,16.1,15.52,1,1,1,120.8,118.5,122.6,70.77,68.51,50,50,50,0,0,0,0.414,0.408,0.422,70.77,68.51,72.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0714,0.00177,0.00157,0.00192,0.000069,0.000062,0.000075,0.111,0.107,0.114,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.918,0.905,0.928,0.96,0.96,0.96,0.881,0.869,0.891,16.17,15.44,16.77,15.52,14.82,16.1,0,0,0,0,0,0,0.0862,0,0.0302,0.41,0.59,0.41,35.7
1038175200000,2002,11,2002,2,8,7,0.0749,0.031,0.0439,2704.25,16.7,16.7,16.1,1,1,1,123.9,122.9,124.5,72.57,64.98,51.29,50,59,0,0,0,0.414,0.402,0.476,72.57,64.98,74.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0721,0.00192,0.00127,0.00208,0.000075,0.00005,0.000082,0.114,0.102,0.117,0.0045,0.004,0.0046,25.39,25.38,25.4,0.927,0.885,0.938,0.96,0.96,0.96,0.89,0.85,0.9,16.77,14.33,17.4,16.1,13.76,16.7,0,0,0,0,0,0,0.0894,0,0.031,0.41,0.59,0.41,36.1
1038780000000,2002,12,2002,3,9,7,0.0773,0.0357,0.0417,1862,17.84,17.84,11.08,1,1,1,127.9,122.1,139,68.88,63.06,59,59,59,0,0,0,0.462,0.424,0.483,68.88,63.06,80.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0754,0.0016,0.00111,0.00255,0.000063,0.000044,0.0001,0.109,0.0996,0.128,0.0043,0.0039,0.005,25.39,25.37,25.4,0.65,0,0.938,0.686,0,0.96,0.624,0,0.901,11.55,0,18.58,11.08,0,17.84,0,2,0,0,0.286,0,0.0616,0.286,0.0356,0.46,0.54,0.46,24.1
1039384800000,2002,12,2002,3,10,7,0.0894,0.0357,0.0537,3300.13,20.07,20.07,19.64,1,1,1,147.8,143.1,149.9,88.84,84.12,59,59,59,0,0,0,0.399,0.393,0.412,88.84,84.12,90.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0769,0.0793,0.0033,0.0029,0.00348,0.00013,0.00011,0.00014,0.144,0.136,0.148,0.0057,0.0053,0.0058,25.36,25.35,25.36,0.923,0.92,0.928,0.964,0.962,0.965,0.889,0.888,0.893,20.38,19.42,20.81,19.64,18.68,20.07,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
1039989600000,2002,12,2002,3,11,7,0.0963,0.0357,0.0606,3708.32,23.33,23.33,22.07,1,1,1,159.2,151.1,164.7,100.2,92.05,59,59,59,0,0,0,0.371,0.358,0.391,100.2,92.05,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0797,0.0845,0.00427,0.00357,0.00474,0.00017,0.00014,0.00019,0.165,0.15,0.174,0.0065,0.0059,0.0068,25.35,25.35,25.35,0.915,0.912,0.919,0.969,0.965,0.97,0.886,0.883,0.887,22.79,21.03,24.05,22.07,20.3,23.33,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1040594400000,2002,12,2002,3,12,7,0.105,0.0357,0.0694,4285.92,27.63,27.63,25.51,1,1,1,173.8,166.1,182.5,114.8,107.1,59,59,59,0,0,0,0.34,0.323,0.355,114.8,107.1,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.085,0.0908,0.00551,0.00485,0.00625,0.00022,0.00019,0.00024,0.191,0.177,0.206,0.0075,0.0069,0.0081,25.36,25.36,25.36,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.9,26.3,24.38,28.48,25.51,23.65,27.63,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1041199200000,2002,12,2002,3,13,7,0.112,0.0417,0.0704,4353.61,28.22,28.22,25.91,1,1,1,185.4,184.1,187.4,116.4,112,69,59,73,0,0,0,0.372,0.319,0.395,116.4,112,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0885,0.0916,0.00564,0.00527,0.00646,0.00022,0.00021,0.00025,0.195,0.187,0.211,0.0076,0.0073,0.0082,25.38,25.36,25.38,0.922,0.919,0.929,0.97,0.97,0.97,0.895,0.892,0.901,26.72,25.61,29.09,25.91,24.84,28.22,0,0,0,0,0,0,0.144,0,0.0416,0.37,0.63,0.37,38.9
1041804000000,2003,1,2002,4,14,7,0.116,0.0442,0.0717,4444.15,28.87,28.87,26.45,1,1,1,191.6,186.3,201.6,118.6,113.3,73,73,73,0,0,0,0.381,0.362,0.392,118.6,113.3,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0943,0.00583,0.00538,0.00668,0.00023,0.00021,0.00026,0.199,0.19,0.217,0.0078,0.0074,0.0085,25.38,25.37,25.39,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.27,25.95,29.76,26.45,25.18,28.87,0,0,0,0,0,0,0.147,0,0.0443,0.38,0.62,0.38,38.3
1042408800000,2003,1,2002,4,15,7,0.134,0.0442,0.0894,5591.04,37.79,37.79,33.28,1,1,1,220.9,206.8,240.2,147.9,133.8,73,73,73,0,0,0,0.331,0.304,0.353,147.9,133.8,167.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0962,0.108,0.00832,0.00713,0.00996,0.00033,0.00028,0.00039,0.252,0.226,0.286,0.0099,0.0089,0.011,25.22,25.07,25.33,0.937,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.29,30.99,38.82,33.28,30.06,37.79,0,0,0,0,0,0,0.185,0,0.0446,0.33,0.67,0.33,41.7
1043013600000,2003,1,2002,4,16,7,0.163,0.0442,0.119,7472.89,48.2,48.2,44.48,1,1,1,269,245.9,289.7,196,172.9,73,73,73,0,0,0,0.272,0.252,0.297,196,172.9,216.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.11,0.125,0.0124,0.0104,0.0142,0.00049,0.00041,0.00056,0.338,0.296,0.375,0.013,0.012,0.015,24.89,24.77,25.03,0.953,0.946,0.958,0.979,0.976,0.98,0.933,0.924,0.939,45.59,40.16,50.41,44.48,39.21,48.2,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,45.8
1043618400000,2003,1,2002,4,17,7,0.189,0.0462,0.143,8662.72,53.23,53.23,51.56,2,1,1.8571428571428572,313.2,296.5,328.2,236.8,223.5,76.43,73,85,0,0,0,0.244,0.23,0.265,236.8,223.5,243.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.136,0.0159,0.0147,0.0165,0.00063,0.00059,0.00066,0.273,0.244,0.387,0.011,0.0097,0.015,24.76,24.7,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.46,25.96,51.98,29.22,25.18,48.2,0,0,0,0,0,0,0.286,0,0.046,0.24,0.76,0.24,45.8
1044223200000,2003,2,2002,5,18,7,0.206,0.0514,0.154,9343.19,58.3,58.3,55.61,2,2,2,340.2,331.8,352.6,255.2,246.8,85,85,85,0,0,0,0.25,0.241,0.256,255.2,246.8,267.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.14,0.137,0.144,0.0198,0.0167,0.0253,0.0008,0.00067,0.001,0.275,0.263,0.293,0.011,0.011,0.012,24.62,24.54,24.68,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.67,27.72,30.05,27.81,26.89,29.15,0,0,0,0,0,0,0.309,0,0.052,0.25,0.75,0.25,45.4
1044828000000,2003,2,2002,5,19,7,0.229,0.0514,0.177,10726.1,69.48,69.48,63.85,2,2,2,378.4,356.7,404.8,293.4,271.7,85,85,85,0,0,0,0.225,0.21,0.238,293.4,271.7,319.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.146,0.163,0.0375,0.0272,0.0499,0.0015,0.0011,0.002,0.332,0.299,0.371,0.013,0.012,0.015,24.38,24.21,24.52,0.939,0.934,0.944,0.97,0.97,0.97,0.91,0.906,0.915,32.91,30.51,35.82,31.92,29.59,34.74,0,0,0,0,0,0,0.355,0,0.052,0.22,0.77,0.23,46.8
1045432800000,2003,2,2002,5,20,7,0.267,0.0514,0.215,13026.6,83.9,83.9,77.54,2,2,2,441,414.9,469.6,356,329.9,85,85,85,0,0,0,0.193,0.181,0.205,356,329.9,384.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.166,0.186,0.0671,0.0547,0.0805,0.0027,0.0022,0.0033,0.426,0.386,0.468,0.017,0.016,0.019,23.99,23.82,24.15,0.949,0.945,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.75,36.92,42.81,38.77,35.81,41.95,0,0,0,0,0,0,0.431,0,0.052,0.19,0.81,0.19,48.8
1046037600000,2003,2,2002,5,21,7,0.309,0.0552,0.254,15295,95.44,95.44,91.04,2,2,2,511.6,478.1,550.8,420.3,393.1,91.29,85,107,0,0,0,0.178,0.163,0.201,420.3,393.1,443.8,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.199,0.189,0.21,0.0974,0.0845,0.108,0.004,0.0035,0.0045,0.523,0.481,0.56,0.022,0.02,0.023,23.58,23.36,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.45,43.71,48.69,45.52,42.83,47.72,0,0,0,0,0,0,0.506,0,0.055,0.18,0.82,0.18,49.5
1046642400000,2003,3,2002,6,22,7,0.369,0.0647,0.304,17511.1,113,113,104.2,3,2,2.7142857142857144,609.4,566.4,651.7,502.4,459.4,107,107,107,0,0,0,0.176,0.164,0.189,502.4,459.4,544.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.216,0.264,0.139,0.116,0.165,0.0059,0.0049,0.007,0.578,0.526,0.617,0.024,0.022,0.026,23.09,22.88,23.27,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.87,35.07,51.61,39.33,34.02,48.2,0,0,0,0,0,0,0.579,0,0.065,0.18,0.82,0.18,47.5
1047247200000,2003,3,2002,6,23,7,0.414,0.0647,0.35,20133.2,122.8,122.8,119.8,3,3,3,685.1,664.6,699.6,578.1,557.6,107,107,107,0,0,0,0.156,0.153,0.161,578.1,557.6,592.6,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.272,0.292,0.187,0.173,0.197,0.008,0.0074,0.0084,0.673,0.639,0.698,0.029,0.027,0.03,22.69,22.6,22.8,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.85,39.54,41.77,39.95,38.55,40.92,0,0,0,0,0,0,0.666,0,0.064,0.16,0.85,0.15,48.6
