datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1302472800000,2011,4,2010,7,28,7,1.76,0.131,0.665,24519.1,148,148,145.9,4,4,4,2911,2840,2952,2694,2623,217,217,217,1594,1523,1635,0.0745,0.0735,0.0764,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.73,15,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.58,37.31,38.06,36.49,36.2,36.99,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
1303077600000,2011,4,2010,7,29,7,1.75,0.131,0.665,24629.7,148.7,148.7,146.6,4,4,4,2888,2812,2948,2671,2595,217,217,217,1571,1495,1631,0.0752,0.0736,0.0772,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.74,15.07,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.74,37.34,38.24,36.65,36.23,37.18,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
1303682400000,2011,4,2010,7,30,7,1.61,0.136,0.665,25675.2,156.2,156.2,152.8,4,4,4,2664,2542,2776,2438,2266,225.4,217,276,1338,1166,1459,0.0849,0.0782,0.109,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.15,15.72,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.21,38.48,40.01,38.21,37.43,39.05,0,0,0,0,0,0,0.849,0,0.945,0.084,0.41,0.59,15.9
1304287200000,2011,5,2010,8,31,7,1.44,0.167,0.665,27023.2,164.3,164.3,160.9,4,4,4,2375,2251,2500,2099,1975,276,276,276,998.9,875,1124,0.116,0.11,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.82,16.42,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.1,40.29,41.9,40.21,39.35,41.07,0,0,0,0,0,0,0.894,0,0.775,0.12,0.46,0.54,18.8
1304892000000,2011,5,2010,8,32,7,1.24,0.167,0.665,28485.3,173.6,173.6,169.6,4,4,4,2049,1916,2196,1773,1640,276,276,276,673.7,540,820,0.135,0.126,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.55,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.26,44.27,42.39,41.42,43.39,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
1305496800000,2011,5,2010,8,33,7,1.07,0.167,0.665,30034.2,182.6,182.6,178.8,4,4,4,1764,1653,1877,1488,1377,276,276,276,388.4,277,501,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.42,18.16,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.61,44.61,46.59,44.69,43.72,45.66,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
1306101600000,2011,5,2010,8,34,7,0.922,0.167,0.665,31465.2,190.6,190.6,187.3,4,4,4,1524,1438,1617,1248,1162,276,276,276,148.4,62,241,0.181,0.171,0.192,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.881,0.844,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.61,18.28,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,46.91,48.61,46.82,45.97,47.64,0,0,0,0,0,0,1.04,0,0.257,0.18,0.72,0.28,34.1
1306706400000,2011,5,2010,8,35,7,0.777,0.117,0.649,32142.6,192.8,192.8,191.3,4,4,4,1284,1163,1410,1090,1002,193.9,161,276,16.71,0,64,0.15,0.122,0.201,1074,1002,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.768,0.648,0.832,0.589,0.427,0.648,0.028,0.02,0.031,1.65,1.36,1.78,0.078,0.063,0.086,19.56,19.03,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.07,47.48,50.08,47.83,46.53,48.2,0,0,0,0,0,0,1.06,0,0.128,0.15,0.84,0.16,41.4
1307311200000,2011,6,2010,9,36,7,0.635,0.0974,0.538,28480.9,182,182,169.5,4,4,4,1050,977.2,1132,889.2,816.2,161,161,161,0,0,0,0.154,0.142,0.165,889.2,816.2,971.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.528,0.461,0.604,0.369,0.334,0.409,0.017,0.015,0.019,1.14,1.01,1.28,0.052,0.046,0.059,20.81,20.4,21.18,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.27,40.41,46.42,42.38,39.48,45.49,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.9
1307916000000,2011,6,2010,9,37,7,0.549,0.0974,0.452,24376.7,154.2,154.2,145.1,4,3,3.142857142857143,908,862.4,955.6,747,701.4,161,161,161,0,0,0,0.177,0.168,0.187,747,701.4,794.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.398,0.361,0.441,0.298,0.27,0.324,0.013,0.012,0.015,0.961,0.889,1.03,0.043,0.039,0.046,21.51,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.32,39.54,51.85,46.53,38.56,48.2,0,0,0,0,0,0,0.806,0,0.097,0.18,0.82,0.18,44.4
1308520800000,2011,6,2010,9,38,7,0.492,0.0974,0.395,22191,138,138,132.1,3,3,3,813.3,785.5,848.3,652.3,624.5,161,161,161,0,0,0,0.198,0.19,0.205,652.3,624.5,687.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.334,0.318,0.353,0.237,0.218,0.26,0.01,0.0095,0.011,0.806,0.76,0.865,0.035,0.033,0.038,22.04,21.84,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.93,43.29,46.95,44.03,42.42,46.01,0,0,0,0,0,0,0.734,0,0.097,0.2,0.8,0.2,45.1
1309125600000,2011,6,2010,9,39,7,0.452,0.104,0.348,19773,126.1,126.1,117.7,3,3,3,747.3,713,778.8,575.6,527,171.7,161,186,0,0,0,0.231,0.207,0.261,575.6,527,617.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.291,0.265,0.314,0.186,0.153,0.214,0.008,0.0066,0.0093,0.678,0.598,0.748,0.029,0.026,0.033,22.43,22.24,22.65,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.19,37.02,42.88,39.23,35.91,42.02,0,0,0,0,0,0,0.654,0,0.104,0.23,0.77,0.23,43.7
1309730400000,2011,7,2010,10,40,7,0.406,0.112,0.293,16713.9,105.6,105.6,99.49,3,2,2.4285714285714284,671.1,641.6,701.8,485.1,455.6,186,186,186,0,0,0,0.277,0.265,0.29,485.1,455.6,515.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.225,0.259,0.129,0.114,0.146,0.0055,0.0048,0.0062,0.591,0.545,0.638,0.025,0.023,0.027,22.82,22.71,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.07,34.94,51.73,42.34,33.89,48.2,0,0,0,0,0,0,0.553,0,0.113,0.28,0.72,0.28,41.2
1310335200000,2011,7,2010,10,41,7,0.366,0.112,0.254,14978.4,94.43,94.43,89.16,2,2,2,605.2,579.5,632,419.2,393.5,186,186,186,0,0,0,0.308,0.294,0.321,419.2,393.5,446,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.219,0.0969,0.0847,0.11,0.0041,0.0036,0.0046,0.53,0.492,0.572,0.022,0.021,0.024,23.15,23,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.49,42.89,48.18,44.58,42.04,47.22,0,0,0,0,0,0,0.495,0,0.112,0.31,0.69,0.31,40.9
1310940000000,2011,7,2010,10,42,7,0.332,0.112,0.219,12992.9,82.35,82.35,77.34,2,2,2,548.4,526.2,571,362.4,340.2,186,186,186,0,0,0,0.339,0.326,0.353,362.4,340.2,385.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.07,0.0596,0.0807,0.0029,0.0025,0.0034,0.445,0.412,0.479,0.019,0.017,0.02,23.49,23.35,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.65,37.32,42.02,38.67,36.21,41.18,0,0,0,0,0,0,0.43,0,0.113,0.34,0.66,0.34,39.1
1311544800000,2011,7,2010,10,43,7,0.302,0.112,0.19,11250.1,70.99,70.99,66.96,2,2,2,499.9,481.1,519.4,313.9,295.1,186,186,186,0,0,0,0.372,0.358,0.387,313.9,295.1,333.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.0472,0.0383,0.0564,0.002,0.0016,0.0023,0.372,0.344,0.401,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.52,32.49,36.59,33.48,31.52,35.49,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.3
1312149600000,2011,8,2010,11,44,7,0.275,0.111,0.164,9729.35,62.14,62.14,57.91,2,2,2,454.9,436,474.8,270.9,252,184,184,184,0,0,0,0.405,0.388,0.422,270.9,252,290.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.163,0.0269,0.0179,0.0363,0.0011,0.00073,0.0015,0.308,0.28,0.338,0.013,0.011,0.014,24.04,23.93,24.16,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.85,27.77,32.03,28.96,26.94,31.07,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
1312754400000,2011,8,2010,11,45,7,0.25,0.101,0.149,8882.11,55.69,55.69,52.87,2,2,2,414.1,398.5,430.2,246.7,234.7,167.4,155,184,0,0,0,0.404,0.374,0.439,246.7,234.7,259.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.143,0.149,0.0174,0.0157,0.0213,0.00071,0.00064,0.00087,0.272,0.26,0.287,0.011,0.011,0.012,24.26,24.19,24.34,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.25,25.82,28.71,26.43,25.04,27.85,0,0,0,0,0,0,0.294,0,0.101,0.4,0.6,0.4,35.5
1313359200000,2011,8,2010,11,46,7,0.229,0.0937,0.136,8193.92,51.16,51.16,48.77,2,1,1.2857142857142858,379.3,366.5,393.3,224.3,211.5,155,155,155,0,0,0,0.409,0.394,0.423,224.3,211.5,238.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.141,0.0148,0.0137,0.016,0.0006,0.00055,0.00065,0.351,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.33,25.78,52.12,41.55,25.01,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,35.8
1313964000000,2011,8,2010,11,47,7,0.212,0.0937,0.118,7361.61,46.54,46.54,43.82,1,1,1,350.2,338.4,362.4,195.2,183.3,155,155,155,0,0,0,0.443,0.428,0.458,195.2,183.3,207.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0123,0.0113,0.0134,0.0005,0.00046,0.00054,0.344,0.323,0.366,0.014,0.013,0.015,24.5,24.42,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.71,41.99,47.49,43.82,41.15,46.54,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.7
1314568800000,2011,8,2010,11,48,7,0.195,0.081,0.114,7145.44,46.62,46.62,42.53,1,1,1,322.7,308.6,334.8,188.9,172.7,133.9,118,155,0,0,0,0.414,0.364,0.473,188.9,172.7,206.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.0118,0.0104,0.0133,0.00047,0.00042,0.00053,0.331,0.304,0.36,0.013,0.012,0.014,24.66,24.61,24.73,0.951,0.947,0.956,0.979,0.975,0.98,0.931,0.923,0.937,43.46,39.53,47.57,42.53,38.54,46.62,0,0,0,0,0,0,0.236,0,0.081,0.42,0.58,0.42,36.6
1315173600000,2011,9,2010,12,49,7,0.176,0.0714,0.105,6558.08,42.04,42.04,39.04,1,1,1,291.5,279.3,303.9,173.5,161.3,118,118,118,0,0,0,0.405,0.388,0.422,173.5,161.3,185.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.119,0.0105,0.00946,0.0116,0.00042,0.00038,0.00046,0.302,0.28,0.324,0.012,0.011,0.013,24.83,24.76,24.9,0.947,0.943,0.95,0.976,0.97,0.98,0.924,0.915,0.931,40,37.14,42.9,39.04,36.02,42.04,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
1315778400000,2011,9,2010,12,50,7,0.161,0.0714,0.0896,5549.86,35.22,35.22,33.03,1,1,1,266.2,257.1,275.7,148.2,139.1,118,118,118,0,0,0,0.444,0.428,0.459,148.2,139.1,157.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00834,0.00758,0.00916,0.00033,0.0003,0.00036,0.256,0.24,0.273,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.06,31.92,36.31,33.03,30.97,35.22,0,0,0,0,0,0,0.184,0,0.0714,0.44,0.56,0.44,34.5
1316383200000,2011,9,2010,12,51,7,0.148,0.0714,0.077,4749.67,30.28,30.28,28.27,1,1,1,245.3,237.2,254.1,127.3,119.2,118,118,118,0,0,0,0.481,0.464,0.498,127.3,119.2,136.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0981,0.0952,0.101,0.00657,0.00588,0.00732,0.00026,0.00023,0.00029,0.219,0.205,0.235,0.0087,0.0081,0.0093,25.11,25.05,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.15,27.21,31.21,28.27,26.4,30.28,0,0,0,0,0,0,0.157,0,0.071,0.48,0.52,0.48,32.1
1316988000000,2011,9,2010,12,52,7,0.138,0.0677,0.0704,4330.03,28.79,28.79,25.77,1,1,1,228.4,223.5,234.7,116.4,106.9,112,97,118,0,0,0,0.49,0.429,0.525,116.4,106.9,129,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0937,0.0909,0.0969,0.00564,0.00483,0.00671,0.00022,0.00019,0.00026,0.199,0.183,0.22,0.0078,0.0072,0.0087,25.23,25.19,25.27,0.923,0.916,0.93,0.97,0.97,0.97,0.895,0.889,0.902,26.57,24.27,29.68,25.77,23.54,28.79,0,0,0,0,0,0,0.143,0,0.0676,0.49,0.51,0.49,31.4
1317592800000,2011,10,2011,1,1,7,0.134,0.0587,0.0751,4647.92,29.47,29.47,27.67,1,1,1,221.1,213.7,229,124.1,116.7,97,97,97,0,0,0,0.439,0.424,0.454,124.1,116.7,132,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0926,0.098,0.0063,0.00567,0.00697,0.00025,0.00022,0.00027,0.212,0.198,0.226,0.0083,0.0078,0.0089,25.26,25.2,25.32,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.904,28.52,26.73,30.38,27.67,25.93,29.47,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1318197600000,2011,10,2011,1,2,7,0.125,0.0587,0.0659,2946.72,25.35,25.35,17.54,1,1,1,205.9,200.3,211.2,108.9,103.3,97,97,97,0,0,0,0.471,0.459,0.484,108.9,103.3,114.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0879,0.0917,0.00501,0.00453,0.00546,0.0002,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.08,0,26.13,17.54,0,25.35,0,2,0,0,0.286,0,0.0974,0.286,0.0591,0.47,0.53,0.47,23.6
1318802400000,2011,10,2011,1,3,7,0.12,0.0524,0.068,2031.27,28.62,28.62,12.09,1,1,1,199.1,197.3,201.4,112.4,100.5,86.71,73,97,0,0,0,0.436,0.364,0.491,112.4,100.5,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0869,0.094,0.0053,0.0043,0.00659,0.00021,0.00017,0.00026,0.19,0.169,0.215,0.0074,0.0066,0.0084,25.41,25.38,25.43,0.398,0,0.929,0.416,0,0.97,0.386,0,0.902,12.46,0,29.51,12.09,0,28.62,0,4,0,0,0.571,0,0.0672,0.571,0.052,0.44,0.57,0.43,16.9
1319407200000,2011,10,2011,1,4,7,0.114,0.0442,0.0702,4341.23,27.37,27.37,25.84,1,1,1,189.1,183.3,195.3,116.1,110.3,73,73,73,0,0,0,0.386,0.374,0.398,116.1,110.3,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0921,0.00561,0.00513,0.00615,0.00022,0.0002,0.00024,0.195,0.184,0.206,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.64,25.21,28.22,25.84,24.45,27.37,0,0,0,0,0,0,0.144,0,0.0438,0.39,0.62,0.38,38.1
1320012000000,2011,10,2011,1,5,7,0.11,0.041,0.0694,4283.44,26.36,26.36,25.5,1,1,1,182.5,180.6,185.2,114.7,108.4,67.86,67,73,0,0,0,0.372,0.362,0.402,114.7,108.4,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0872,0.0896,0.0055,0.00496,0.0058,0.00022,0.00019,0.00023,0.191,0.181,0.198,0.0075,0.0071,0.0077,25.37,25.37,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.29,24.73,27.17,25.5,23.99,26.36,0,0,0,0,0,0,0.142,0,0.0406,0.37,0.63,0.37,38.9
1320616800000,2011,11,2011,2,6,7,0.115,0.0405,0.0741,4600.96,27.83,27.83,27.39,1,1,1,189.4,187.4,191.2,122.4,120.4,67,67,67,0,0,0,0.354,0.35,0.358,122.4,120.4,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0904,0.0917,0.00616,0.00598,0.00631,0.00024,0.00023,0.00025,0.205,0.201,0.208,0.008,0.0079,0.0081,25.37,25.37,25.37,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.23,27.72,28.69,27.39,26.89,27.83,0,0,0,0,0,0,0.152,0,0.0409,0.35,0.64,0.36,40
1321221600000,2011,11,2011,2,7,7,0.119,0.0405,0.0787,4907.39,30.16,30.16,29.21,1,1,1,197.1,192.3,201.1,130.1,125.3,67,67,67,0,0,0,0.34,0.333,0.348,130.1,125.3,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0921,0.0952,0.0068,0.0064,0.00715,0.00027,0.00025,0.00028,0.219,0.21,0.226,0.0085,0.0082,0.0088,25.37,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.11,28.96,31.09,29.21,28.09,30.16,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.2
1321826400000,2011,11,2011,2,8,7,0.124,0.0302,0.0933,5868.13,37.47,37.47,34.93,1,1,1,204.3,198.6,215,154.3,148.6,50,50,50,0,0,0,0.245,0.233,0.252,154.3,148.6,165,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0982,0.104,0.00886,0.00838,0.00978,0.00035,0.00033,0.00038,0.26,0.25,0.279,0.01,0.0098,0.011,25.31,25.23,25.35,0.94,0.938,0.943,0.97,0.97,0.973,0.912,0.91,0.918,35.99,34.65,38.52,34.93,33.61,37.47,0,0,0,0,0,0,0.194,0,0.0307,0.24,0.75,0.25,47.3
1322431200000,2011,11,2011,2,9,7,0.135,0.0334,0.102,6431.5,39.58,39.58,38.28,1,1,1,223.6,218.6,227.3,168.5,164.2,55.14,50,59,0,0,0,0.247,0.224,0.264,168.5,164.2,173.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.107,0.0101,0.00971,0.0105,0.0004,0.00038,0.00041,0.286,0.279,0.294,0.011,0.011,0.012,25.17,25.15,25.2,0.944,0.943,0.946,0.974,0.972,0.977,0.92,0.917,0.924,39.28,38.25,40.51,38.28,37.19,39.58,0,0,0,0,0,0,0.213,0,0.033,0.25,0.76,0.24,47.6
1323036000000,2011,12,2011,3,10,7,0.145,0.0357,0.109,6916.38,43.39,43.39,41.17,1,1,1,239.4,232.5,248.9,180.4,173.5,59,59,59,0,0,0,0.247,0.237,0.254,180.4,173.5,189.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0105,0.0119,0.00044,0.00041,0.00047,0.308,0.296,0.325,0.012,0.012,0.013,25.06,24.98,25.11,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,42.05,40.43,44.28,41.17,39.5,43.39,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1323640800000,2011,12,2011,3,11,7,0.159,0.0357,0.123,7825.07,47.98,47.98,46.58,1,1,1,262.8,253,268.9,203.8,194,59,59,59,0,0,0,0.224,0.219,0.233,203.8,194,209.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.121,0.0131,0.0122,0.0136,0.00052,0.00048,0.00054,0.35,0.332,0.361,0.014,0.013,0.014,24.9,24.86,24.96,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.53,45.25,48.96,46.58,44.34,47.98,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.2
1324245600000,2011,12,2011,3,12,7,0.169,0.0357,0.134,8097.6,48.2,48.2,48.2,1,1,1,280.1,273,285,221.1,214,59,59,59,0,0,0,0.211,0.207,0.216,221.1,214,226,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.125,0.123,0.127,0.0145,0.0139,0.015,0.00058,0.00055,0.00059,0.381,0.368,0.39,0.015,0.015,0.015,24.8,24.77,24.84,0.959,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.53,49.91,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.035,0.21,0.79,0.21,47.9
1324850400000,2011,12,2011,3,13,7,0.173,0.0369,0.136,8200.76,50.63,50.63,48.81,2,1,1.2857142857142858,285.8,280.9,292.4,224.8,219.4,61,59,73,0,0,0,0.213,0.203,0.25,224.8,219.4,231.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.126,0.129,0.0149,0.0144,0.0154,0.00059,0.00057,0.00061,0.343,0.24,0.387,0.014,0.0096,0.015,24.81,24.75,24.91,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.47,25.81,52.37,41.62,25.04,48.2,0,0,0,0,0,0,0.271,0,0.037,0.21,0.79,0.21,47.4
1325455200000,2012,1,2011,4,14,7,0.18,0.0442,0.136,8236,50.67,50.67,49.02,2,1,1.4285714285714286,298.4,293.8,305.3,225.4,220.8,73,73,73,0,0,0,0.245,0.239,0.248,225.4,220.8,232.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.127,0.131,0.0149,0.0145,0.0155,0.00059,0.00058,0.00062,0.324,0.24,0.388,0.013,0.0096,0.015,24.78,24.72,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,40.59,25.55,52.17,38.28,24.79,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.76,0.24,45.8
1326060000000,2012,1,2011,4,15,7,0.193,0.0442,0.149,9034.79,56.65,56.65,53.78,2,2,2,319.2,308.3,332.3,246.2,235.3,73,73,73,0,0,0,0.229,0.22,0.237,246.2,235.3,259.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.132,0.14,0.0174,0.0157,0.0214,0.0007,0.00063,0.00086,0.262,0.249,0.279,0.01,0.0099,0.011,24.74,24.66,24.81,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.72,26.46,29.2,26.89,25.67,28.33,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.8
1326664800000,2012,1,2011,4,16,7,0.212,0.0442,0.168,10166,62.87,62.87,60.51,2,2,2,350.1,337.5,361.1,277.1,264.5,73,73,73,0,0,0,0.209,0.202,0.216,277.1,264.5,288.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.142,0.151,0.0298,0.0239,0.035,0.0012,0.00096,0.0014,0.306,0.287,0.322,0.012,0.012,0.013,24.54,24.47,24.63,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.19,29.78,32.41,30.26,28.89,31.44,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48
1327269600000,2012,1,2011,4,17,7,0.232,0.0442,0.188,11403.8,73.88,73.88,67.88,2,2,2,384.4,365.7,412.2,311.4,292.7,73,73,73,0,0,0,0.19,0.177,0.2,311.4,292.7,339.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.152,0.169,0.046,0.0371,0.0591,0.0019,0.0015,0.0024,0.358,0.329,0.399,0.014,0.013,0.016,24.32,24.15,24.44,0.942,0.939,0.947,0.97,0.97,0.972,0.914,0.91,0.92,34.98,32.93,38.01,33.94,31.94,36.94,0,0,0,0,0,0,0.377,0,0.044,0.19,0.81,0.19,49.2
1327874400000,2012,1,2011,4,18,7,0.274,0.0493,0.225,13601.2,87.48,87.48,80.96,2,2,2,452.8,421.2,486.8,371.2,348.2,81.57,73,85,0,0,0,0.18,0.17,0.193,371.2,348.2,401.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.172,0.192,0.0742,0.0634,0.0887,0.003,0.0026,0.0037,0.448,0.413,0.494,0.018,0.017,0.02,23.91,23.72,24.09,0.951,0.948,0.955,0.978,0.974,0.98,0.93,0.923,0.936,41.4,38.99,44.63,40.48,37.98,43.74,0,0,0,0,0,0,0.45,0,0.049,0.18,0.82,0.18,49.6
1328479200000,2012,2,2011,5,19,7,0.32,0.0514,0.269,15912.9,96.4,96.4,94.72,2,2,2,529.9,499.7,551.6,444.9,414.7,85,85,85,0,0,0,0.16,0.154,0.17,444.9,414.7,466.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.196,0.215,0.109,0.0947,0.119,0.0045,0.0039,0.005,0.559,0.513,0.592,0.023,0.021,0.025,23.46,23.33,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.97,45.95,51.07,47.36,45.03,48.2,0,0,0,0,0,0,0.526,0,0.051,0.16,0.84,0.16,49.7
1329084000000,2012,2,2011,5,20,7,0.342,0.0514,0.291,16616.4,102.8,102.8,98.91,3,2,2.4285714285714284,566.2,555.2,576,481.2,470.2,85,85,85,0,0,0,0.15,0.148,0.153,481.2,470.2,491,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.223,0.217,0.229,0.126,0.121,0.131,0.0053,0.0051,0.0055,0.57,0.514,0.614,0.024,0.022,0.026,23.28,23.24,23.32,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.916,0.937,44.74,34.92,52.27,42.15,33.88,48.2,0,0,0,0,0,0,0.549,0,0.051,0.15,0.85,0.15,48.6
1329688800000,2012,2,2011,5,21,7,0.349,0.0514,0.298,17300.8,103.4,103.4,103,3,3,3,576.9,575.1,579,491.9,490.1,85,85,85,0,0,0,0.147,0.147,0.148,491.9,490.1,494,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.229,0.228,0.231,0.131,0.13,0.132,0.0055,0.0055,0.0056,0.524,0.522,0.527,0.022,0.022,0.022,23.28,23.27,23.29,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.917,35.39,35.27,35.53,34.33,34.21,34.46,0,0,0,0,0,0,0.572,0,0.051,0.15,0.85,0.15,49.6
1330293600000,2012,2,2011,5,22,7,0.365,0.059,0.306,17733.3,109.4,109.4,105.6,3,3,3,604.1,580.9,633.9,506.5,494.4,97.57,85,107,0,0,0,0.161,0.143,0.178,506.5,494.4,526.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.232,0.254,0.14,0.132,0.153,0.0059,0.0056,0.0065,0.551,0.53,0.587,0.023,0.022,0.025,23.14,22.98,23.26,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.917,0.921,36.27,35.4,37.56,35.19,34.34,36.46,0,0,0,0,0,0,0.586,0,0.059,0.16,0.84,0.16,48.6
1330898400000,2012,3,2011,6,23,7,0.422,0.0647,0.357,20518,132.3,132.3,122.1,3,3,3,698.1,646.2,752.3,591.1,539.2,107,107,107,0,0,0,0.154,0.142,0.166,591.1,539.2,645.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.291,0.261,0.322,0.196,0.161,0.232,0.0084,0.0069,0.01,0.695,0.608,0.787,0.03,0.026,0.034,22.61,22.3,22.91,0.953,0.95,0.956,0.978,0.972,0.98,0.932,0.924,0.937,41.64,38.36,44.99,40.71,37.3,44.09,0,0,0,0,0,0,0.679,0,0.065,0.15,0.85,0.15,48.6
1331503200000,2012,3,2011,6,24,7,0.488,0.0647,0.423,23598.4,144.6,144.6,140.5,3,3,3,806.1,766.8,852.3,699.1,659.8,107,107,107,0,0,0,0.133,0.126,0.14,699.1,659.8,745.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.353,0.33,0.383,0.268,0.242,0.299,0.012,0.01,0.013,0.878,0.811,0.96,0.038,0.035,0.042,22,21.73,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.09,45.85,50.66,46.82,44.94,48.2,0,0,0,0,0,0,0.78,0,0.065,0.13,0.87,0.13,48.4
1332108000000,2012,3,2011,6,25,7,0.542,0.0647,0.477,25602.6,160.6,160.6,152.4,4,3,3.5714285714285716,896.4,862.4,927.6,789.4,755.4,107,107,107,0,0,0,0.119,0.115,0.124,789.4,755.4,820.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.423,0.392,0.452,0.321,0.305,0.336,0.014,0.013,0.015,0.989,0.957,1.01,0.044,0.043,0.045,21.53,21.38,21.67,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,45.31,39.85,52.3,43.26,38.88,48.2,0,0,0,0,0,0,0.847,0,0.065,0.12,0.88,0.12,47.2
1332712800000,2012,3,2011,6,26,7,0.59,0.0663,0.523,28167,172.6,172.6,167.7,4,4,4,975.1,934.5,1017,865.6,827.5,109.6,107,125,0,0,0,0.112,0.107,0.123,865.6,827.5,897.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.494,0.458,0.524,0.358,0.34,0.373,0.016,0.015,0.017,1.09,1.02,1.14,0.049,0.046,0.052,21.12,20.91,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.78,41.31,44.03,41.92,40.44,43.15,0,0,0,0,0,0,0.931,0,0.067,0.11,0.89,0.11,47.7
1333317600000,2012,4,2011,7,27,7,0.638,0.0756,0.562,29726.3,182.4,182.4,176.9,4,4,4,1055,1024,1092,929.9,899.3,125,125,125,0,0,0,0.118,0.114,0.122,929.9,899.3,966.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.559,0.531,0.593,0.389,0.374,0.407,0.018,0.017,0.019,1.2,1.15,1.27,0.055,0.052,0.058,20.72,20.54,20.87,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.14,43.97,46.53,44.24,43.09,45.6,0,0,0,0,0,0,0.983,0,0.076,0.12,0.88,0.12,46.6
1333922400000,2012,4,2011,7,28,7,0.701,0.0756,0.625,31881.3,192.8,192.8,189.8,4,4,4,1158,1105,1216,1033,980.3,125,125,125,0,0,0,0.108,0.103,0.113,1033,980.3,1091,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.686,0.608,0.771,0.505,0.413,0.628,0.023,0.019,0.029,1.48,1.29,1.7,0.068,0.059,0.079,20.13,19.72,20.47,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.68,47.02,50.36,47.44,46.08,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,45.5
1334527200000,2012,4,2011,7,29,7,0.746,0.0796,0.66,32390.4,192.8,192.8,192.8,4,4,4,1234,1208,1248,1102,1060,131.6,125,148,11.43,0,23,0.107,0.1,0.123,1091,1060,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.778,0.736,0.794,0.627,0.557,0.648,0.029,0.026,0.03,1.7,1.59,1.74,0.08,0.074,0.082,19.66,19.58,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.16,49.27,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.086,0.11,0.88,0.12,43.4
1335132000000,2012,4,2011,7,30,7,0.673,0.0895,0.584,30425,190.9,190.9,181.1,4,4,4,1113,1037,1188,965.4,889,148,148,148,0,0,0,0.133,0.125,0.143,965.4,889,1040,990,990,990,968.3,968,968.5,21.7,21.5,22,0.61,0.529,0.707,0.42,0.369,0.513,0.019,0.017,0.024,1.3,1.14,1.51,0.06,0.052,0.07,20.45,20,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.2,43.39,48.7,45.28,42.52,47.73,0,0,0,0,0,0,1.01,0,0.089,0.13,0.87,0.13,45.2
1335736800000,2012,4,2011,7,31,7,0.574,0.089,0.485,25896.1,166.5,166.5,154.1,4,3,3.5714285714285716,949.6,887.6,1014,802.4,740.6,147.1,147,148,0,0,0,0.155,0.146,0.166,802.4,740.6,866.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.444,0.387,0.508,0.327,0.296,0.358,0.015,0.013,0.016,1.02,0.958,1.1,0.046,0.043,0.05,21.28,20.95,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.44,39.94,52.12,43.7,38.98,48.2,0,0,0,0,0,0,0.856,0,0.089,0.16,0.84,0.16,45.1
1336341600000,2012,5,2011,8,32,7,0.497,0.0889,0.408,22870.7,144,144,136.1,3,3,3,821.1,782.7,868.6,674.1,635.7,147,147,147,0,0,0,0.179,0.169,0.188,674.1,635.7,721.6,990,990,990,967.2,967,967.4,22.8,22.6,23,0.343,0.321,0.37,0.251,0.226,0.283,0.011,0.0098,0.013,0.84,0.776,0.92,0.037,0.034,0.041,21.98,21.71,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.3,44.08,48.99,45.38,43.19,48.01,0,0,0,0,0,0,0.756,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.443,0.0889,0.354,20193.2,128,128,120.2,3,3,3,732.5,689.4,774,585.5,542.4,147,147,147,0,0,0,0.201,0.19,0.213,585.5,542.4,627,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.268,0.316,0.192,0.163,0.22,0.0083,0.007,0.0096,0.691,0.618,0.761,0.03,0.026,0.033,22.48,22.24,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.99,38.28,43.55,40.07,37.22,42.68,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
1337551200000,2012,5,2011,8,34,7,0.386,0.0889,0.298,17043.5,108.8,108.8,101.4,3,2,2.5714285714285716,639,603.9,675.5,492,456.9,147,147,147,0,0,0,0.23,0.218,0.243,492,456.9,528.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.22,0.26,0.133,0.115,0.154,0.0056,0.0048,0.0066,0.581,0.533,0.625,0.025,0.023,0.026,22.96,22.8,23.1,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.35,34.92,51.68,40.7,33.88,48.2,0,0,0,0,0,0,0.564,0,0.088,0.23,0.77,0.23,44.2
1338156000000,2012,5,2011,8,35,7,0.341,0.0816,0.26,15458.4,95.26,95.26,92.01,2,2,2,564.1,535.8,593.7,429.1,416.8,135,119,147,0,0,0,0.239,0.215,0.261,429.1,416.8,446.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.207,0.202,0.214,0.102,0.0957,0.11,0.0043,0.004,0.0046,0.541,0.522,0.568,0.023,0.022,0.024,23.32,23.16,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.95,45.62,48.6,46.01,44.7,47.63,0,0,0,0,0,0,0.511,0,0.081,0.24,0.76,0.24,45.3
1338760800000,2012,6,2011,9,36,7,0.305,0.072,0.233,13998.5,88.29,88.29,83.32,2,2,2,503.9,481.4,527.8,384.9,362.4,119,119,119,0,0,0,0.236,0.225,0.247,384.9,362.4,408.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.199,0.0807,0.07,0.092,0.0033,0.0029,0.0038,0.474,0.44,0.51,0.02,0.018,0.021,23.66,23.52,23.79,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.936,42.55,40.17,45.04,41.66,39.22,44.14,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1339365600000,2012,6,2011,9,37,7,0.275,0.072,0.203,12172.8,76.77,76.77,72.46,2,2,2,454.6,435.7,474,335.6,316.7,119,119,119,0,0,0,0.262,0.251,0.273,335.6,316.7,355,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.167,0.18,0.0574,0.0485,0.0666,0.0024,0.002,0.0027,0.4,0.371,0.429,0.016,0.015,0.018,23.95,23.84,24.07,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.29,35.26,39.38,36.23,34.2,38.39,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.3
1339970400000,2012,6,2011,9,38,7,0.25,0.072,0.178,10709.9,67.19,67.19,63.75,2,2,2,413.8,398.2,429.9,294.8,279.2,119,119,119,0,0,0,0.288,0.277,0.299,294.8,279.2,310.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.153,0.165,0.0382,0.0308,0.0458,0.0016,0.0013,0.0019,0.339,0.315,0.363,0.014,0.013,0.015,24.2,24.1,24.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.86,31.13,34.63,31.87,30.2,33.59,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.8
1340575200000,2012,6,2011,9,39,7,0.229,0.071,0.158,9505.72,59.29,59.29,56.58,2,2,2,378.8,365.7,393,261.4,250.3,117.4,108,119,0,0,0,0.31,0.295,0.322,261.4,250.3,274,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.143,0.152,0.0224,0.0171,0.0283,0.00091,0.00069,0.0012,0.288,0.272,0.307,0.012,0.011,0.012,24.42,24.33,24.49,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.17,27.93,30.56,28.29,27.09,29.64,0,0,0,0,0,0,0.314,0,0.071,0.31,0.69,0.31,41.5
1341180000000,2012,7,2011,10,40,7,0.211,0.0653,0.146,8790.56,55.02,55.02,52.32,2,2,2,349.4,337.5,361.6,241.4,229.5,108,108,108,0,0,0,0.309,0.299,0.32,241.4,229.5,253.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.135,0.143,0.0165,0.0153,0.0187,0.00066,0.00061,0.00075,0.261,0.247,0.275,0.01,0.0099,0.011,24.59,24.52,24.67,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,26.97,25.62,28.36,26.16,24.85,27.51,0,0,0,0,0,0,0.291,0,0.065,0.31,0.69,0.31,41.7
1341784800000,2012,7,2011,10,41,7,0.196,0.0653,0.13,8038.38,48.2,48.2,47.85,1,1,1,323.7,314.3,334,215.7,206.3,108,108,108,0,0,0,0.334,0.323,0.344,215.7,206.3,226,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0141,0.0133,0.015,0.00056,0.00053,0.0006,0.377,0.361,0.396,0.015,0.014,0.016,24.6,24.53,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.83,47.7,52.14,47.85,46.75,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,41
1342389600000,2012,7,2011,10,42,7,0.183,0.0653,0.117,7396.9,46.08,46.08,44.03,1,1,1,302.3,293.2,311.3,194.3,185.2,108,108,108,0,0,0,0.357,0.347,0.368,194.3,185.2,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.93,42.82,47.02,44.03,41.96,46.08,0,0,0,0,0,0,0.245,0,0.066,0.36,0.64,0.36,40.4
1342994400000,2012,7,2011,10,43,7,0.171,0.0653,0.106,6625.54,41.27,41.27,39.44,1,1,1,282.8,275.5,290.2,174.8,167.5,108,108,108,0,0,0,0.382,0.372,0.392,174.8,167.5,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.00998,0.0112,0.00042,0.0004,0.00045,0.304,0.291,0.318,0.012,0.012,0.013,24.86,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.37,38.64,42.11,39.44,37.6,41.27,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
1343599200000,2012,7,2011,10,44,7,0.16,0.0588,0.101,6303.64,39.6,39.6,37.52,1,1,1,264.1,254.9,273,166.8,161.9,97.29,93,108,0,0,0,0.368,0.347,0.399,166.8,161.9,175.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.00993,0.00952,0.0106,0.00039,0.00038,0.00042,0.289,0.28,0.303,0.011,0.011,0.012,24.95,24.92,25,0.944,0.943,0.947,0.973,0.971,0.977,0.919,0.915,0.925,38.56,37.44,40.53,37.52,36.33,39.6,0,0,0,0,0,0,0.208,0,0.059,0.37,0.63,0.37,39.4
1344204000000,2012,8,2011,11,45,7,0.147,0.0562,0.0908,5651.02,35.63,35.63,33.64,1,1,1,243.2,235,251.9,150.2,142,93,93,93,0,0,0,0.383,0.369,0.396,150.2,142,158.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00851,0.00782,0.00926,0.00034,0.00031,0.00037,0.258,0.244,0.274,0.01,0.0096,0.011,25.08,25.02,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.68,32.76,36.73,33.64,31.78,35.63,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1344808800000,2012,8,2011,11,46,7,0.137,0.0562,0.0803,4989.02,31.22,31.22,29.7,1,1,1,225.9,219.9,232.5,132.9,127,93,93,93,0,0,0,0.412,0.4,0.423,132.9,127,139.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0966,0.101,0.00704,0.00654,0.00761,0.00028,0.00026,0.0003,0.228,0.217,0.239,0.0089,0.0085,0.0094,25.22,25.17,25.26,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.61,29.23,32.18,29.7,28.35,31.22,0,0,0,0,0,0,0.165,0,0.0567,0.41,0.59,0.41,36.4
1345413600000,2012,8,2011,11,47,7,0.128,0.0562,0.0722,4463.58,27.92,27.92,26.57,1,1,1,212.3,206.6,218,119.3,113.5,93,93,93,0,0,0,0.438,0.427,0.45,119.3,113.5,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0918,0.0959,0.00589,0.0054,0.00638,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.008,0.0076,0.0084,25.32,25.28,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,26,28.78,26.57,25.22,27.92,0,0,0,0,0,0,0.148,0,0.0558,0.44,0.56,0.44,34.9
1346018400000,2012,8,2011,11,48,7,0.12,0.0526,0.0677,2486.05,27.55,27.55,14.8,1,1,1,198.9,192.6,204.6,111.9,104.5,87,72,93,0,0,0,0.437,0.369,0.471,111.9,104.5,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0931,0.00526,0.00464,0.00621,0.00021,0.00018,0.00024,0.189,0.177,0.208,0.0074,0.0069,0.0081,25.4,25.38,25.42,0.527,0,0.927,0.554,0,0.97,0.511,0,0.899,15.26,0,28.4,14.8,0,27.55,0,3,0,0,0.429,0,0.0822,0.429,0.0523,0.44,0.56,0.44,20.7
1346623200000,2012,9,2011,12,49,7,0.109,0.0435,0.0659,4056.46,26.21,26.21,24.15,1,1,1,181,173.2,189.6,109,101.2,72,72,72,0,0,0,0.398,0.38,0.416,109,101.2,117.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0854,0.0912,0.00502,0.00435,0.00575,0.0002,0.00017,0.00022,0.183,0.169,0.198,0.0072,0.0066,0.0077,25.38,25.38,25.38,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.884,0.895,24.89,22.95,27.02,24.15,22.25,26.21,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.2
1347228000000,2012,9,2011,12,50,7,0.1,0.0435,0.0565,3465.22,21.7,21.7,20.63,1,1,1,165.5,159.8,170.7,93.46,87.8,72,72,72,0,0,0,0.435,0.422,0.451,93.46,87.8,98.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0806,0.0845,0.00369,0.00321,0.00414,0.00014,0.00013,0.00016,0.155,0.145,0.164,0.0061,0.0057,0.0064,25.38,25.37,25.38,0.918,0.912,0.925,0.966,0.963,0.968,0.887,0.883,0.891,21.35,20.21,22.41,20.63,19.47,21.7,0,0,0,0,0,0,0.115,0,0.0435,0.43,0.56,0.44,34.7
1347832800000,2012,9,2011,12,51,7,0.0925,0.0435,0.0489,3030.98,19.07,19.07,18.04,1,1,1,152.9,148.6,157.9,80.92,76.58,72,72,72,0,0,0,0.471,0.456,0.485,80.92,76.58,85.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0767,0.08,0.00263,0.00226,0.00305,0.0001,0.000089,0.00012,0.133,0.125,0.141,0.0052,0.0049,0.0055,25.37,25.37,25.38,0.933,0.927,0.938,0.961,0.96,0.963,0.896,0.892,0.9,18.78,17.87,19.81,18.04,17.16,19.07,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1348437600000,2012,9,2011,12,52,7,0.0871,0.0435,0.0435,2669.46,16.89,16.89,15.89,1,1,1,144,141.2,147.2,71.98,69.2,72,72,72,0,0,0,0.5,0.489,0.51,71.98,69.2,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0762,0.00187,0.00163,0.00214,0.000073,0.000064,0.000084,0.117,0.112,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.923,0.909,0.94,0.96,0.96,0.96,0.887,0.872,0.902,16.55,15.65,17.59,15.89,15.03,16.89,0,0,0,0,0,0,0.0883,0,0.0436,0.5,0.5,0.5,30.6
1349042400000,2012,10,2012,1,1,7,0.083,0.0314,0.0516,3178.83,19.33,19.33,18.92,1,1,1,137.3,134.9,139.3,85.29,82.91,52,52,52,0,0,0,0.379,0.373,0.385,85.29,82.91,87.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0754,0.0769,0.003,0.0028,0.00317,0.00012,0.00011,0.00012,0.137,0.133,0.14,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.927,0.924,0.93,0.962,0.961,0.963,0.892,0.89,0.894,19.66,19.18,20.07,18.92,18.44,19.33,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1349647200000,2012,10,2012,1,2,7,0.0824,0.0314,0.0509,3142.71,19.61,19.61,18.71,1,1,1,136.2,133.3,140.7,84.24,81.27,52,52,52,0,0,0,0.382,0.37,0.39,84.24,81.27,88.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0748,0.0774,0.00291,0.00266,0.00329,0.00011,0.0001,0.00013,0.135,0.13,0.143,0.0053,0.0051,0.0056,25.37,25.36,25.37,0.928,0.923,0.932,0.962,0.961,0.964,0.893,0.889,0.895,19.45,18.84,20.34,18.71,18.1,19.61,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
1350252000000,2012,10,2012,1,3,7,0.0819,0.0314,0.0504,3111.89,19.22,19.22,18.52,1,1,1,135.3,132.4,138.7,83.34,80.45,52,52,52,0,0,0,0.384,0.375,0.393,83.34,80.45,86.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0745,0.0767,0.00283,0.00259,0.00312,0.00011,0.0001,0.00012,0.133,0.128,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.933,0.961,0.96,0.963,0.893,0.891,0.896,19.27,18.68,19.96,18.52,17.93,19.22,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1350856800000,2012,10,2012,1,4,7,0.0822,0.0314,0.0507,3129.45,18.99,18.99,18.63,1,1,1,135.9,133.6,137.7,83.85,81.55,52,52,52,0,0,0,0.383,0.378,0.389,83.85,81.55,85.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0749,0.0763,0.00288,0.00268,0.00303,0.00011,0.00011,0.00012,0.134,0.13,0.138,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.962,0.961,0.962,0.893,0.892,0.895,19.37,18.9,19.74,18.63,18.16,18.99,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38.1
1351461600000,2012,10,2012,1,5,7,0.0802,0.0308,0.0495,3061.04,19.07,19.07,18.22,1,1,1,132.7,129.4,136,81.83,77.44,50.86,50,52,0,0,0,0.384,0.368,0.402,81.83,77.44,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0735,0.0761,0.00271,0.00233,0.00306,0.00011,0.000091,0.00012,0.13,0.123,0.138,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.931,0.926,0.937,0.961,0.96,0.963,0.895,0.891,0.9,18.96,18.06,19.81,18.22,17.34,19.07,0,0,0,0,0,0,0.101,0,0.0307,0.38,0.62,0.38,38.2
1352066400000,2012,11,2012,2,6,7,0.0826,0.0302,0.0523,3222.21,20.35,20.35,19.18,1,1,1,136.6,133.8,142.3,86.55,83.82,50,50,50,0,0,0,0.366,0.351,0.374,86.55,83.82,92.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0753,0.0783,0.00311,0.00287,0.0036,0.00012,0.00011,0.00014,0.139,0.134,0.149,0.0054,0.0053,0.0058,25.36,25.35,25.37,0.925,0.919,0.929,0.963,0.962,0.965,0.891,0.887,0.893,19.92,19.36,21.08,19.18,18.62,20.35,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
1352671200000,2012,11,2012,2,7,7,0.0858,0.0302,0.0556,3405.66,20.96,20.96,20.27,1,1,1,141.9,140.1,145.3,91.91,90.11,50,50,50,0,0,0,0.352,0.344,0.357,91.91,90.11,95.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0776,0.0794,0.00356,0.00341,0.00385,0.00014,0.00013,0.00015,0.148,0.145,0.154,0.0058,0.0057,0.0061,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.967,0.887,0.885,0.888,21,20.64,21.69,20.27,19.91,20.96,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1353276000000,2012,11,2012,2,8,7,0.0882,0.0302,0.0579,3540.04,22.32,22.32,21.07,1,1,1,145.8,143.7,151.6,95.77,93.66,50,50,50,0,0,0,0.343,0.33,0.348,95.77,93.66,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0788,0.0816,0.00389,0.00371,0.00439,0.00015,0.00015,0.00017,0.155,0.151,0.166,0.0061,0.0059,0.0065,25.35,25.34,25.35,0.916,0.912,0.917,0.967,0.966,0.97,0.885,0.883,0.886,21.79,21.36,23.02,21.07,20.63,22.32,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1353880800000,2012,11,2012,2,9,7,0.1,0.0318,0.0687,4234.01,26.87,26.87,25.2,1,1,1,166.1,155.7,174.8,113.5,105.7,52.57,50,59,0,0,0,0.316,0.293,0.338,113.5,105.7,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0831,0.0883,0.0054,0.00473,0.00599,0.00021,0.00019,0.00023,0.187,0.173,0.199,0.0073,0.0068,0.0078,25.34,25.34,25.36,0.92,0.915,0.925,0.97,0.97,0.97,0.893,0.887,0.898,25.98,24.03,27.7,25.2,23.31,26.87,0,0,0,0,0,0,0.14,0,0.0313,0.32,0.69,0.31,42.3
1354485600000,2012,12,2012,3,10,7,0.11,0.0357,0.0745,4628,28.61,28.61,27.55,1,1,1,182.2,175.7,186.6,123.2,116.7,59,59,59,0,0,0,0.324,0.316,0.336,123.2,116.7,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0883,0.0922,0.00622,0.00567,0.0066,0.00024,0.00022,0.00026,0.206,0.194,0.214,0.008,0.0076,0.0084,25.36,25.36,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.4,26.76,29.49,27.55,25.96,28.61,0,0,0,0,0,0,0.153,0,0.0355,0.32,0.68,0.32,42.1
1355090400000,2012,12,2012,3,11,7,0.116,0.0357,0.0801,4999.61,30.62,30.62,29.76,1,1,1,191.4,188.5,195.1,132.4,129.5,59,59,59,0,0,0,0.308,0.302,0.313,132.4,129.5,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0929,0.0952,0.00701,0.00676,0.00732,0.00027,0.00026,0.00029,0.222,0.217,0.229,0.0087,0.0085,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.68,29.96,31.57,29.76,29.06,30.62,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
1355695200000,2012,12,2012,3,12,7,0.122,0.0357,0.0867,5433.6,34.37,34.37,32.34,1,1,1,202.4,195.9,211.2,143.4,136.9,59,59,59,0,0,0,0.292,0.279,0.301,143.4,136.9,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0955,0.101,0.00794,0.00739,0.00869,0.00031,0.00029,0.00034,0.242,0.23,0.258,0.0095,0.009,0.01,25.33,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.34,31.77,35.44,32.34,30.82,34.37,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1356300000000,2012,12,2012,3,13,7,0.135,0.0357,0.0995,6266.67,41.32,41.32,37.3,1,1,1,223.5,210.4,239.9,164.5,151.4,59,59,59,0,0,0,0.265,0.246,0.28,164.5,151.4,180.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.111,0.00973,0.00862,0.0111,0.00038,0.00034,0.00044,0.279,0.256,0.309,0.011,0.01,0.012,25.18,25.05,25.28,0.943,0.939,0.949,0.973,0.97,0.98,0.918,0.911,0.93,38.31,35.24,42.16,37.3,34.19,41.32,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1356904800000,2012,12,2012,3,14,7,0.159,0.0429,0.116,7359.18,48.2,48.2,43.8,1,1,1,263.3,247.3,285,192.3,177.8,71,59,73,0,0,0,0.27,0.239,0.291,192.3,177.8,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.124,0.0121,0.0109,0.0138,0.00048,0.00043,0.00055,0.331,0.305,0.366,0.013,0.012,0.015,24.92,24.79,24.99,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,44.73,41.31,49.33,43.8,40.44,48.2,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.3
1357509600000,2013,1,2012,4,15,7,0.198,0.0442,0.153,9303.39,62.93,62.93,55.38,2,1,1.8571428571428572,326.6,293.5,361.3,253.6,220.5,73,73,73,0,0,0,0.224,0.202,0.249,253.6,220.5,288.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.127,0.151,0.0218,0.0145,0.0351,0.00088,0.00058,0.0014,0.295,0.244,0.381,0.012,0.0097,0.015,24.67,24.47,24.84,0.935,0.923,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.32,25.93,51.29,31.13,25.15,48.2,0,0,0,0,0,0,0.308,0,0.045,0.22,0.77,0.23,47
1358114400000,2013,1,2012,4,16,7,0.252,0.0442,0.208,12628.6,86.55,86.55,75.17,2,2,2,417.5,372.5,469.3,344.5,299.5,73,73,73,0,0,0,0.176,0.156,0.196,344.5,299.5,396.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.155,0.189,0.0616,0.0404,0.0861,0.0025,0.0016,0.0035,0.407,0.34,0.485,0.017,0.014,0.02,24.12,23.8,24.4,0.947,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.935,38.57,33.69,44.16,37.59,32.68,43.27,0,0,0,0,0,0,0.418,0,0.044,0.18,0.83,0.17,50.1
1358719200000,2013,1,2012,4,17,7,0.334,0.0442,0.29,16950.5,114,114,100.9,3,2,2.4285714285714284,552.8,490.4,618.9,479.8,417.4,73,73,73,0,0,0,0.133,0.118,0.149,479.8,417.4,545.9,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.224,0.196,0.258,0.127,0.096,0.166,0.0053,0.004,0.007,0.567,0.516,0.612,0.024,0.021,0.026,23.35,23.01,23.68,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.26,35.94,52.26,42.64,34.86,48.2,0,0,0,0,0,0,0.561,0,0.044,0.13,0.87,0.13,50.8
1359324000000,2013,1,2012,4,18,7,0.426,0.0524,0.373,21437.7,135.5,135.5,127.6,3,3,3,703.8,640,768.5,617.1,567,86.71,73,105,0,0,0,0.123,0.104,0.145,617.1,567,663.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.301,0.27,0.33,0.213,0.18,0.244,0.0092,0.0076,0.011,0.734,0.648,0.816,0.032,0.028,0.035,22.55,22.21,22.89,0.955,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.938,43.42,40.39,46.09,42.54,39.46,45.17,0,0,0,0,0,0,0.709,0,0.053,0.12,0.88,0.12,50.3
1359928800000,2013,2,2012,5,19,7,0.496,0.0635,0.433,23988.7,144.6,144.6,142.8,3,3,3,820.9,781.4,850.3,715.9,676.4,105,105,105,0,0,0,0.128,0.123,0.134,715.9,676.4,745.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.361,0.338,0.38,0.279,0.253,0.299,0.012,0.011,0.013,0.905,0.837,0.957,0.04,0.036,0.042,21.91,21.74,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.06,46.85,50.69,47.6,45.91,48.2,0,0,0,0,0,0,0.793,0,0.063,0.13,0.87,0.13,48.4
1360533600000,2013,2,2012,5,20,7,0.52,0.0829,0.437,24213.1,144.6,144.6,144.1,3,3,3,860.1,852.3,872.7,723.1,715.3,137,137,137,0,0,0,0.159,0.157,0.161,723.1,715.3,735.7,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.369,0.364,0.379,0.284,0.279,0.292,0.013,0.012,0.013,0.921,0.907,0.945,0.041,0.04,0.042,21.74,21.66,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.17,48.74,49.85,48.04,47.76,48.2,0,0,0,0,0,0,0.801,0,0.083,0.16,0.84,0.16,46.6
1361138400000,2013,2,2012,5,21,7,0.544,0.0829,0.461,24527.5,154.4,154.4,146,4,3,3.142857142857143,899.3,879,927.6,762.3,742,137,137,137,0,0,0,0.152,0.148,0.156,762.3,742,790.6,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.403,0.385,0.429,0.308,0.297,0.322,0.014,0.013,0.014,0.982,0.958,1.02,0.044,0.042,0.046,21.52,21.41,21.63,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.38,39.58,52.15,46.83,38.59,48.2,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,45.1
1361743200000,2013,2,2012,5,22,7,0.6,0.0808,0.519,27811.8,175.1,175.1,165.5,4,4,4,991.4,939.1,1047,857.8,802.1,133.6,129,137,0,0,0,0.135,0.123,0.146,857.8,802.1,918.3,990,990,990,967.9,967.7,968,22.1,22,22.3,0.491,0.44,0.547,0.354,0.327,0.383,0.016,0.015,0.017,1.08,0.98,1.18,0.049,0.044,0.054,21.07,20.77,21.36,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.27,40.05,44.68,41.39,39.1,43.78,0,0,0,0,0,0,0.92,0,0.081,0.13,0.87,0.13,46.4
1362348000000,2013,3,2012,6,23,7,0.68,0.078,0.602,31242.8,192.2,192.2,186,4,4,4,1124,1066,1174,995.2,936.5,129,129,129,0,0,0,0.115,0.11,0.121,995.2,936.5,1045,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.632,0.563,0.7,0.444,0.392,0.524,0.02,0.018,0.024,1.35,1.21,1.51,0.062,0.055,0.07,20.36,20.04,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.44,45.37,49.03,46.49,44.46,48.05,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.9
1362952800000,2013,3,2012,6,24,7,0.755,0.078,0.66,32390.4,192.8,192.8,192.8,4,4,4,1248,1194,1322,1119,1065,129,129,129,28.43,0,93,0.104,0.0976,0.108,1091,1065,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.779,0.729,0.82,0.627,0.568,0.648,0.029,0.026,0.031,1.7,1.59,1.77,0.08,0.074,0.084,19.61,19.32,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.05,49.6,50.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.095,0.1,0.87,0.13,42.9
1363557600000,2013,3,2012,6,25,7,0.912,0.078,0.665,31547.6,192.8,192.8,187.8,4,4,4,1508,1367,1680,1379,1238,129,129,129,278.7,138,451,0.086,0.0768,0.0944,1100,1100,1100,990,990,990,969.5,969.1,970.1,20.5,19.9,20.9,0.885,0.838,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.79,1.86,0.089,0.085,0.093,18.66,18.07,19.16,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.91,46.37,49.24,46.95,45.44,48.2,0,0,0,0,0,0,1.04,0,0.247,0.086,0.73,0.27,34.6
1364162400000,2013,3,2012,6,26,7,1.21,0.078,0.665,28737,178.8,178.8,171.1,4,4,4,2007,1764,2225,1878,1635,129,129,129,778.1,535,996,0.0647,0.058,0.0731,1100,1100,1100,990,990,990,971.1,970.3,971.6,18.9,18.4,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.06,16.48,17.79,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.64,42.07,45.62,42.76,41.23,44.71,0,0,0,0,0,0,0.95,0,0.545,0.064,0.55,0.45,23.7
1364767200000,2013,4,2012,7,27,7,1.42,0.131,0.665,27150.6,163.7,163.7,161.6,4,4,4,2347,2273,2393,2130,2056,217,217,217,1030,956,1076,0.0925,0.0907,0.0955,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.08,16.37,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.925,0.927,41.28,40.98,41.76,40.4,40.09,40.92,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1365372000000,2013,4,2012,7,28,7,1.42,0.131,0.665,27163.2,163.2,163.2,161.7,4,4,4,2345,2292,2389,2128,2075,217,217,217,1028,975,1072,0.0926,0.0908,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.09,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.3,41.01,41.64,40.42,40.11,40.79,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
