datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1429480800000,2015,4,2014,7,29,7,0.82,0.0756,0.665,32340,192.8,192.8,192.5,4,4,4,1356,1292,1394,1231,1167,125,125,125,130.9,67,169,0.0923,0.0897,0.0968,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.838,0.811,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.086,19.19,19.06,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.33,48.96,49.95,48.12,47.98,48.2,0,0,0,0,0,0,1.07,0,0.155,0.092,0.81,0.19,39.4
1430085600000,2015,4,2014,7,30,7,0.81,0.093,0.663,32361.4,192.8,192.8,192.6,4,4,4,1340,1271,1391,1186,1079,153.7,125,192,89.29,0,166,0.116,0.0898,0.151,1097,1079,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.822,0.766,0.854,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.66,1.8,0.084,0.078,0.086,19.27,19.07,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.4,48.98,49.94,48.16,48,48.2,0,0,0,0,0,0,1.07,0,0.147,0.11,0.82,0.18,40
1430690400000,2015,5,2014,8,31,7,0.707,0.116,0.591,30470.4,191,191,181.4,4,4,4,1169,1095,1245,976.9,902.6,192,192,192,0,0,0,0.164,0.154,0.175,976.9,902.6,1053,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.626,0.542,0.728,0.432,0.376,0.542,0.02,0.017,0.025,1.33,1.17,1.56,0.062,0.053,0.073,20.24,19.77,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.27,43.62,48.72,45.34,42.75,47.74,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
1431295200000,2015,5,2014,8,32,7,0.606,0.0889,0.517,27673.9,175.4,175.4,164.7,4,4,4,1003,936.8,1071,855.6,789.8,147,147,147,0,0,0,0.147,0.137,0.157,855.6,789.8,923.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.492,0.432,0.555,0.353,0.321,0.386,0.016,0.014,0.018,1.08,0.962,1.19,0.049,0.043,0.055,21.03,20.68,21.39,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.08,39.46,44.75,41.18,38.47,43.86,0,0,0,0,0,0,0.915,0,0.089,0.15,0.85,0.15,45.7
1431900000000,2015,5,2014,8,33,7,0.527,0.0889,0.438,23940,144.6,144.6,142.5,3,3,3,871.5,829,916.3,724.5,682,147,147,147,0,0,0,0.169,0.16,0.177,724.5,682,769.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.376,0.348,0.413,0.284,0.257,0.311,0.013,0.011,0.014,0.929,0.854,1.01,0.041,0.037,0.045,21.69,21.43,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.12,46.79,51.53,47.5,45.85,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.4
1432504800000,2015,5,2014,8,34,7,0.478,0.0889,0.389,21987.2,135.4,135.4,130.9,3,3,3,790.2,769.8,816.3,643.2,622.8,147,147,147,0,0,0,0.186,0.18,0.191,643.2,622.8,669.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.314,0.34,0.231,0.217,0.248,0.01,0.0094,0.011,0.788,0.754,0.832,0.034,0.033,0.036,22.15,22,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.52,43.3,46.06,43.63,42.44,45.14,0,0,0,0,0,0,0.727,0,0.089,0.19,0.81,0.19,46
1433109600000,2015,6,2014,9,35,7,0.443,0.072,0.371,21233,131.1,131.1,126.4,3,3,3,733.1,709.4,759.7,614.1,590.4,119,119,119,0,0,0,0.163,0.157,0.168,614.1,590.4,640.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.293,0.322,0.211,0.195,0.229,0.0091,0.0084,0.0099,0.737,0.697,0.782,0.032,0.03,0.034,22.43,22.28,22.57,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.99,41.53,44.61,42.13,40.68,43.71,0,0,0,0,0,0,0.702,0,0.072,0.16,0.84,0.16,47.9
1433714400000,2015,6,2014,9,36,7,0.414,0.072,0.342,19651.7,120.9,120.9,117,3,3,3,684.5,664.3,703.7,565.5,545.3,119,119,119,0,0,0,0.174,0.169,0.179,565.5,545.3,584.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.279,0.268,0.29,0.179,0.165,0.192,0.0077,0.007,0.0082,0.655,0.621,0.687,0.028,0.026,0.03,22.71,22.6,22.82,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.925,0.933,39.95,38.66,41.17,38.99,37.62,40.29,0,0,0,0,0,0,0.65,0,0.072,0.17,0.83,0.17,47.5
1434319200000,2015,6,2014,9,37,7,0.384,0.0756,0.308,17818.2,111.5,111.5,106.1,3,2,2.857142857142857,635.1,611.5,657.5,510.1,450.5,125,119,161,0,0,0,0.197,0.181,0.263,510.1,450.5,538.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.219,0.264,0.143,0.112,0.161,0.0061,0.0047,0.0068,0.578,0.545,0.609,0.025,0.023,0.026,22.98,22.86,23.08,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.918,0.939,38.7,35.72,48.84,37.63,34.65,47.87,0,0,0,0,0,0,0.589,0,0.076,0.2,0.8,0.2,46.4
1434924000000,2015,6,2014,9,38,7,0.351,0.0974,0.253,15042.9,94.19,94.19,89.54,2,2,2,580,557.1,603.6,419,396.1,161,161,161,0,0,0,0.278,0.267,0.289,419,396.1,442.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.198,0.214,0.0967,0.086,0.108,0.0041,0.0036,0.0046,0.528,0.494,0.564,0.022,0.021,0.024,23.26,23.12,23.4,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.68,43.37,48.05,44.77,42.51,47.09,0,0,0,0,0,0,0.497,0,0.098,0.28,0.72,0.28,42.9
1435528800000,2015,6,2014,9,39,7,0.319,0.0861,0.233,13951.6,86.24,86.24,83.05,2,2,2,527.6,505.4,549.7,385.1,370.4,142.4,135,161,0,0,0,0.27,0.252,0.297,385.1,370.4,399.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.187,0.198,0.0808,0.0738,0.0878,0.0034,0.0031,0.0037,0.476,0.453,0.498,0.02,0.019,0.021,23.55,23.44,23.67,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.38,40.9,44,41.52,40,43.12,0,0,0,0,0,0,0.461,0,0.086,0.27,0.73,0.27,43.7
1436133600000,2015,7,2014,10,40,7,0.29,0.0816,0.208,12450.9,78.45,78.45,74.11,2,2,2,479.2,460.3,498.6,344.2,325.3,135,135,135,0,0,0,0.282,0.271,0.293,344.2,325.3,363.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.185,0.0614,0.0525,0.0706,0.0025,0.0022,0.0029,0.414,0.386,0.443,0.017,0.016,0.018,23.83,23.71,23.94,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.1,36.08,40.17,37.06,35,39.23,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,42.9
1436738400000,2015,7,2014,10,41,7,0.264,0.0816,0.183,10941.5,68.68,68.68,65.13,2,2,2,437.2,421.2,454,302.2,286.2,135,135,135,0,0,0,0.309,0.297,0.321,302.2,286.2,319,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.169,0.0416,0.0341,0.0496,0.0017,0.0014,0.002,0.351,0.327,0.376,0.014,0.013,0.015,24.08,23.98,24.18,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.57,31.82,35.4,32.56,30.86,34.34,0,0,0,0,0,0,0.362,0,0.081,0.31,0.69,0.31,41.4
1437343200000,2015,7,2014,10,42,7,0.242,0.0816,0.161,9636.24,60.61,60.61,57.36,2,2,2,400.9,386.5,416,265.9,251.5,135,135,135,0,0,0,0.337,0.325,0.349,265.9,251.5,281,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0245,0.0177,0.0316,0.001,0.00072,0.0013,0.297,0.275,0.319,0.012,0.011,0.013,24.3,24.21,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.57,27.97,31.24,28.68,27.13,30.3,0,0,0,0,0,0,0.319,0,0.081,0.34,0.67,0.33,39.8
1437948000000,2015,7,2014,10,43,7,0.223,0.0782,0.145,8659.67,53.25,53.25,51.55,2,1,1.8571428571428572,369.1,355.6,381.8,239.8,230.4,129.3,115,135,0,0,0,0.35,0.319,0.369,239.8,230.4,246.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.138,0.143,0.0161,0.0153,0.0167,0.00065,0.00062,0.00068,0.283,0.256,0.407,0.011,0.01,0.016,24.47,24.37,24.56,0.931,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.56,26.04,52.75,29.22,25.26,48.2,0,0,0,0,0,0,0.286,0,0.078,0.35,0.65,0.35,38.8
1438552800000,2015,8,2014,11,44,7,0.204,0.0696,0.134,8179.64,50.93,50.93,48.69,2,1,1.2857142857142858,336.7,324.1,350.4,221.7,209.1,115,115,115,0,0,0,0.342,0.328,0.355,221.7,209.1,235.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.0146,0.0135,0.0158,0.00059,0.00054,0.00063,0.343,0.248,0.395,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.2,25.66,51.97,41.5,24.89,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,40.1
1439157600000,2015,8,2014,11,45,7,0.187,0.0696,0.117,7357.91,46.4,46.4,43.8,1,1,1,308.5,297.6,320,193.5,182.6,115,115,115,0,0,0,0.373,0.359,0.386,193.5,182.6,205,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.338,0.318,0.358,0.013,0.013,0.014,24.72,24.64,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.69,42.15,47.35,43.8,41.31,46.4,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
1439762400000,2015,8,2014,11,46,7,0.173,0.0696,0.103,6436.91,40.44,40.44,38.31,1,1,1,285.5,276.6,294.1,170.5,161.6,115,115,115,0,0,0,0.403,0.391,0.416,170.5,161.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.297,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.928,39.31,37.22,41.32,38.31,36.1,40.44,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
1440367200000,2015,8,2014,11,47,7,0.16,0.0696,0.0907,5622.7,35.42,35.42,33.47,1,1,1,265,257.1,273.6,150,142.1,115,115,115,0,0,0,0.434,0.42,0.447,150,142.1,158.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.0085,0.00783,0.00923,0.00034,0.00031,0.00037,0.26,0.246,0.275,0.01,0.0097,0.011,24.98,24.93,25.03,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.65,36.51,33.47,31.67,35.42,0,0,0,0,0,0,0.186,0,0.0693,0.43,0.57,0.43,35.1
1440972000000,2015,8,2014,11,48,7,0.147,0.0571,0.0898,5583,35.91,35.91,33.23,1,1,1,242.8,231.2,254.7,148.4,139.7,94.43,91,115,0,0,0,0.389,0.362,0.452,148.4,139.7,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00837,0.00762,0.00936,0.00033,0.0003,0.00037,0.255,0.24,0.276,0.01,0.0094,0.011,25.09,25.02,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.26,32.07,37.02,33.23,31.1,35.91,0,0,0,0,0,0,0.185,0,0.0572,0.39,0.61,0.39,38
1441576800000,2015,9,2014,12,49,7,0.132,0.0501,0.0818,5090.42,32.17,32.17,30.3,1,1,1,218,209,227.6,135.2,127,82.86,72,91,0,0,0,0.379,0.335,0.417,135.2,127,143,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0959,0.1,0.00724,0.00655,0.00791,0.00028,0.00026,0.00031,0.23,0.216,0.244,0.009,0.0085,0.0096,25.26,25.2,25.31,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.24,29.27,33.17,30.3,28.39,32.17,0,0,0,0,0,0,0.168,0,0.0502,0.38,0.62,0.38,38.6
1442181600000,2015,9,2014,12,50,7,0.12,0.0435,0.0763,4749.44,30.11,30.11,28.27,1,1,1,198.2,190.7,206,126.2,118.7,72,72,72,0,0,0,0.364,0.349,0.378,126.2,118.7,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0915,0.0969,0.00647,0.00584,0.00714,0.00025,0.00023,0.00028,0.213,0.2,0.227,0.0083,0.0078,0.0089,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.14,27.3,31.04,28.27,26.48,30.11,0,0,0,0,0,0,0.157,0,0.0437,0.36,0.64,0.36,39.6
1442786400000,2015,9,2014,12,51,7,0.111,0.0435,0.0675,4159.11,26.15,26.15,24.76,1,1,1,183.6,177.8,189.3,111.6,105.8,72,72,72,0,0,0,0.392,0.38,0.405,111.6,105.8,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.087,0.0911,0.00523,0.00475,0.00572,0.0002,0.00019,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.52,24.1,26.95,24.76,23.37,26.15,0,0,0,0,0,0,0.138,0,0.0435,0.39,0.61,0.39,37.5
1443391200000,2015,9,2014,12,52,7,0.104,0.0366,0.0669,4117.76,26.32,26.32,24.51,1,1,1,171.2,168.6,175.9,110.6,100.1,60.57,52,72,0,0,0,0.353,0.306,0.418,110.6,100.1,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.085,0.0878,0.00515,0.00426,0.0058,0.0002,0.00017,0.00023,0.184,0.167,0.196,0.0072,0.0065,0.0077,25.36,25.34,25.38,0.918,0.911,0.924,0.97,0.969,0.97,0.891,0.882,0.896,25.27,22.69,27.13,24.51,21.98,26.32,0,0,0,0,0,0,0.136,0,0.0371,0.35,0.64,0.36,39.6
1443996000000,2015,10,2015,1,1,7,0.0984,0.0314,0.067,4119.26,25.79,25.79,24.52,1,1,1,162.7,157.6,168,110.7,105.6,52,52,52,0,0,0,0.32,0.31,0.33,110.7,105.6,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0834,0.0871,0.00516,0.00473,0.00561,0.0002,0.00019,0.00022,0.182,0.173,0.192,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.28,24.01,26.59,24.52,23.29,25.79,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1444600800000,2015,10,2015,1,2,7,0.0932,0.0314,0.0617,3771.21,22.97,22.97,22.45,1,1,1,154.1,151.9,156.2,102.1,99.87,52,52,52,0,0,0,0.337,0.333,0.342,102.1,99.87,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0814,0.0829,0.00443,0.00424,0.00461,0.00017,0.00017,0.00018,0.167,0.163,0.171,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.97,0.969,0.97,0.885,0.882,0.886,23.15,22.61,23.68,22.45,21.9,22.97,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1445205600000,2015,10,2015,1,3,7,0.0885,0.0314,0.0571,3491.11,21.62,21.62,20.78,1,1,1,146.4,142.3,150.5,94.4,90.3,52,52,52,0,0,0,0.355,0.346,0.365,94.4,90.3,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0809,0.00377,0.00343,0.00412,0.00015,0.00013,0.00016,0.153,0.146,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.51,20.68,22.33,20.78,19.94,21.62,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
1445810400000,2015,10,2015,1,4,7,0.084,0.0313,0.0527,3242.37,19.74,19.74,19.3,1,1,1,138.9,136.8,140.9,87.15,84.83,51.71,50,52,0,0,0,0.373,0.359,0.38,87.15,84.83,89.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0761,0.0775,0.00316,0.00296,0.00334,0.00012,0.00012,0.00013,0.14,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.04,19.57,20.47,19.3,18.83,19.74,0,0,0,0,0,0,0.107,0,0.0313,0.37,0.63,0.37,38.6
1446415200000,2015,11,2015,2,5,7,0.0878,0.0302,0.0576,3519.49,21.47,21.47,20.95,1,1,1,145.2,141.8,147.8,95.22,91.75,50,50,50,0,0,0,0.344,0.338,0.353,95.22,91.75,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0781,0.0803,0.00384,0.00355,0.00406,0.00015,0.00014,0.00016,0.154,0.148,0.159,0.006,0.0058,0.0062,25.35,25.34,25.35,0.916,0.913,0.919,0.967,0.965,0.968,0.885,0.884,0.887,21.67,20.97,22.18,20.95,20.24,21.47,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
1447020000000,2015,11,2015,2,6,7,0.0914,0.0302,0.0611,3731.44,22.92,22.92,22.21,1,1,1,151,148,154.1,101,98.04,50,50,50,0,0,0,0.331,0.325,0.338,101,98.04,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.0825,0.00434,0.00408,0.00459,0.00017,0.00016,0.00018,0.165,0.159,0.17,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.968,0.97,0.885,0.883,0.886,22.92,22.24,23.63,22.21,21.53,22.92,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
1447624800000,2015,11,2015,2,7,7,0.0986,0.0302,0.0684,4213.15,27.47,27.47,25.08,1,1,1,163,152.7,172.9,113,102.7,50,50,50,0,0,0,0.307,0.289,0.327,113,102.7,122.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.082,0.0891,0.00536,0.00448,0.0062,0.00021,0.00018,0.00024,0.186,0.168,0.204,0.0073,0.0066,0.008,25.34,25.34,25.34,0.92,0.913,0.927,0.97,0.97,0.97,0.892,0.885,0.899,25.85,23.29,28.32,25.08,22.59,27.47,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1448229600000,2015,11,2015,2,8,7,0.106,0.0302,0.0754,4687.83,28.52,28.52,27.9,1,1,1,174.7,172.1,177.3,124.7,122.1,50,50,50,0,0,0,0.286,0.282,0.291,124.7,122.1,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0889,0.0907,0.00635,0.00613,0.00657,0.00025,0.00024,0.00026,0.207,0.202,0.212,0.0081,0.0079,0.0083,25.34,25.34,25.34,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.77,28.11,29.41,27.9,27.27,28.52,0,0,0,0,0,0,0.155,0,0.0306,0.28,0.71,0.29,44.2
1448834400000,2015,11,2015,2,9,7,0.109,0.0349,0.0741,4602.31,29.52,29.52,27.39,1,1,1,180.3,173.5,190.4,122.6,115.6,57.71,50,59,0,0,0,0.32,0.288,0.338,122.6,115.6,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.088,0.0936,0.00617,0.00557,0.00692,0.00024,0.00022,0.00027,0.204,0.192,0.22,0.008,0.0075,0.0086,25.36,25.34,25.36,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.24,26.49,30.43,27.39,25.69,29.52,0,0,0,0,0,0,0.152,0,0.0349,0.32,0.68,0.32,42.2
1449439200000,2015,12,2015,3,10,7,0.119,0.0357,0.0835,5223.52,32.68,32.68,31.09,1,1,1,197.1,191,203.8,138.1,132,59,59,59,0,0,0,0.3,0.289,0.309,138.1,132,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0938,0.0983,0.00749,0.00697,0.00806,0.00029,0.00027,0.00032,0.232,0.221,0.244,0.0091,0.0087,0.0096,25.35,25.33,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.05,30.57,33.69,31.09,29.65,32.68,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1450044000000,2015,12,2015,3,11,7,0.127,0.0357,0.0914,5730.35,35.86,35.86,34.11,1,1,1,210.1,202.4,217.8,151.1,143.4,59,59,59,0,0,0,0.281,0.271,0.291,151.1,143.4,158.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.103,0.00859,0.00794,0.00924,0.00034,0.00031,0.00036,0.256,0.242,0.269,0.01,0.0095,0.011,25.28,25.22,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.16,33.37,36.97,34.11,32.36,35.86,0,0,0,0,0,0,0.189,0,0.0356,0.28,0.72,0.28,45.1
1450648800000,2015,12,2015,3,12,7,0.133,0.0357,0.097,6096.66,38.07,38.07,36.29,1,1,1,219.4,213.4,226.8,160.4,154.4,59,59,59,0,0,0,0.269,0.26,0.276,160.4,154.4,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00938,0.00887,0.01,0.00037,0.00035,0.00039,0.272,0.261,0.285,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.36,35.95,39.09,36.29,34.87,38.07,0,0,0,0,0,0,0.202,0,0.036,0.27,0.73,0.27,45.8
1451253600000,2015,12,2015,3,13,7,0.142,0.0393,0.103,6462.96,40.04,40.04,38.47,1,1,1,234.6,230.3,239.6,169.6,160.6,65,59,73,0,0,0,0.277,0.251,0.312,169.6,160.6,175.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0102,0.0094,0.0107,0.0004,0.00037,0.00042,0.289,0.274,0.3,0.011,0.011,0.012,25.1,25.08,25.13,0.945,0.942,0.947,0.975,0.97,0.978,0.921,0.914,0.926,39.46,37.29,40.94,38.47,36.18,40.04,0,0,0,0,0,0,0.214,0,0.039,0.28,0.73,0.27,45.5
1451858400000,2016,1,2015,4,14,7,0.155,0.0442,0.111,7010.84,44.42,44.42,41.73,1,1,1,256.4,246.5,267.8,183.4,173.5,73,73,73,0,0,0,0.285,0.273,0.296,183.4,173.5,194.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0113,0.0105,0.0123,0.00045,0.00041,0.00049,0.315,0.297,0.335,0.012,0.012,0.013,24.96,24.89,25.02,0.949,0.946,0.953,0.979,0.977,0.98,0.93,0.924,0.934,42.62,40.29,45.32,41.73,39.35,44.42,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1452463200000,2016,1,2015,4,15,7,0.178,0.0442,0.134,8249.18,53.23,53.23,49.1,2,1,1.4285714285714286,294,274.1,316.8,221,201.1,73,73,73,0,0,0,0.249,0.23,0.266,221,201.1,243.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.135,0.0145,0.0128,0.0165,0.00058,0.00051,0.00066,0.314,0.24,0.379,0.013,0.0096,0.015,24.81,24.75,24.86,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.894,0.939,39.29,25.55,51.03,38.09,24.79,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.3
1453068000000,2016,1,2015,4,16,7,0.204,0.0442,0.16,9706.92,61.04,61.04,57.78,2,2,2,337.5,323.6,352.6,264.5,250.6,73,73,73,0,0,0,0.217,0.207,0.226,264.5,250.6,279.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.148,0.0239,0.0173,0.031,0.00096,0.00069,0.0012,0.287,0.266,0.31,0.012,0.011,0.012,24.63,24.53,24.72,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,29.78,28.22,31.46,28.89,27.38,30.52,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1453672800000,2016,1,2015,4,17,7,0.223,0.0442,0.179,10837,68.48,68.48,64.51,2,2,2,368.7,356.1,387.3,295.7,283.1,73,73,73,0,0,0,0.198,0.188,0.205,295.7,283.1,314.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.149,0.16,0.0386,0.0326,0.0473,0.0016,0.0013,0.0019,0.334,0.315,0.362,0.013,0.013,0.015,24.42,24.3,24.5,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33.25,31.86,35.3,32.25,30.9,34.24,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
1454277600000,2016,2,2015,5,18,7,0.257,0.0514,0.206,12437.9,81.33,81.33,74.04,2,2,2,425.2,394.1,457.6,340.2,309.1,85,85,85,0,0,0,0.201,0.186,0.216,340.2,309.1,372.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.159,0.181,0.0596,0.0449,0.0749,0.0024,0.0018,0.0031,0.402,0.355,0.45,0.016,0.014,0.019,24.09,23.89,24.27,0.947,0.942,0.951,0.973,0.97,0.979,0.921,0.914,0.932,38.03,34.65,41.53,37.02,33.61,40.67,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
1454882400000,2016,2,2015,5,19,7,0.301,0.0514,0.25,15040.5,96.4,96.4,89.53,2,2,2,497.6,466.6,534.4,412.6,381.6,85,85,85,0,0,0,0.171,0.159,0.182,412.6,381.6,449.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.209,0.0938,0.0791,0.111,0.0039,0.0033,0.0046,0.51,0.464,0.566,0.021,0.019,0.024,23.65,23.43,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.72,42.49,49.47,44.76,41.64,48.2,0,0,0,0,0,0,0.497,0,0.051,0.17,0.83,0.17,50
1455487200000,2016,2,2015,5,20,7,0.361,0.0514,0.31,17868.9,117,117,106.4,3,2,2.7142857142857144,597.5,547.8,646.8,512.5,462.8,85,85,85,0,0,0,0.143,0.131,0.155,512.5,462.8,561.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.213,0.269,0.145,0.117,0.176,0.0061,0.0049,0.0075,0.59,0.532,0.641,0.025,0.022,0.027,23.13,22.87,23.35,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.74,35.75,52.3,40.04,34.67,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
1456092000000,2016,2,2015,5,21,7,0.438,0.0514,0.387,22131.4,141.4,141.4,131.7,3,3,3,724.9,666.8,780.1,639.9,581.8,85,85,85,0,0,0,0.117,0.109,0.127,639.9,581.8,695.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.313,0.28,0.345,0.228,0.19,0.265,0.0099,0.0081,0.012,0.772,0.674,0.865,0.033,0.029,0.038,22.43,22.11,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.82,41.25,48.09,43.91,40.37,47.13,0,0,0,0,0,0,0.732,0,0.051,0.12,0.88,0.12,50.5
1456696800000,2016,2,2015,5,22,7,0.525,0.0628,0.462,25262,162.9,162.9,150.4,4,3,3.4285714285714284,867.2,796.1,941.5,763.4,711.1,103.9,85,107,0,0,0,0.12,0.107,0.131,763.4,711.1,834.5,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.401,0.354,0.465,0.306,0.276,0.343,0.014,0.012,0.015,0.954,0.892,1.03,0.042,0.039,0.046,21.68,21.3,22.02,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.85,39.58,51.31,44.46,38.59,48.2,0,0,0,0,0,0,0.835,0,0.063,0.12,0.88,0.12,48.1
1457301600000,2016,3,2015,6,23,7,0.625,0.0704,0.555,29454.2,182.9,182.9,175.3,4,4,4,1034,967.5,1100,917.4,860.5,116.4,107,129,0,0,0,0.112,0.103,0.122,917.4,860.5,970.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.543,0.488,0.595,0.383,0.355,0.409,0.017,0.016,0.019,1.18,1.08,1.27,0.054,0.048,0.058,20.82,20.51,21.15,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.73,42.61,46.66,43.83,41.76,45.73,0,0,0,0,0,0,0.974,0,0.07,0.11,0.89,0.11,47.1
1457906400000,2016,3,2015,6,24,7,0.748,0.078,0.645,32160.3,192.8,192.8,191.4,4,4,4,1237,1124,1379,1108,995.2,129,129,129,40.71,0,150,0.105,0.0935,0.115,1067,995.2,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.749,0.627,0.845,0.575,0.421,0.648,0.027,0.019,0.031,1.62,1.33,1.79,0.076,0.061,0.086,19.74,19.11,20.38,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.24,47.53,50.38,47.86,46.58,48.2,0,0,0,0,0,0,1.06,0,0.103,0.1,0.86,0.14,43
1458511200000,2016,3,2015,6,25,7,0.924,0.078,0.665,31418.7,191,191,187,4,4,4,1528,1419,1643,1399,1290,129,129,129,299.3,190,414,0.0846,0.0785,0.0909,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.895,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.58,18.19,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.71,46.68,48.72,46.75,45.75,47.75,0,0,0,0,0,0,1.04,0,0.259,0.084,0.72,0.28,34
1459116000000,2016,3,2015,6,26,7,1.06,0.0829,0.665,30125,181.8,181.8,179.3,4,4,4,1749,1680,1801,1612,1551,137.1,129,148,512.3,451,553,0.0783,0.0734,0.0834,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.67,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45.28,46.37,44.83,44.37,45.44,0,0,0,0,0,0,0.996,0,0.395,0.078,0.63,0.37,28.4
1459720800000,2016,4,2015,7,27,7,1.11,0.0895,0.665,29578.5,177.1,177.1,176.1,4,4,4,1843,1812,1874,1695,1664,148,148,148,594.6,564,626,0.0803,0.079,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.43,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.91,44.64,45.19,44.02,43.75,44.28,0,0,0,0,0,0,0.978,0,0.445,0.081,0.6,0.4,26.6
1460325600000,2016,4,2015,7,28,7,1.15,0.0895,0.665,29191.3,174.6,174.6,173.8,4,4,4,1910,1884,1926,1762,1736,148,148,148,661.7,636,678,0.0775,0.0768,0.0786,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.26,17.4,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.33,44.18,44.55,43.44,43.3,43.66,0,0,0,0,0,0,0.965,0,0.485,0.078,0.58,0.42,25.4
1460930400000,2016,4,2015,7,29,7,1.13,0.0895,0.665,29400.7,177.1,177.1,175,4,4,4,1873,1812,1923,1725,1664,148,148,148,625.6,564,675,0.079,0.077,0.0817,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.28,17.63,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.64,44.21,45.19,43.75,43.33,44.28,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30326.2,183.3,183.3,180.5,4,4,4,1714,1633,1788,1560,1441,154.3,148,192,459.6,341,540,0.0903,0.0828,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.923,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.71,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.4,46.77,45.13,44.49,45.83,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.2
1462140000000,2016,5,2015,8,31,7,0.917,0.116,0.665,31489.9,190.7,190.7,187.4,4,4,4,1517,1431,1604,1325,1239,192,192,192,224.7,139,312,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.854,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.32,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.02,48.64,46.86,46.08,47.66,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
1462744800000,2016,5,2015,8,32,7,0.784,0.116,0.646,31998.3,192.8,192.8,190.5,4,4,4,1296,1185,1410,1104,993.1,192,192,192,36.14,0,118,0.149,0.136,0.162,1068,993.1,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.766,0.64,0.848,0.579,0.42,0.648,0.027,0.02,0.031,1.64,1.34,1.8,0.077,0.062,0.086,19.53,19.01,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.76,46.94,49.98,47.62,46,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1463349600000,2016,5,2015,8,33,7,0.649,0.108,0.541,28565.6,179.8,179.8,170,4,4,4,1074,1002,1154,894.7,854.7,179.1,147,192,0,0,0,0.166,0.144,0.183,894.7,854.7,962.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.533,0.491,0.597,0.372,0.353,0.405,0.017,0.016,0.019,1.15,1.08,1.27,0.053,0.049,0.059,20.72,20.35,21.02,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.38,41.76,45.86,42.51,40.91,44.94,0,0,0,0,0,0,0.945,0,0.108,0.17,0.83,0.17,44
1463954400000,2016,5,2015,8,34,7,0.563,0.0889,0.474,25282,161.2,161.2,150.5,4,3,3.4285714285714284,930.6,883.3,979.6,783.6,736.3,147,147,147,0,0,0,0.158,0.15,0.166,783.6,736.3,832.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.383,0.471,0.318,0.293,0.342,0.014,0.013,0.015,0.999,0.95,1.04,0.045,0.042,0.047,21.38,21.15,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.51,39.85,52.24,44.51,38.88,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,44.9
1464559200000,2016,5,2015,8,35,7,0.502,0.0768,0.425,23766.9,144.6,144.6,141.5,3,3,3,829.8,797.7,868.6,702.8,678.7,127,119,147,0,0,0,0.153,0.142,0.172,702.8,678.7,721.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.358,0.343,0.37,0.27,0.254,0.283,0.012,0.011,0.013,0.887,0.846,0.92,0.039,0.037,0.041,21.89,21.71,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.13,46.85,49.24,47.16,45.91,48.2,0,0,0,0,0,0,0.786,0,0.077,0.15,0.85,0.15,47.3
1465164000000,2016,6,2015,9,36,7,0.463,0.0792,0.383,21755.3,136.4,136.4,129.5,3,3,3,765,733.7,789.9,634,572.7,131,119,161,0,0,0,0.172,0.151,0.219,634,572.7,670.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.288,0.339,0.225,0.184,0.249,0.0097,0.0079,0.011,0.772,0.672,0.833,0.034,0.029,0.036,22.27,22.11,22.49,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.08,40.1,46.4,43.17,39.15,45.47,0,0,0,0,0,0,0.719,0,0.08,0.17,0.83,0.17,47
1465768800000,2016,6,2015,9,37,7,0.417,0.0974,0.319,18236.5,115.1,115.1,108.6,3,3,3,689.1,657.5,722,528.1,496.4,161,161,161,0,0,0,0.234,0.223,0.245,528.1,496.4,561,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.245,0.282,0.154,0.133,0.176,0.0066,0.0057,0.0076,0.597,0.544,0.652,0.026,0.023,0.028,22.75,22.56,22.93,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.25,35.19,39.36,36.18,34.14,38.36,0,0,0,0,0,0,0.603,0,0.098,0.23,0.76,0.24,43.7
1466373600000,2016,6,2015,9,38,7,0.375,0.0974,0.278,16021.7,96.4,96.4,95.37,2,2,2,620.6,594.3,648.4,459.6,433.3,161,161,161,0,0,0,0.26,0.248,0.271,459.6,433.3,487.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.224,0.211,0.24,0.116,0.104,0.129,0.0049,0.0044,0.0055,0.593,0.55,0.64,0.025,0.023,0.027,23.03,22.87,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.65,47.13,52.25,47.68,46.18,48.2,0,0,0,0,0,0,0.53,0,0.097,0.26,0.74,0.26,42.7
1466978400000,2016,6,2015,9,39,7,0.34,0.0906,0.249,14860.2,90.7,90.7,88.45,2,2,2,562.3,539.9,585.8,412.4,400.5,149.9,135,161,0,0,0,0.266,0.243,0.287,412.4,400.5,424.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.199,0.208,0.0937,0.088,0.0995,0.0039,0.0037,0.0042,0.517,0.5,0.537,0.022,0.021,0.023,23.35,23.23,23.47,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.13,43.83,46.28,44.23,42.95,45.35,0,0,0,0,0,0,0.491,0,0.091,0.27,0.73,0.27,43.7
1467583200000,2016,7,2015,10,40,7,0.31,0.0816,0.228,13680.6,85.73,85.73,81.43,2,2,2,512.2,493.1,532.5,377.2,358.1,135,135,135,0,0,0,0.264,0.254,0.274,377.2,358.1,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.183,0.197,0.077,0.068,0.0866,0.0032,0.0028,0.0036,0.464,0.435,0.494,0.019,0.018,0.021,23.63,23.51,23.75,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.926,0.935,41.61,39.6,43.74,40.72,38.61,42.87,0,0,0,0,0,0,0.452,0,0.082,0.26,0.74,0.26,44.1
1468188000000,2016,7,2015,10,41,7,0.284,0.0816,0.202,12072.8,75.81,75.81,71.86,2,2,2,468.9,452.4,486.8,333.9,317.4,135,135,135,0,0,0,0.288,0.277,0.298,333.9,317.4,351.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.168,0.181,0.0566,0.0488,0.0651,0.0023,0.002,0.0027,0.399,0.374,0.426,0.016,0.015,0.018,23.89,23.78,23.99,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37,35.23,38.93,35.93,34.17,37.9,0,0,0,0,0,0,0.399,0,0.082,0.29,0.71,0.29,42.5
1468792800000,2016,7,2015,10,42,7,0.261,0.0816,0.18,10750.7,67.25,67.25,63.99,2,2,2,431.8,417.1,447.2,296.8,282.1,135,135,135,0,0,0,0.313,0.302,0.324,296.8,282.1,312.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.167,0.0391,0.0322,0.0463,0.0016,0.0013,0.0019,0.343,0.321,0.366,0.014,0.013,0.015,24.11,24.02,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.99,31.36,34.66,32,30.42,33.62,0,0,0,0,0,0,0.356,0,0.081,0.31,0.69,0.31,41.2
1469397600000,2016,7,2015,10,43,7,0.242,0.0816,0.16,9589.63,59.84,59.84,57.08,2,2,2,399.6,387.3,412.4,264.6,252.3,135,135,135,0,0,0,0.338,0.327,0.349,264.6,252.3,277.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0239,0.0181,0.03,0.00097,0.00073,0.0012,0.295,0.276,0.314,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.42,28.06,30.85,28.54,27.22,29.92,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1470002400000,2016,8,2015,11,44,7,0.222,0.0696,0.153,9185.66,57.85,57.85,54.68,2,2,2,367.5,353.1,382.1,252.5,238.1,115,115,115,0,0,0,0.313,0.301,0.326,252.5,238.1,267.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.148,0.0194,0.016,0.0251,0.00078,0.00064,0.001,0.275,0.257,0.296,0.011,0.01,0.012,24.49,24.39,24.58,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.18,26.56,29.82,27.34,25.77,28.92,0,0,0,0,0,0,0.304,0,0.069,0.31,0.69,0.31,41.4
1470607200000,2016,8,2015,11,45,7,0.204,0.0696,0.134,8184,50.75,50.75,48.71,2,1,1.2857142857142858,337.3,325.5,349.6,222.3,210.5,115,115,115,0,0,0,0.341,0.329,0.353,222.3,210.5,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0136,0.0157,0.00059,0.00055,0.00063,0.344,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.62,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.36,25.69,52.14,41.53,24.92,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,40.1
1471212000000,2016,8,2015,11,46,7,0.189,0.0696,0.119,7490.66,46.83,46.83,44.59,1,1,1,312,302.8,321.9,197,187.8,115,115,115,0,0,0,0.369,0.357,0.38,197,187.8,206.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.344,0.328,0.362,0.014,0.013,0.014,24.7,24.63,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.5,43.37,47.78,44.59,42.5,46.83,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.6
1471816800000,2016,8,2015,11,47,7,0.176,0.0696,0.106,6655.58,41.81,41.81,39.62,1,1,1,290.8,281.8,299.8,175.8,166.8,115,115,115,0,0,0,0.396,0.384,0.408,175.8,166.8,184.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.55,38.43,42.67,39.62,37.38,41.81,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1472421600000,2016,8,2015,11,48,7,0.163,0.0613,0.102,6384.01,40.8,40.8,38,1,1,1,270.1,259.1,279.3,168.8,159.4,101.3,91,115,0,0,0,0.374,0.336,0.419,168.8,159.4,179.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0101,0.0093,0.011,0.0004,0.00037,0.00044,0.292,0.277,0.311,0.012,0.011,0.012,24.93,24.9,24.97,0.945,0.942,0.948,0.974,0.97,0.98,0.921,0.914,0.929,39.01,36.7,41.65,38,35.6,40.8,0,0,0,0,0,0,0.211,0,0.061,0.38,0.63,0.37,39.2
1473026400000,2016,9,2015,12,49,7,0.149,0.055,0.0937,5837.37,36.98,36.98,34.75,1,1,1,245.9,236.9,255.5,154.9,145.9,91,91,91,0,0,0,0.37,0.356,0.384,154.9,145.9,164.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00892,0.00815,0.00973,0.00035,0.00032,0.00039,0.266,0.25,0.283,0.011,0.0099,0.011,25.06,24.99,25.13,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.81,33.7,38.05,34.75,32.69,36.98,0,0,0,0,0,0,0.193,0,0.0553,0.37,0.63,0.37,39.2
1473631200000,2016,9,2015,12,50,7,0.136,0.055,0.0814,5060.53,32,32,30.12,1,1,1,225.7,218,233.9,134.7,127,91,91,91,0,0,0,0.403,0.389,0.417,134.7,127,142.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0959,0.101,0.0072,0.00655,0.0079,0.00028,0.00026,0.00031,0.23,0.216,0.245,0.009,0.0085,0.0096,25.22,25.15,25.28,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.05,29.27,32.99,30.12,28.39,32,0,0,0,0,0,0,0.167,0,0.0546,0.4,0.6,0.4,37.2
1474236000000,2016,9,2015,12,51,7,0.127,0.055,0.0718,4444.34,27.83,27.83,26.45,1,1,1,209.8,204.1,215.6,118.8,113.1,91,91,91,0,0,0,0.434,0.422,0.446,118.8,113.1,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.095,0.00584,0.00536,0.00634,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.34,25.29,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.27,25.9,28.69,26.45,25.12,27.83,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1474840800000,2016,9,2015,12,52,7,0.119,0.0519,0.067,1869.13,26.7,26.7,11.13,1,1,1,196.6,191.8,202.2,110.7,103.5,85.86,73,91,0,0,0,0.436,0.379,0.468,110.7,103.5,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0876,0.0912,0.00516,0.00455,0.00592,0.0002,0.00018,0.00023,0.187,0.174,0.201,0.0073,0.0068,0.0079,25.4,25.38,25.42,0.395,0,0.925,0.416,0,0.97,0.383,0,0.897,11.47,0,27.53,11.13,0,26.7,0,4,0,0,0.571,0,0.0618,0.571,0.052,0.44,0.56,0.44,15.7
1475445600000,2016,10,2016,1,1,7,0.113,0.0442,0.0688,4245.53,26.44,26.44,25.27,1,1,1,186.7,182.8,191.5,113.7,109.8,73,73,73,0,0,0,0.391,0.381,0.399,113.7,109.8,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0877,0.0908,0.00542,0.00508,0.00582,0.00021,0.0002,0.00023,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.38,25.38,25.38,0.92,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.05,25.07,27.25,25.27,24.32,26.44,0,0,0,0,0,0,0.14,0,0.0442,0.39,0.61,0.39,37.6
1476050400000,2016,10,2016,1,2,7,0.107,0.0442,0.0624,3819.66,23.99,23.99,22.74,1,1,1,176.1,170.5,181.4,103.1,97.46,73,73,73,0,0,0,0.415,0.402,0.428,103.1,97.46,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0833,0.0872,0.00452,0.00403,0.00496,0.00018,0.00016,0.00019,0.172,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.45,22.16,24.73,22.74,21.44,23.99,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1476655200000,2016,10,2016,1,3,7,0.0987,0.0442,0.0546,3356.5,21.06,21.06,19.98,1,1,1,163.3,158.7,168.6,90.27,85.7,73,73,73,0,0,0,0.447,0.433,0.46,90.27,85.7,95.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0792,0.0827,0.00342,0.00303,0.00387,0.00013,0.00012,0.00015,0.149,0.14,0.158,0.0058,0.0055,0.0062,25.38,25.38,25.38,0.922,0.916,0.927,0.965,0.963,0.967,0.889,0.885,0.893,20.71,19.78,21.78,19.98,19.04,21.06,0,0,0,0,0,0,0.111,0,0.0441,0.45,0.55,0.45,34
1477260000000,2016,10,2016,1,4,7,0.0937,0.0442,0.0495,3064.57,18.75,18.75,18.24,1,1,1,154.9,152.4,157.3,81.87,79.41,73,73,73,0,0,0,0.471,0.464,0.479,81.87,79.41,84.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.077,0.0787,0.00271,0.0025,0.00292,0.00011,0.000098,0.00011,0.134,0.129,0.138,0.0052,0.0051,0.0054,25.38,25.38,25.38,0.932,0.929,0.935,0.961,0.96,0.962,0.895,0.894,0.897,18.98,18.47,19.5,18.24,17.73,18.75,0,0,0,0,0,0,0.101,0,0.0442,0.47,0.53,0.47,32.7
1477864800000,2016,10,2016,1,5,7,0.0955,0.0322,0.0633,3894.01,26.4,26.4,23.18,1,1,1,158,151.1,168.6,104.7,78.05,53.29,50,73,0,0,0,0.339,0.297,0.483,104.7,78.05,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0765,0.0876,0.00465,0.00238,0.00583,0.00018,0.000093,0.00023,0.172,0.127,0.196,0.0067,0.005,0.0077,25.34,25.34,25.38,0.92,0.912,0.936,0.969,0.96,0.97,0.891,0.885,0.899,23.92,18.18,27.22,23.18,17.46,26.4,0,0,0,0,0,0,0.129,0,0.0322,0.34,0.66,0.34,40.8
1478469600000,2016,11,2016,2,6,7,0.106,0.0302,0.0753,4679.53,29.36,29.36,27.85,1,1,1,174.6,167.4,180.8,124.6,117.5,50,50,50,0,0,0,0.287,0.276,0.299,124.6,117.5,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0872,0.0919,0.00634,0.00573,0.00687,0.00025,0.00022,0.00027,0.207,0.194,0.218,0.0081,0.0076,0.0085,25.34,25.34,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.72,26.95,30.27,27.85,26.14,29.36,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
1479074400000,2016,11,2016,2,7,7,0.108,0.0302,0.0779,4849.28,30.08,30.08,28.86,1,1,1,178.7,175.7,183.9,128.7,125.7,50,50,50,0,0,0,0.28,0.272,0.285,128.7,125.7,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0901,0.093,0.00669,0.00643,0.00713,0.00026,0.00025,0.00028,0.214,0.209,0.223,0.0084,0.0082,0.0087,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.76,29,31.01,28.86,28.13,30.08,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
1479679200000,2016,11,2016,2,8,7,0.114,0.0302,0.0833,5209.58,31.77,31.77,31.01,1,1,1,187.8,184.1,191,137.8,134.1,50,50,50,0,0,0,0.266,0.262,0.272,137.8,134.1,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0955,0.00746,0.00715,0.00773,0.00029,0.00028,0.0003,0.23,0.224,0.236,0.009,0.0088,0.0092,25.35,25.34,25.35,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.97,31.08,32.76,31.01,30.14,31.77,0,0,0,0,0,0,0.172,0,0.0307,0.26,0.73,0.27,45.7
1480284000000,2016,11,2016,2,9,7,0.114,0.0334,0.0803,5013.63,31.38,31.38,29.84,1,1,1,188,186.1,189.6,132.8,128.7,55.14,50,59,0,0,0,0.293,0.264,0.314,132.8,128.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0926,0.0949,0.00704,0.00669,0.00759,0.00028,0.00026,0.0003,0.222,0.216,0.233,0.0087,0.0084,0.0091,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.77,29.76,32.35,29.84,28.87,31.38,0,0,0,0,0,0,0.166,0,0.0337,0.29,0.7,0.3,44
1480888800000,2016,12,2016,3,10,7,0.114,0.0357,0.0787,4909.29,30.62,30.62,29.22,1,1,1,189.2,186.1,195.1,130.2,127,59,59,59,0,0,0,0.312,0.302,0.317,130.2,127,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.092,0.0952,0.00681,0.00655,0.00732,0.00027,0.00026,0.00029,0.218,0.213,0.229,0.0085,0.0083,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.13,29.36,31.57,29.22,28.48,30.62,0,0,0,0,0,0,0.162,0,0.0353,0.31,0.69,0.31,43.1
1481493600000,2016,12,2016,3,11,7,0.124,0.0357,0.0884,5543.85,34.87,34.87,33,1,1,1,205.2,198.1,213.4,146.2,139.1,59,59,59,0,0,0,0.288,0.276,0.298,146.2,139.1,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0963,0.102,0.00818,0.00757,0.00887,0.00032,0.0003,0.00035,0.247,0.234,0.261,0.0097,0.0091,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.02,32.31,35.95,33,31.34,34.87,0,0,0,0,0,0,0.183,0,0.0356,0.29,0.71,0.29,44.7
1482098400000,2016,12,2016,3,12,7,0.135,0.0357,0.0995,6263.05,38.89,38.89,37.28,1,1,1,223.5,215.8,230.1,164.5,156.8,59,59,59,0,0,0,0.264,0.256,0.273,164.5,156.8,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00974,0.00908,0.0103,0.00038,0.00036,0.0004,0.28,0.266,0.291,0.011,0.01,0.011,25.18,25.13,25.24,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.913,0.922,38.33,36.52,39.85,37.28,35.43,38.89,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1482703200000,2016,12,2016,3,13,7,0.141,0.0369,0.105,6606.21,40.52,40.52,39.32,1,1,1,233.9,228.7,241.3,172.9,168.3,61,59,73,0,0,0,0.261,0.249,0.303,172.9,168.3,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0101,0.0108,0.00041,0.0004,0.00043,0.295,0.288,0.303,0.012,0.011,0.012,25.1,25.06,25.14,0.946,0.945,0.947,0.977,0.974,0.979,0.924,0.92,0.928,40.26,39.07,41.39,39.32,38.06,40.52,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,46.9
1483308000000,2017,1,2016,4,14,7,0.156,0.0442,0.112,7069.62,44.29,44.29,42.08,1,1,1,257.8,245.9,267.3,184.8,172.9,73,73,73,0,0,0,0.283,0.273,0.297,184.8,172.9,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0115,0.0104,0.0123,0.00045,0.00041,0.00049,0.318,0.296,0.335,0.013,0.012,0.013,24.95,24.9,25.03,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.97,40.16,45.2,42.08,39.21,44.29,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1483912800000,2017,1,2016,4,15,7,0.176,0.0442,0.132,8169.55,52.62,52.62,48.63,2,1,1.2857142857142858,291.4,273.6,314,218.4,200.6,73,73,73,0,0,0,0.251,0.232,0.267,218.4,200.6,241,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0143,0.0128,0.0162,0.00057,0.00051,0.00065,0.332,0.247,0.387,0.013,0.0099,0.015,24.8,24.73,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.67,26.28,51.98,41.23,25.49,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.4
1484517600000,2017,1,2016,4,16,7,0.208,0.0442,0.163,9911.33,63.41,63.41,59,2,2,2,343.2,321.4,363.5,270.2,248.4,73,73,73,0,0,0,0.213,0.201,0.227,270.2,248.4,290.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.151,0.0266,0.0169,0.0361,0.0011,0.00067,0.0015,0.296,0.264,0.326,0.012,0.011,0.013,24.59,24.46,24.73,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,30.41,27.98,32.68,29.5,27.14,31.7,0,0,0,0,0,0,0.328,0,0.045,0.21,0.78,0.22,47.7
1485122400000,2017,1,2016,4,17,7,0.234,0.0442,0.189,11467.3,71.37,71.37,68.26,2,2,2,386.2,372,401,313.2,299,73,73,73,0,0,0,0.189,0.182,0.196,313.2,299,328,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.154,0.165,0.0468,0.0401,0.0538,0.0019,0.0016,0.0022,0.36,0.339,0.382,0.015,0.014,0.016,24.31,24.21,24.4,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,35.18,33.63,36.79,34.13,32.62,35.68,0,0,0,0,0,0,0.379,0,0.045,0.19,0.81,0.19,49
1485727200000,2017,1,2016,4,18,7,0.26,0.0493,0.211,12737.7,80.83,80.83,75.82,2,2,2,429.8,405.6,455.4,348.2,332.6,81.57,73,85,0,0,0,0.19,0.177,0.202,348.2,332.6,370.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.166,0.181,0.0634,0.056,0.0738,0.0026,0.0023,0.003,0.414,0.389,0.447,0.017,0.016,0.018,24.05,23.9,24.19,0.948,0.945,0.951,0.974,0.97,0.979,0.923,0.917,0.931,38.93,37.3,41.29,37.91,36.19,40.42,0,0,0,0,0,0,0.421,0,0.049,0.19,0.81,0.19,49
1486332000000,2017,2,2016,5,19,7,0.295,0.0514,0.243,14703,92.08,92.08,87.52,2,2,2,487.3,462.2,509.8,402.3,377.2,85,85,85,0,0,0,0.175,0.167,0.184,402.3,377.2,424.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.183,0.2,0.0889,0.077,0.0995,0.0037,0.0032,0.0041,0.495,0.457,0.529,0.02,0.019,0.022,23.71,23.58,23.86,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.65,42.02,46.98,43.76,41.18,46.04,0,0,0,0,0,0,0.486,0,0.052,0.17,0.82,0.18,49.8
1486936800000,2017,2,2016,5,20,7,0.332,0.0514,0.28,16448,105.2,105.2,97.9,3,2,2.2857142857142856,548.5,518.3,588.3,463.5,433.3,85,85,85,0,0,0,0.155,0.144,0.164,463.5,433.3,503.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.203,0.236,0.118,0.104,0.137,0.0049,0.0043,0.0058,0.557,0.518,0.603,0.023,0.022,0.025,23.37,23.21,23.53,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.57,35.11,51.67,44.02,34.05,48.2,0,0,0,0,0,0,0.544,0,0.052,0.15,0.84,0.16,49.5
1487541600000,2017,2,2016,5,21,7,0.405,0.0514,0.354,20395,134.8,134.8,121.4,3,3,3,670.1,606,741.7,585.1,521,85,85,85,0,0,0,0.128,0.115,0.14,585.1,521,656.7,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.282,0.246,0.323,0.192,0.149,0.24,0.0082,0.0063,0.01,0.68,0.572,0.801,0.029,0.024,0.035,22.74,22.33,23.1,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.937,41.42,37.32,45.86,40.47,36.21,44.94,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.4
1488146400000,2017,2,2016,5,22,7,0.513,0.0704,0.443,24502.7,161.6,161.6,145.8,4,3,3.2857142857142856,848.8,767.1,960.3,732.3,680.3,116.4,85,129,0,0,0,0.136,0.108,0.159,732.3,680.3,831.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.381,0.337,0.467,0.287,0.255,0.341,0.013,0.011,0.015,0.914,0.844,1.03,0.04,0.037,0.046,21.79,21.23,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.97,39.31,50.25,44.87,38.31,48.2,0,0,0,0,0,0,0.81,0,0.07,0.14,0.86,0.14,47.8
1488751200000,2017,3,2016,6,23,7,0.719,0.078,0.619,31297.4,192.8,192.8,186.3,4,4,4,1189,1012,1388,1060,882.7,129,129,129,37,0,159,0.11,0.0929,0.128,1023,882.7,1100,990,990,990,968.5,967.9,969.1,21.5,20.9,22.1,0.694,0.514,0.848,0.523,0.366,0.648,0.024,0.017,0.031,1.5,1.12,1.8,0.07,0.051,0.086,20.01,19.08,20.94,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.78,43.29,50.42,46.57,42.42,48.2,0,0,0,0,0,0,1.03,0,0.1,0.11,0.86,0.14,43.5
1489356000000,2017,3,2016,6,24,7,0.997,0.078,0.665,30716.9,190.4,190.4,182.8,4,4,4,1648,1434,1919,1519,1305,129,129,129,419.3,205,690,0.079,0.0672,0.0899,1100,1100,1100,990,990,990,970,969.3,970.8,20,19.2,20.7,0.907,0.866,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.093,0.087,0.098,18.18,17.29,18.91,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.64,44.24,48.58,45.71,43.36,47.61,0,0,0,0,0,0,1.02,0,0.332,0.078,0.67,0.33,30.8
1489960800000,2017,3,2016,6,25,7,1.45,0.106,0.665,26881.2,169.7,169.7,160,4,4,4,2401,2036,2761,2226,1907,175.3,129,183,1126,807,1478,0.0732,0.0634,0.0846,1100,1100,1100,990,990,990,972.1,971.2,972.9,17.9,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.19,16.94,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.92,38.58,43.3,40,37.54,42.43,0,0,0,0,0,0,0.889,0,0.785,0.073,0.46,0.54,18.5
1490565600000,2017,3,2016,6,26,7,1.91,0.117,0.665,23443.5,146.7,146.7,139.5,4,4,4,3164,2884,3359,2971,2701,192.7,183,217,1872,1601,2042,0.0609,0.0559,0.0653,1100,1100,1100,990,990,990,973.9,973.2,974.3,16.1,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.8,14.89,0.936,0.934,0.94,0.97,0.97,0.971,0.908,0.906,0.913,35.96,34.76,37.77,34.89,33.72,36.68,0,0,0,0,0,0,0.775,0,1.245,0.061,0.35,0.65,12.3
1491170400000,2017,4,2016,7,27,7,2.06,0.131,0.665,22483.3,134.4,134.4,133.8,4,4,4,3406,3380,3422,3189,3163,217,217,217,2089,2063,2105,0.0637,0.0634,0.0642,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.67,13.76,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.49,34.4,34.64,33.46,33.37,33.6,0,0,0,0,0,0,0.743,0,1.395,0.064,0.32,0.68,10.9
1491775200000,2017,4,2016,7,28,7,2.05,0.172,0.665,22535.5,135.1,135.1,134.1,4,4,4,3392,3351,3418,3108,3056,283.9,217,295,2008,1956,2101,0.0837,0.0635,0.088,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.68,13.82,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.42,34.81,33.54,33.39,33.77,0,0,0,0,0,0,0.745,0,1.385,0.084,0.32,0.68,11
1492380000000,2017,4,2016,7,29,7,1.95,0.178,0.665,23199,141.2,141.2,138.1,4,4,4,3219,3090,3330,2924,2795,295,295,295,1824,1695,1935,0.0917,0.0886,0.0955,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,13.87,14.39,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.59,34.93,36.39,34.52,33.89,35.3,0,0,0,0,0,0,0.767,0,1.285,0.091,0.34,0.66,11.9
