datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1492984800000,2017,4,2016,7,30,7,1.76,0.178,0.665,24519.7,149.6,149.6,146,4,4,4,2912,2780,3045,2617,2485,295,295,295,1517,1385,1650,0.101,0.0969,0.106,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.5,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.58,36.69,38.45,36.49,35.59,37.4,0,0,0,0,0,0,0.811,0,1.095,0.1,0.38,0.62,13.9
1493589600000,2017,5,2016,8,31,7,1.59,0.167,0.665,25856.9,156.8,156.8,153.9,4,4,4,2625,2519,2737,2349,2243,276,276,276,1249,1143,1361,0.105,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.25,15.77,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.47,38.74,40.16,38.48,37.7,39.21,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1494194400000,2017,5,2016,8,32,7,1.46,0.167,0.665,26849.3,162,162,159.8,4,4,4,2412,2333,2492,2136,2057,276,276,276,1036,957,1116,0.114,0.111,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.84,16.22,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.86,40.34,41.37,39.95,39.4,40.5,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
1494799200000,2017,5,2016,8,33,7,1.33,0.167,0.665,27802.5,168.6,168.6,165.5,4,4,4,2202,2079,2307,1926,1803,276,276,276,825.9,703,931,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.29,16.83,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.22,41.54,43.02,41.37,40.68,42.16,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1495404000000,2017,5,2016,8,34,7,1.16,0.167,0.665,29121.7,177.2,177.2,173.3,4,4,4,1923,1808,2040,1647,1532,276,276,276,547.1,432,664,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.93,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,43.28,45.22,43.34,42.41,44.31,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1496008800000,2017,5,2016,8,35,7,1,0.144,0.665,30628.9,185.8,185.8,182.3,4,4,4,1661,1558,1771,1423,1348,238.3,210,276,322.9,248,395,0.143,0.127,0.163,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.77,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.55,47.4,45.58,44.64,46.46,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.6
1496613600000,2017,6,2016,9,36,7,0.871,0.127,0.665,31921.2,192.8,192.8,190,4,4,4,1441,1337,1529,1231,1127,210,210,210,131,27,219,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.823,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.66,49.54,47.5,46.7,48.2,0,0,0,0,0,0,1.06,0,0.206,0.15,0.76,0.24,36.6
1497218400000,2017,6,2016,9,37,7,0.711,0.127,0.584,30045.2,192.7,192.7,178.8,4,4,4,1175,1079,1286,965.1,868.6,210,210,210,0,0,0,0.179,0.163,0.195,965.1,868.6,1076,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.627,0.521,0.776,0.433,0.359,0.594,0.02,0.016,0.028,1.33,1.12,1.66,0.062,0.051,0.079,20.22,19.54,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.62,42.15,49.16,44.71,41.31,48.18,0,0,0,0,0,0,0.994,0,0.127,0.18,0.82,0.18,42.3
1497823200000,2017,6,2016,9,38,7,0.596,0.127,0.469,25064.4,160.4,160.4,149.2,4,3,3.4285714285714284,985,927.6,1050,775,717.6,210,210,210,0,0,0,0.214,0.2,0.226,775,717.6,839.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.435,0.382,0.494,0.313,0.28,0.346,0.014,0.013,0.016,0.999,0.928,1.07,0.045,0.041,0.049,21.17,20.88,21.46,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.48,39.14,51.03,44.14,38.13,48.2,0,0,0,0,0,0,0.829,0,0.127,0.21,0.79,0.21,42.1
1498428000000,2017,6,2016,9,39,7,0.525,0.123,0.402,22348.5,139.1,139.1,133,3,3,3,867.4,825.3,911.8,664.3,639.3,203.1,186,210,0,0,0,0.234,0.222,0.246,664.3,639.3,701.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.346,0.329,0.369,0.245,0.228,0.27,0.011,0.01,0.012,0.833,0.787,0.897,0.037,0.035,0.04,21.8,21.56,22.01,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.25,43.93,47.3,44.34,43.05,46.36,0,0,0,0,0,0,0.739,0,0.123,0.23,0.77,0.23,42.6
1499032800000,2017,7,2016,10,40,7,0.479,0.112,0.367,20724,127.7,127.7,123.4,3,3,3,792.4,770.4,816.3,606.4,584.4,186,186,186,0,0,0,0.235,0.228,0.241,606.4,584.4,630.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.298,0.324,0.206,0.191,0.222,0.009,0.0083,0.0097,0.732,0.695,0.772,0.032,0.03,0.034,22.2,22.06,22.32,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.99,40.64,43.43,41.12,39.73,42.56,0,0,0,0,0,0,0.685,0,0.112,0.23,0.77,0.23,43.3
1499637600000,2017,7,2016,10,41,7,0.44,0.134,0.306,17256.6,117.6,117.6,102.7,3,2,2.5714285714285716,727.7,694.6,762.5,506.6,467.6,221.1,186,227,0,0,0,0.305,0.244,0.327,506.6,467.6,576.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.259,0.238,0.293,0.141,0.12,0.186,0.0061,0.0051,0.0081,0.617,0.559,0.681,0.027,0.024,0.03,22.57,22.37,22.71,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.83,35.02,51.73,41.13,33.96,48.2,0,0,0,0,0,0,0.571,0,0.134,0.3,0.7,0.3,39.2
1500242400000,2017,7,2016,10,42,7,0.396,0.137,0.258,15131.1,95.74,95.74,90.07,2,2,2,654.3,626,684,427.3,399,227,227,227,0,0,0,0.347,0.332,0.363,427.3,399,457,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.205,0.232,0.101,0.0873,0.115,0.0043,0.0037,0.0049,0.548,0.504,0.597,0.023,0.021,0.026,22.93,22.77,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.95,43.13,48.85,45.03,42.27,47.87,0,0,0,0,0,0,0.5,0,0.138,0.35,0.65,0.35,38.2
1500847200000,2017,7,2016,10,43,7,0.359,0.137,0.222,13024.9,82.93,82.93,77.53,2,2,2,593.3,570,618.1,366.3,342.9,227,227,227,0,0,0,0.383,0.367,0.398,366.3,342.9,391.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.202,0.0719,0.0609,0.0836,0.003,0.0026,0.0035,0.455,0.42,0.492,0.019,0.018,0.021,23.28,23.14,23.42,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.74,37.31,42.31,38.76,36.2,41.47,0,0,0,0,0,0,0.431,0,0.137,0.38,0.62,0.38,36.3
1501452000000,2017,7,2016,10,44,7,0.326,0.115,0.211,12461.5,79.09,79.09,74.18,2,2,2,538.4,515.5,562.6,348.2,331.5,190.1,184,227,0,0,0,0.353,0.332,0.404,348.2,331.5,370.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.178,0.191,0.0634,0.0555,0.0737,0.0026,0.0023,0.0031,0.425,0.399,0.457,0.018,0.017,0.019,23.55,23.45,23.68,0.948,0.946,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.13,36.41,40.48,37.09,35.32,39.55,0,0,0,0,0,0,0.412,0,0.115,0.35,0.65,0.35,38.2
1502056800000,2017,8,2016,11,45,7,0.295,0.111,0.184,10900.7,69.11,69.11,64.89,2,2,2,487.9,468.8,508.1,303.9,284.8,184,184,184,0,0,0,0.377,0.362,0.393,303.9,284.8,324.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0424,0.0334,0.052,0.0018,0.0014,0.0022,0.358,0.329,0.388,0.015,0.014,0.016,23.85,23.73,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.45,31.37,35.62,32.44,30.43,34.55,0,0,0,0,0,0,0.36,0,0.111,0.38,0.62,0.38,37
1502661600000,2017,8,2016,11,46,7,0.27,0.111,0.158,9408.55,59.53,59.53,56,2,2,2,446,430.2,462.5,262,246.2,184,184,184,0,0,0,0.413,0.398,0.428,262,246.2,278.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0229,0.0167,0.0304,0.00094,0.00068,0.0013,0.295,0.273,0.32,0.012,0.011,0.013,24.1,24,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.87,27.12,30.68,28,26.31,29.76,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.8
1503266400000,2017,8,2016,11,47,7,0.248,0.111,0.137,8204.89,51.47,51.47,48.84,2,1,1.2857142857142858,410.2,396.1,425,226.2,212.1,184,184,184,0,0,0,0.449,0.433,0.465,226.2,212.1,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.357,0.261,0.411,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.4,25.94,52.24,41.57,25.16,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1503871200000,2017,8,2016,11,48,7,0.229,0.0994,0.13,7908.03,51.04,51.04,47.07,2,1,1.2857142857142858,378.9,363,392.5,214.6,196.2,164.3,138,184,0,0,0,0.433,0.368,0.484,214.6,196.2,237,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.014,0.0124,0.0159,0.00057,0.0005,0.00064,0.336,0.251,0.397,0.014,0.01,0.016,24.37,24.27,24.51,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.11,25.59,51.59,39.88,24.83,48.2,0,0,0,0,0,0,0.262,0,0.099,0.43,0.57,0.43,34.5
1504476000000,2017,9,2016,12,49,7,0.208,0.0835,0.124,7731.09,48.2,48.2,46.02,1,1,1,343.4,329.9,358.3,205.4,191.9,138,138,138,0,0,0,0.402,0.385,0.418,205.4,191.9,220.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.134,0.0132,0.0121,0.0145,0.00053,0.00048,0.00058,0.362,0.338,0.389,0.015,0.014,0.016,24.52,24.42,24.61,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.18,44.11,50.55,46.02,43.23,48.2,0,0,0,0,0,0,0.256,0,0.084,0.4,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.19,0.0835,0.106,6620.95,42.3,42.3,39.41,1,1,1,313.7,302.3,325.8,175.7,164.3,138,138,138,0,0,0,0.44,0.424,0.457,175.7,164.3,187.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.123,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.309,0.288,0.33,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.36,37.71,43.16,39.41,36.62,42.3,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1505685600000,2017,9,2016,12,51,7,0.175,0.0835,0.0914,5645.75,35.78,35.78,33.61,1,1,1,289.1,280.1,298.7,151.1,142.1,138,138,138,0,0,0,0.477,0.462,0.493,151.1,142.1,160.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0086,0.00783,0.00941,0.00034,0.00031,0.00037,0.265,0.249,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.65,32.52,36.88,33.61,31.55,35.78,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
1506290400000,2017,9,2016,12,52,7,0.162,0.081,0.0814,5013.62,33.66,33.66,29.84,1,1,1,268.5,260.7,277.1,134.5,125.2,134,110,138,0,0,0,0.499,0.422,0.524,134.5,125.2,150.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.101,0.107,0.00719,0.00639,0.00856,0.00028,0.00025,0.00034,0.235,0.218,0.261,0.0093,0.0086,0.01,24.99,24.95,25.03,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.77,28.54,34.7,29.84,27.68,33.66,0,0,0,0,0,0,0.166,0,0.0806,0.5,0.5,0.5,30.9
1506895200000,2017,10,2017,1,1,7,0.154,0.0665,0.0871,5395.61,33.35,33.35,32.12,1,1,1,254,249.8,259.3,144,139.8,110,110,110,0,0,0,0.433,0.424,0.44,144,139.8,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00799,0.00763,0.00844,0.00032,0.0003,0.00033,0.249,0.242,0.259,0.0099,0.0096,0.01,25.03,25,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.11,32.11,34.38,32.12,31.15,33.35,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,35
1507500000000,2017,10,2017,1,2,7,0.149,0.0609,0.0879,5460.62,33.95,33.95,32.5,1,1,1,246.1,240.5,251.4,145.4,140,100.7,97,110,0,0,0,0.409,0.39,0.44,145.4,140,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00811,0.00765,0.00864,0.00032,0.0003,0.00034,0.25,0.242,0.261,0.0099,0.0096,0.01,25.07,25.05,25.11,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.51,32.17,35,32.5,31.21,33.95,0,0,0,0,0,0,0.181,0,0.0611,0.41,0.59,0.41,36.6
1508104800000,2017,10,2017,1,3,7,0.14,0.0587,0.0818,5073.4,31.4,31.4,30.2,1,1,1,232.2,226.5,237.4,135.2,129.5,97,97,97,0,0,0,0.418,0.409,0.428,135.2,129.5,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0971,0.101,0.00724,0.00676,0.00769,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.13,29.8,32.37,30.2,28.91,31.4,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.2
1508709600000,2017,10,2017,1,4,7,0.133,0.0587,0.0744,4603.39,28.48,28.48,27.4,1,1,1,220,217.2,224.6,123,120.2,97,97,97,0,0,0,0.441,0.432,0.447,123,120.2,127.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0938,0.0964,0.0062,0.00597,0.0066,0.00024,0.00023,0.00026,0.209,0.205,0.218,0.0082,0.008,0.0086,25.27,25.23,25.29,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.25,27.59,29.36,27.4,26.76,28.48,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1509314400000,2017,10,2017,1,5,7,0.132,0.0569,0.0748,4636.55,28.79,28.79,27.6,1,1,1,217.9,215,221.9,123.7,118.8,94.14,93,97,0,0,0,0.432,0.419,0.449,123.7,118.8,128.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0934,0.0965,0.00627,0.00585,0.0067,0.00025,0.00023,0.00026,0.211,0.202,0.22,0.0083,0.0079,0.0086,25.28,25.25,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.45,27.26,29.68,27.6,26.44,28.79,0,0,0,0,0,0,0.153,0,0.0572,0.43,0.57,0.43,35.1
1509919200000,2017,11,2017,2,6,7,0.135,0.0562,0.0791,4913.01,30.78,30.78,29.24,1,1,1,223.9,218.6,230.6,130.9,125.6,93,93,93,0,0,0,0.416,0.403,0.425,130.9,125.6,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0954,0.0996,0.00687,0.00642,0.00745,0.00027,0.00025,0.00029,0.223,0.214,0.235,0.0088,0.0084,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.91,31.73,29.24,28.04,30.78,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.137,0.0562,0.0804,4994.9,30.35,30.35,29.73,1,1,1,226,223.2,228.7,133,130.2,93,93,93,0,0,0,0.412,0.407,0.417,133,130.2,135.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.097,0.099,0.00706,0.00682,0.00728,0.00028,0.00027,0.00029,0.227,0.222,0.232,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.65,30,31.28,29.73,29.1,30.35,0,0,0,0,0,0,0.165,0,0.0566,0.41,0.59,0.41,36.5
1511128800000,2017,11,2017,2,8,7,0.137,0.0428,0.0944,5916.52,37.98,37.98,35.22,1,1,1,226.8,219.4,234.7,156.1,128.3,70.71,67,93,0,0,0,0.312,0.285,0.42,156.1,128.3,167.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0963,0.107,0.00902,0.00666,0.01,0.00035,0.00026,0.00039,0.266,0.219,0.286,0.01,0.0086,0.011,25.17,25.11,25.25,0.94,0.93,0.944,0.971,0.97,0.974,0.913,0.902,0.92,36.25,29.55,39,35.22,28.67,37.98,0,0,0,0,0,0,0.196,0,0.0426,0.31,0.69,0.31,43.2
1511733600000,2017,11,2017,2,9,7,0.137,0.0384,0.0982,6165.05,37.3,37.3,36.7,1,1,1,225.9,222.7,232,162.4,157.1,63.57,59,67,0,0,0,0.281,0.264,0.299,162.4,157.1,165,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00955,0.0091,0.00977,0.00038,0.00036,0.00038,0.276,0.267,0.281,0.011,0.01,0.011,25.17,25.13,25.19,0.943,0.941,0.944,0.971,0.97,0.972,0.916,0.913,0.918,37.77,36.5,38.36,36.7,35.41,37.3,0,0,0,0,0,0,0.204,0,0.0388,0.28,0.72,0.28,45
1512338400000,2017,12,2017,3,10,7,0.141,0.0357,0.106,6683.4,41.95,41.95,39.78,1,1,1,233.7,224.6,242.7,174.7,165.6,59,59,59,0,0,0,0.253,0.243,0.263,174.7,165.6,183.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0106,0.00983,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.314,0.012,0.011,0.012,25.1,25.03,25.17,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.71,38.57,42.8,39.78,37.53,41.95,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1512943200000,2017,12,2017,3,11,7,0.149,0.0357,0.114,7218.72,43.89,43.89,42.97,1,1,1,247.1,244,251.1,188.1,185,59,59,59,0,0,0,0.239,0.235,0.242,188.1,185,192.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0117,0.0115,0.0121,0.00046,0.00045,0.00048,0.322,0.316,0.329,0.013,0.012,0.013,25,24.97,25.02,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.85,43.12,44.79,42.97,42.26,43.89,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1513548000000,2017,12,2017,3,12,7,0.159,0.0357,0.123,7804.86,48.1,48.1,46.46,1,1,1,262.2,255.2,269.4,203.2,196.2,59,59,59,0,0,0,0.225,0.219,0.231,203.2,196.2,210.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.121,0.013,0.0124,0.0136,0.00052,0.00049,0.00054,0.349,0.336,0.362,0.014,0.013,0.014,24.9,24.86,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.41,45.77,49.08,46.46,44.85,48.1,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.175,0.0357,0.139,8460.5,53.33,53.33,50.36,2,1,1.5714285714285714,289.6,275.7,302.5,230.6,216.7,59,59,59,0,0,0,0.204,0.195,0.214,230.6,216.7,243.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.133,0.0154,0.0142,0.0165,0.00061,0.00056,0.00066,0.306,0.243,0.39,0.012,0.0097,0.015,24.84,24.77,24.89,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.43,26.13,52.67,35.51,25.34,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.3
1514757600000,2018,1,2017,4,14,7,0.198,0.0442,0.154,9336.84,58.91,58.91,55.58,2,2,2,327.5,308.8,342.7,254.5,235.8,73,73,73,0,0,0,0.223,0.213,0.236,254.5,235.8,269.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.144,0.0202,0.0158,0.0263,0.00081,0.00063,0.0011,0.273,0.25,0.295,0.011,0.01,0.012,24.69,24.59,24.81,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.65,26.53,30.36,27.79,25.73,29.45,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1515362400000,2018,1,2017,4,15,7,0.224,0.0442,0.18,10909.2,69.18,69.18,64.94,2,2,2,370.7,347.9,390.6,297.7,274.9,73,73,73,0,0,0,0.197,0.187,0.21,297.7,274.9,317.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.146,0.161,0.0395,0.0288,0.0489,0.0016,0.0012,0.002,0.337,0.303,0.367,0.014,0.012,0.015,24.41,24.28,24.56,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.47,30.94,35.66,32.47,30.02,34.59,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.7
1515967200000,2018,1,2017,4,16,7,0.251,0.0442,0.207,12554.9,77.64,77.64,74.73,2,2,2,415.8,398,428.6,342.8,325,73,73,73,0,0,0,0.176,0.17,0.183,342.8,325,355.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.174,0.0608,0.0524,0.0668,0.0025,0.0021,0.0027,0.405,0.378,0.424,0.016,0.015,0.017,24.12,24.05,24.23,0.947,0.944,0.949,0.973,0.97,0.976,0.921,0.916,0.926,38.41,36.46,39.79,37.37,35.37,38.82,0,0,0,0,0,0,0.415,0,0.044,0.18,0.82,0.18,50
1516572000000,2018,1,2017,4,17,7,0.271,0.0442,0.227,13786.4,84.83,84.83,82.06,2,2,2,448.2,433.8,461.1,375.2,360.8,73,73,73,0,0,0,0.163,0.158,0.168,375.2,360.8,388.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.181,0.176,0.186,0.0761,0.0693,0.0822,0.0031,0.0028,0.0034,0.453,0.432,0.473,0.019,0.018,0.019,23.93,23.85,24.02,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.928,0.934,41.9,40.36,43.28,41.03,39.42,42.42,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.9
1517176800000,2018,1,2017,4,18,7,0.29,0.0483,0.242,14651.1,89.73,89.73,87.21,2,2,2,480,464.7,498,400.2,391.7,79.86,73,85,0,0,0,0.166,0.155,0.177,400.2,391.7,413,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.191,0.187,0.196,0.0879,0.0839,0.094,0.0036,0.0035,0.0039,0.491,0.478,0.511,0.02,0.02,0.021,23.75,23.65,23.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.49,43.66,45.78,43.6,42.79,44.86,0,0,0,0,0,0,0.484,0,0.048,0.17,0.83,0.17,50.5
1517781600000,2018,2,2017,5,19,7,0.327,0.0514,0.276,16148.9,102.8,102.8,96.12,3,2,2.142857142857143,540.8,507.1,576,455.8,422.1,85,85,85,0,0,0,0.158,0.148,0.168,455.8,422.1,491,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.199,0.229,0.114,0.0982,0.131,0.0048,0.0041,0.0055,0.561,0.523,0.614,0.023,0.022,0.026,23.41,23.24,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.43,35.33,52.27,45.61,34.27,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.4
1518386400000,2018,2,2017,5,20,7,0.389,0.0514,0.337,19496.4,128.9,128.9,116,3,3,3,642.5,587.2,708,557.5,502.2,85,85,85,0,0,0,0.133,0.12,0.145,557.5,502.2,623,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.267,0.235,0.304,0.173,0.136,0.217,0.0074,0.0057,0.0093,0.633,0.54,0.744,0.027,0.023,0.032,22.9,22.52,23.22,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.67,36.07,43.83,38.68,34.99,42.95,0,0,0,0,0,0,0.645,0,0.052,0.13,0.87,0.13,50.1
1518991200000,2018,2,2017,5,21,7,0.505,0.0514,0.454,25121.9,170.4,170.4,149.5,4,3,3.4285714285714284,835.2,737.3,962.7,750.2,652.3,85,85,85,0,0,0,0.103,0.0883,0.115,750.2,652.3,877.7,990,990,990,967.2,966.8,967.8,22.8,22.2,23.2,0.389,0.321,0.496,0.296,0.237,0.364,0.013,0.01,0.016,0.925,0.793,1.1,0.041,0.034,0.049,21.83,21.15,22.36,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.16,39.35,50.32,44.06,38.36,48.2,0,0,0,0,0,0,0.831,0,0.051,0.1,0.9,0.1,49.7
1519596000000,2018,2,2017,5,22,7,0.725,0.0853,0.628,31771.9,192.8,192.8,189.1,4,4,4,1198,1019,1379,1057,934.2,141,85,183,19.29,0,96,0.115,0.0749,0.153,1038,934.2,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.702,0.548,0.838,0.528,0.391,0.648,0.025,0.018,0.031,1.52,1.2,1.79,0.071,0.054,0.085,19.96,19.12,20.84,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.41,45.63,49.69,47.28,44.72,48.2,0,0,0,0,0,0,1.05,0,0.097,0.12,0.87,0.13,43.8
1520200800000,2018,3,2017,6,23,7,0.892,0.111,0.665,31747,191.5,191.5,189,4,4,4,1475,1407,1552,1292,1224,183,183,183,192.1,124,269,0.124,0.118,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.877,0.849,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.086,0.091,18.77,18.5,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.21,47.49,48.86,47.24,46.54,47.88,0,0,0,0,0,0,1.05,0,0.227,0.12,0.75,0.25,35.6
1520805600000,2018,3,2017,6,24,7,1.01,0.111,0.665,30580.9,185.1,185.1,182,4,4,4,1671,1581,1767,1488,1398,183,183,183,388.1,298,484,0.11,0.104,0.116,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.1,17.78,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.58,47.23,45.51,44.67,46.28,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1521410400000,2018,3,2017,6,25,7,1.15,0.111,0.665,29249.7,177.6,177.6,174.1,4,4,4,1899,1798,1993,1716,1615,183,183,183,616.6,515,710,0.0965,0.0918,0.102,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.35,17.05,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.59,45.31,43.53,42.72,44.4,0,0,0,0,0,0,0.967,0,0.485,0.097,0.58,0.42,25.4
1522015200000,2018,3,2017,6,26,7,1.27,0.114,0.665,28223.4,170.2,170.2,168,4,4,4,2104,2018,2214,1916,1835,187.9,183,217,816.3,735,897,0.0893,0.0845,0.098,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.51,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.86,42.14,43.42,42,41.3,42.55,0,0,0,0,0,0,0.933,0,0.605,0.09,0.52,0.48,22.2
1522620000000,2018,4,2017,7,27,7,1.44,0.131,0.665,26980.6,164,164,160.6,4,4,4,2384,2262,2527,2167,2045,217,217,217,1067,945,1210,0.0912,0.0859,0.0959,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.75,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.04,40.11,41.83,40.15,39.16,40.99,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1523224800000,2018,4,2017,7,28,7,1.66,0.131,0.665,25274.5,155,155,150.4,4,4,4,2750,2584,2892,2533,2367,217,217,217,1433,1267,1575,0.079,0.075,0.084,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.87,15.61,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.65,37.71,39.73,37.61,36.62,38.76,0,0,0,0,0,0,0.836,0,0.995,0.079,0.4,0.6,15.2
1523829600000,2018,4,2017,7,29,7,1.81,0.131,0.665,24169.4,145.5,145.5,143.9,4,4,4,2987,2928,3025,2770,2711,217,217,217,1670,1611,1708,0.0726,0.0717,0.0741,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.55,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.07,36.82,37.47,35.97,35.72,36.37,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.4
1524434400000,2018,4,2017,7,30,7,1.83,0.131,0.665,24023.1,143.6,143.6,143,4,4,4,3020,2997,3033,2803,2780,217,217,217,1703,1680,1716,0.0718,0.0715,0.0724,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.53,14.62,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.85,36.77,37.01,35.75,35.67,35.9,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1525039200000,2018,4,2017,7,31,7,1.78,0.162,0.665,24378.8,146.6,146.6,145.1,4,4,4,2941,2888,2985,2674,2612,267.6,217,276,1574,1512,1668,0.091,0.0727,0.0956,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.65,14.88,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.38,37.09,37.74,36.28,35.98,36.65,0,0,0,0,0,0,0.806,0,1.115,0.091,0.37,0.63,13.7
1525644000000,2018,5,2017,8,32,7,1.67,0.179,0.665,25234.5,153.3,153.3,150.2,4,4,4,2759,2647,2860,2463,2326,295.3,276,321,1363,1226,1484,0.107,0.0965,0.121,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.95,15.46,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.59,37.93,39.32,37.55,36.85,38.32,0,0,0,0,0,0,0.834,0,1.005,0.11,0.4,0.6,15.1
1526248800000,2018,5,2017,8,33,7,1.5,0.194,0.665,26545.7,161.5,161.5,158,4,4,4,2477,2352,2604,2156,2031,321,321,321,1056,931,1183,0.13,0.123,0.136,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.57,16.18,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.43,39.6,41.25,39.5,38.62,40.37,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
1526853600000,2018,5,2017,8,34,7,1.3,0.194,0.665,27992.1,170.8,170.8,166.6,4,4,4,2158,1997,2310,1837,1676,321,321,321,736.6,576,889,0.149,0.139,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.28,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.51,41.52,43.56,41.65,40.66,42.69,0,0,0,0,0,0,0.926,0,0.635,0.15,0.51,0.49,21.5
1527458400000,2018,5,2017,8,35,7,1.1,0.165,0.665,29717.6,181.1,181.1,176.9,4,4,4,1819,1696,1951,1545,1486,273.4,210,321,445.3,386,530,0.15,0.119,0.177,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.19,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,43.97,46.21,44.22,43.09,45.28,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1528063200000,2018,6,2017,9,36,7,0.942,0.127,0.665,31232.8,189.3,189.3,185.9,4,4,4,1558,1466,1660,1348,1256,210,210,210,247.9,156,350,0.135,0.127,0.143,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.906,0.877,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.088,0.093,18.47,18.13,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.43,46.52,48.28,46.48,45.59,47.32,0,0,0,0,0,0,1.03,0,0.277,0.13,0.71,0.29,33.2
1528668000000,2018,6,2017,9,37,7,0.8,0.155,0.632,31314.1,192.7,192.7,186.4,4,4,4,1323,1199,1438,1066,942.2,257,257,257,21.86,0,81,0.195,0.179,0.214,1045,942.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.756,0.598,0.86,0.543,0.395,0.648,0.026,0.018,0.031,1.59,1.25,1.81,0.075,0.058,0.087,19.5,18.91,20.22,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.55,44.6,49.16,46.6,43.71,48.18,0,0,0,0,0,0,1.04,0,0.168,0.19,0.79,0.21,39.1
1529272800000,2018,6,2017,9,38,7,0.651,0.139,0.512,26847.9,169.5,169.5,159.8,4,3,3.857142857142857,1077,999.2,1163,846.5,789.2,230.1,210,257,0,0,0,0.213,0.196,0.233,846.5,789.2,905.7,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.505,0.448,0.565,0.349,0.321,0.377,0.016,0.015,0.017,1.09,1.02,1.19,0.05,0.046,0.055,20.77,20.4,21.04,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.97,39.87,51.92,41.67,38.9,48.2,0,0,0,0,0,0,0.888,0,0.139,0.21,0.79,0.21,41.2
1529877600000,2018,6,2017,9,39,7,0.559,0.128,0.431,23464.8,144.6,144.6,139.7,3,3,3,924.4,876.9,977.2,712,649.9,212.4,210,227,0,0,0,0.23,0.215,0.259,712,649.9,767.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.341,0.428,0.276,0.235,0.31,0.012,0.01,0.014,0.92,0.811,1.02,0.041,0.036,0.046,21.48,21.17,21.78,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.8,44.23,50.78,46.56,43.34,48.2,0,0,0,0,0,0,0.776,0,0.128,0.23,0.77,0.23,42
1530482400000,2018,7,2017,10,40,7,0.501,0.137,0.363,20367.4,127.5,127.5,121.2,3,3,3,827.7,799.3,862.4,600.7,572.3,227,227,227,0,0,0,0.274,0.263,0.284,600.7,572.3,635.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.313,0.297,0.333,0.202,0.183,0.225,0.0089,0.008,0.01,0.728,0.681,0.787,0.032,0.03,0.035,22.06,21.86,22.22,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.31,39.58,43.38,40.41,38.6,42.51,0,0,0,0,0,0,0.674,0,0.138,0.27,0.72,0.28,40.7
1531087200000,2018,7,2017,10,41,7,0.464,0.137,0.327,18419,114.2,114.2,109.6,3,3,3,767.9,738.9,791.4,540.9,511.9,227,227,227,0,0,0,0.296,0.287,0.307,540.9,511.9,564.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.628,0.579,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.61,35.78,39.1,36.55,34.7,38.08,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1531692000000,2018,7,2017,10,42,7,0.421,0.137,0.283,16150.8,101.9,101.9,96.14,3,2,2.142857142857143,695.3,664.3,727.2,468.3,437.3,227,227,227,0,0,0,0.327,0.312,0.342,468.3,437.3,500.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.256,0.12,0.105,0.135,0.0052,0.0045,0.0058,0.601,0.559,0.652,0.026,0.024,0.028,22.72,22.58,22.88,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.33,35.02,51.78,45.64,33.96,48.2,0,0,0,0,0,0,0.534,0,0.138,0.33,0.67,0.33,38.4
1532296800000,2018,7,2017,10,43,7,0.38,0.137,0.243,14256.5,90.28,90.28,84.86,2,2,2,628,602.2,655.3,401,375.2,227,227,227,0,0,0,0.362,0.346,0.377,401,375.2,428.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.215,0.0883,0.0761,0.101,0.0037,0.0032,0.0043,0.507,0.468,0.548,0.021,0.02,0.023,23.08,22.93,23.22,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.937,43.31,40.67,46.06,42.43,39.75,45.14,0,0,0,0,0,0,0.471,0,0.137,0.36,0.64,0.36,37.5
1532901600000,2018,7,2017,10,44,7,0.344,0.119,0.226,13352.4,84.18,84.18,79.48,2,2,2,569.2,544,593.7,372.9,358.8,196.3,184,227,0,0,0,0.344,0.318,0.387,372.9,358.8,393.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.188,0.2,0.075,0.0684,0.0849,0.0031,0.0029,0.0036,0.462,0.442,0.493,0.019,0.018,0.021,23.38,23.27,23.51,0.951,0.95,0.954,0.977,0.974,0.98,0.93,0.925,0.935,40.67,38.97,42.95,39.74,37.95,42.09,0,0,0,0,0,0,0.442,0,0.118,0.35,0.66,0.34,38.8
1533506400000,2018,8,2017,11,45,7,0.311,0.111,0.2,11846.7,75.09,75.09,70.52,2,2,2,514.8,494.5,536,330.8,310.5,184,184,184,0,0,0,0.358,0.343,0.372,330.8,310.5,352.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0551,0.0455,0.0652,0.0023,0.0019,0.0027,0.398,0.368,0.43,0.017,0.015,0.018,23.69,23.56,23.81,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.32,34.16,38.59,35.26,33.14,37.54,0,0,0,0,0,0,0.392,0,0.111,0.36,0.64,0.36,38.1
1534111200000,2018,8,2017,11,46,7,0.284,0.111,0.173,10260.9,64.97,64.97,61.08,2,2,2,469.8,452.1,488.2,285.8,268.1,184,184,184,0,0,0,0.392,0.377,0.407,285.8,268.1,304.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0339,0.0255,0.0426,0.0014,0.001,0.0018,0.331,0.304,0.358,0.014,0.012,0.015,23.96,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.48,29.54,33.49,30.54,28.66,32.48,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1534716000000,2018,8,2017,11,47,7,0.261,0.111,0.15,8864.65,56.32,56.32,52.77,2,1,1.8571428571428572,431.9,416.8,447.4,247.9,232.8,184,184,184,0,0,0,0.426,0.411,0.441,247.9,232.8,263.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0182,0.0155,0.0233,0.00074,0.00063,0.00096,0.299,0.263,0.415,0.012,0.011,0.017,24.16,24.09,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.17,26.13,52.67,29.83,25.35,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34
1535320800000,2018,8,2017,11,48,7,0.241,0.103,0.138,8328.11,54.35,54.35,49.57,2,1,1.2857142857142858,398.7,383.7,412.2,227.8,211.2,170.9,138,184,0,0,0,0.428,0.354,0.466,227.8,211.2,252,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0152,0.0137,0.018,0.00062,0.00056,0.00073,0.357,0.268,0.407,0.015,0.011,0.017,24.25,24.14,24.41,0.95,0.928,0.958,0.977,0.97,0.98,0.928,0.9,0.939,43.52,27.31,51.74,41.91,26.49,48.2,0,0,0,0,0,0,0.275,0,0.103,0.43,0.57,0.43,34.6
1535925600000,2018,9,2017,12,49,7,0.22,0.0835,0.137,8279.64,51.95,51.95,49.28,2,1,1.4285714285714286,364.4,351.2,379.1,226.4,213.2,138,138,138,0,0,0,0.379,0.364,0.393,226.4,213.2,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.141,0.015,0.0139,0.0162,0.00061,0.00056,0.00066,0.331,0.251,0.398,0.013,0.01,0.016,24.45,24.38,24.51,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.97,25.59,51.71,38.4,24.83,48.2,0,0,0,0,0,0,0.274,0,0.083,0.38,0.62,0.38,37.6
1536530400000,2018,9,2017,12,50,7,0.203,0.0835,0.119,7477.46,47.08,47.08,44.51,1,1,1,335.6,324.7,347.1,197.6,186.7,138,138,138,0,0,0,0.411,0.398,0.425,197.6,186.7,209.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0116,0.0135,0.0005,0.00047,0.00054,0.348,0.328,0.368,0.014,0.013,0.015,24.57,24.5,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.42,42.91,48.04,44.51,42.05,47.08,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1537135200000,2018,9,2017,12,51,7,0.189,0.0835,0.105,6554.03,41.24,41.24,39.01,1,1,1,312,303.1,321.1,174,165.1,138,138,138,0,0,0,0.442,0.43,0.455,174,165.1,183.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0105,0.00978,0.0113,0.00042,0.00039,0.00045,0.306,0.29,0.322,0.012,0.012,0.013,24.73,24.67,24.79,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,39.97,37.9,42.08,39.01,36.82,41.24,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1537740000000,2018,9,2017,12,52,7,0.176,0.0835,0.0926,5718.88,36.08,36.08,34.04,1,1,1,291,282,300.1,153,144,138,138,138,0,0,0,0.474,0.46,0.489,153,144,162.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00876,0.00799,0.00953,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.01,0.011,24.87,24.82,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.09,32.97,37.2,34.04,31.99,36.08,0,0,0,0,0,0,0.189,0,0.0834,0.47,0.53,0.47,32.5
1538344800000,2018,10,2018,1,1,7,0.163,0.0665,0.0969,6025.23,37.97,37.97,35.86,1,1,1,270.2,262.1,279,160.2,152.1,110,110,110,0,0,0,0.407,0.394,0.42,160.2,152.1,169,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00937,0.00868,0.0101,0.00037,0.00034,0.0004,0.278,0.264,0.294,0.011,0.01,0.012,24.94,24.89,24.99,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,36.93,35.02,38.99,35.86,33.97,37.97,0,0,0,0,0,0,0.199,0,0.0661,0.41,0.59,0.41,37
1538949600000,2018,10,2018,1,2,7,0.153,0.0665,0.0861,5334.25,33.41,33.41,31.75,1,1,1,252.4,245.9,259.6,142.4,135.9,110,110,110,0,0,0,0.436,0.424,0.447,142.4,135.9,149.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.0073,0.00847,0.00031,0.00029,0.00034,0.246,0.235,0.259,0.0097,0.0093,0.01,25.05,25,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.73,31.21,34.45,31.75,30.28,33.41,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.9
1539554400000,2018,10,2018,1,3,7,0.146,0.0665,0.0795,4913.85,30.52,30.52,29.25,1,1,1,241.4,235.3,247,131.4,125.3,110,110,110,0,0,0,0.456,0.445,0.468,131.4,125.3,137,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0977,0.102,0.00692,0.0064,0.0074,0.00027,0.00025,0.00029,0.227,0.216,0.237,0.0089,0.0085,0.0094,25.12,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.72,31.47,29.25,27.86,30.52,0,0,0,0,0,0,0.162,0,0.0665,0.46,0.54,0.46,33.7
1540159200000,2018,10,2018,1,4,7,0.137,0.0665,0.0708,4359.24,27.42,27.42,25.95,1,1,1,227.1,220.8,233.3,117.1,110.8,110,110,110,0,0,0,0.484,0.471,0.498,117.1,110.8,123.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0948,0.0926,0.0971,0.0057,0.00517,0.00623,0.00022,0.0002,0.00025,0.201,0.19,0.212,0.0079,0.0075,0.0084,25.24,25.19,25.29,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.75,25.24,28.26,25.95,24.48,27.42,0,0,0,0,0,0,0.144,0,0.0662,0.49,0.52,0.48,31.8
1540764000000,2018,10,2018,1,5,7,0.131,0.0607,0.0701,4323.24,27.86,27.86,25.73,1,1,1,216.2,214.2,218.9,115.9,105,100.3,93,110,0,0,0,0.464,0.427,0.512,115.9,105,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0906,0.0951,0.0056,0.00468,0.00635,0.00022,0.00018,0.00025,0.198,0.18,0.212,0.0077,0.007,0.0083,25.31,25.28,25.33,0.922,0.915,0.928,0.97,0.97,0.97,0.895,0.887,0.901,26.53,23.86,28.72,25.73,23.15,27.86,0,0,0,0,0,0,0.143,0,0.0609,0.46,0.54,0.46,33
1541368800000,2018,11,2018,2,6,7,0.135,0.0562,0.0785,4871.13,29.54,29.54,28.99,1,1,1,222.8,219.7,225.2,129.8,126.7,93,93,93,0,0,0,0.418,0.413,0.423,129.8,126.7,132.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0958,0.0977,0.00678,0.00652,0.00698,0.00027,0.00026,0.00027,0.221,0.216,0.226,0.0087,0.0085,0.0089,25.24,25.22,25.27,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.89,29.17,30.45,28.99,28.29,29.54,0,0,0,0,0,0,0.161,0,0.0565,0.42,0.58,0.42,36.1
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0782,4851.65,29.29,29.29,28.88,1,1,1,222.3,219.9,224.1,129.3,127,93,93,93,0,0,0,0.419,0.415,0.423,129.3,127,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0959,0.0973,0.00674,0.00654,0.00689,0.00026,0.00026,0.00027,0.22,0.216,0.224,0.0087,0.0085,0.0088,25.25,25.23,25.26,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.77,29.23,30.19,28.88,28.35,29.29,0,0,0,0,0,0,0.16,0,0.0558,0.42,0.58,0.42,36.2
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0884,5522.51,35.29,35.29,32.87,1,1,1,220.6,219.1,223.5,146.1,127,74.43,67,93,0,0,0,0.338,0.3,0.423,146.1,127,156.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0959,0.103,0.00817,0.00654,0.00905,0.00032,0.00026,0.00036,0.248,0.216,0.266,0.0097,0.0085,0.01,25.23,25.19,25.26,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.901,0.913,33.89,29.23,36.38,32.87,28.35,35.29,0,0,0,0,0,0,0.183,0,0.0446,0.34,0.66,0.34,41.5
1543183200000,2018,11,2018,2,9,7,0.139,0.0391,0.0994,6245.53,39.5,39.5,37.18,1,1,1,229.1,225.4,232.5,164.3,158.4,64.71,59,67,0,0,0,0.283,0.254,0.297,164.3,158.4,173.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00972,0.00922,0.0105,0.00038,0.00036,0.00041,0.28,0.269,0.296,0.011,0.011,0.012,25.15,25.11,25.18,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.913,0.924,38.23,36.82,40.43,37.18,35.72,39.5,0,0,0,0,0,0,0.207,0,0.0396,0.28,0.72,0.28,44.9
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.11,6966.13,42.95,42.95,41.47,1,1,1,240.7,232.8,247,181.7,173.8,59,59,59,0,0,0,0.245,0.239,0.253,181.7,173.8,188,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0117,0.00044,0.00041,0.00046,0.31,0.296,0.322,0.012,0.012,0.013,25.05,25,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.33,40.49,43.83,41.47,39.57,42.95,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1544392800000,2018,12,2018,3,11,7,0.145,0.0357,0.11,6957.41,42.64,42.64,41.41,1,1,1,240.4,236.4,245.7,181.4,177.4,59,59,59,0,0,0,0.245,0.24,0.25,181.4,177.4,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0116,0.00044,0.00043,0.00046,0.31,0.303,0.319,0.012,0.012,0.013,25.05,25.01,25.08,0.949,0.947,0.95,0.98,0.979,0.98,0.929,0.927,0.931,42.27,41.33,43.51,41.41,40.46,42.64,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1544997600000,2018,12,2018,3,12,7,0.142,0.0357,0.106,6734.01,40.52,40.52,40.08,1,1,1,234.9,232.8,236.6,175.9,173.8,59,59,59,0,0,0,0.251,0.249,0.253,175.9,173.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.109,0.11,0.0107,0.0105,0.0108,0.00042,0.00041,0.00043,0.3,0.296,0.303,0.012,0.012,0.012,25.09,25.08,25.11,0.947,0.946,0.947,0.978,0.977,0.979,0.926,0.925,0.928,40.98,40.49,41.39,40.08,39.57,40.52,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.145,0.0357,0.11,6954.06,42.76,42.76,41.39,1,1,1,240.3,236.1,246.2,181.3,177.1,59,59,59,0,0,0,0.246,0.24,0.25,181.3,177.1,187.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0117,0.00044,0.00043,0.00046,0.31,0.302,0.32,0.012,0.012,0.013,25.05,25,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.929,0.927,0.932,42.25,41.26,43.63,41.39,40.39,42.76,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6845,43.08,43.08,40.74,1,1,1,250.1,247,254.1,179.1,174,71,59,73,0,0,0,0.284,0.238,0.296,179.1,174,188.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.011,0.0105,0.0118,0.00043,0.00042,0.00047,0.307,0.298,0.323,0.012,0.012,0.013,24.99,24.97,25.02,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.925,0.932,41.63,40.41,43.96,40.74,39.48,43.08,0,0,0,0,0,0,0.226,0,0.043,0.28,0.72,0.28,45.3
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.111,7054.01,43.08,43.08,41.99,1,1,1,257.3,254.9,262.1,184.3,181.9,73,73,73,0,0,0,0.284,0.279,0.286,184.3,181.9,189.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0114,0.0112,0.0118,0.00045,0.00044,0.00047,0.317,0.313,0.325,0.013,0.012,0.013,24.95,24.93,24.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.85,42.28,43.96,41.99,41.43,43.08,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.161,0.0442,0.117,7408.99,44.67,44.67,44.1,1,1,1,266.4,264.5,268.9,193.4,191.5,73,73,73,0,0,0,0.274,0.271,0.276,193.4,191.5,195.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.117,0.118,0.0122,0.012,0.0124,0.00048,0.00048,0.00049,0.333,0.33,0.337,0.013,0.013,0.013,24.9,24.89,24.91,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,45,44.55,45.58,44.1,43.66,44.67,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1548021600000,2019,1,2018,4,17,7,0.172,0.0442,0.128,7990,48.2,48.2,47.56,1,1,1,284.2,274.1,295.4,211.2,201.1,73,73,73,0,0,0,0.257,0.247,0.266,211.2,201.1,222.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.127,0.0137,0.0128,0.0147,0.00054,0.00051,0.00058,0.365,0.347,0.385,0.014,0.014,0.015,24.8,24.73,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.14,46.81,51.73,47.56,45.87,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.5
1548626400000,2019,1,2018,4,18,7,0.198,0.0473,0.151,9155.24,57.94,57.94,54.5,2,2,2,327.9,303.9,350.9,249.8,230.9,78.14,73,85,0,0,0,0.238,0.222,0.254,249.8,230.9,265.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.144,0.0186,0.0154,0.0245,0.00075,0.00061,0.00099,0.267,0.244,0.29,0.011,0.0097,0.012,24.69,24.55,24.84,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.09,25.96,29.87,27.25,25.18,28.97,0,0,0,0,0,0,0.303,0,0.047,0.24,0.76,0.24,46.2
1549231200000,2019,2,2018,5,19,7,0.232,0.0514,0.181,10912.1,70.06,70.06,64.95,2,2,2,383.5,359.4,407.5,298.5,274.4,85,85,85,0,0,0,0.222,0.209,0.237,298.5,274.4,322.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.147,0.164,0.0399,0.0285,0.0512,0.0016,0.0011,0.0021,0.339,0.303,0.375,0.014,0.012,0.015,24.34,24.19,24.5,0.94,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,33.48,30.81,36.11,32.48,29.89,35.03,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47
1549836000000,2019,2,2018,5,20,7,0.27,0.0514,0.219,13247.5,85.16,85.16,78.85,2,2,2,447,416.6,475.6,362,331.6,85,85,85,0,0,0,0.191,0.179,0.204,362,331.6,390.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.167,0.188,0.0699,0.0555,0.0834,0.0029,0.0023,0.0034,0.434,0.389,0.477,0.018,0.016,0.02,23.95,23.78,24.14,0.95,0.945,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.38,37.1,43.45,39.43,35.99,42.58,0,0,0,0,0,0,0.438,0,0.051,0.19,0.81,0.19,49.1
1550440800000,2019,2,2018,5,21,7,0.316,0.0514,0.265,15709.2,96.4,96.4,93.51,2,2,2,523.3,487.9,555.7,438.3,402.9,85,85,85,0,0,0,0.163,0.153,0.174,438.3,402.9,470.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.192,0.217,0.106,0.0892,0.121,0.0044,0.0037,0.0051,0.549,0.496,0.599,0.023,0.02,0.025,23.5,23.3,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.3,44.74,51.45,46.75,43.85,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.7
1551045600000,2019,2,2018,5,22,7,0.355,0.0571,0.298,17193,105.1,105.1,102.3,3,2,2.857142857142857,587.1,564.2,612.3,492.6,479.2,94.43,85,107,0,0,0,0.161,0.145,0.18,492.6,479.2,505.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.232,0.222,0.242,0.132,0.125,0.139,0.0055,0.0052,0.0059,0.543,0.516,0.613,0.023,0.022,0.026,23.22,23.1,23.31,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.9,34.93,52.22,36.41,33.88,48.2,0,0,0,0,0,0,0.569,0,0.057,0.16,0.84,0.16,48.4
1551650400000,2019,3,2018,6,23,7,0.394,0.0647,0.329,18957,117.8,117.8,112.8,3,3,3,650.8,621.4,675,543.8,514.4,107,107,107,0,0,0,0.165,0.159,0.172,543.8,514.4,568,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.247,0.278,0.164,0.145,0.18,0.007,0.0061,0.0077,0.615,0.566,0.656,0.026,0.024,0.028,22.88,22.74,23.05,0.95,0.948,0.952,0.973,0.97,0.976,0.925,0.919,0.93,38.64,36.73,40.2,37.61,35.63,39.26,0,0,0,0,0,0,0.627,0,0.065,0.16,0.84,0.16,48.1
1552255200000,2019,3,2018,6,24,7,0.414,0.0647,0.349,20095,120.5,120.5,119.6,3,3,3,684,680.7,688.4,577,573.7,107,107,107,0,0,0,0.156,0.155,0.157,577,573.7,581.4,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.281,0.285,0.186,0.184,0.189,0.008,0.0079,0.0081,0.671,0.666,0.679,0.029,0.028,0.029,22.69,22.67,22.71,0.953,0.952,0.953,0.978,0.977,0.978,0.931,0.931,0.932,40.78,40.57,41.06,39.87,39.65,40.16,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.5
1552860000000,2019,3,2018,6,25,7,0.401,0.0647,0.336,19382,118.8,118.8,115.4,3,3,3,663.2,644.9,679.9,556.2,537.9,107,107,107,0,0,0,0.161,0.157,0.166,556.2,537.9,572.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.261,0.28,0.173,0.16,0.184,0.0074,0.0068,0.0079,0.636,0.605,0.664,0.027,0.026,0.028,22.81,22.72,22.92,0.951,0.95,0.952,0.975,0.972,0.977,0.927,0.923,0.931,39.45,38.27,40.52,38.46,37.21,39.59,0,0,0,0,0,0,0.641,0,0.065,0.16,0.84,0.16,48.3
1553464800000,2019,3,2018,6,26,7,0.384,0.0647,0.32,18438.4,110.7,110.7,109.8,3,3,3,635.7,632.8,640.2,528.7,525.8,107,107,107,0,0,0,0.168,0.167,0.169,528.7,525.8,533.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.255,0.254,0.258,0.154,0.152,0.157,0.0065,0.0065,0.0067,0.59,0.585,0.598,0.025,0.025,0.025,22.97,22.94,22.98,0.949,0.949,0.949,0.971,0.971,0.972,0.922,0.921,0.923,37.68,37.49,37.97,36.58,36.39,36.89,0,0,0,0,0,0,0.61,0,0.064,0.17,0.83,0.17,48
1554069600000,2019,4,2018,7,27,7,0.396,0.0756,0.32,18404.1,113.2,113.2,109.5,3,3,3,654.6,641,672.8,529.6,516,125,125,125,0,0,0,0.191,0.186,0.195,529.6,516,547.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.26,0.253,0.271,0.155,0.146,0.167,0.0066,0.0062,0.0071,0.596,0.573,0.627,0.025,0.024,0.027,22.89,22.78,22.96,0.949,0.948,0.951,0.971,0.97,0.973,0.922,0.919,0.925,37.6,36.72,38.78,36.52,35.62,37.74,0,0,0,0,0,0,0.609,0,0.076,0.19,0.81,0.19,46.5
1554674400000,2019,4,2018,7,28,7,0.419,0.0756,0.343,19689.3,118.7,118.7,117.2,3,3,3,692.3,679,699.8,567.3,554,125,125,125,0,0,0,0.181,0.179,0.184,567.3,554,574.8,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.282,0.274,0.286,0.18,0.171,0.185,0.0077,0.0073,0.0079,0.66,0.637,0.672,0.028,0.027,0.029,22.67,22.63,22.75,0.952,0.951,0.953,0.976,0.974,0.977,0.929,0.927,0.931,40.02,39.18,40.5,39.07,38.17,39.58,0,0,0,0,0,0,0.651,0,0.076,0.18,0.82,0.18,47
1555279200000,2019,4,2018,7,29,7,0.424,0.0756,0.348,19962,119.8,119.8,118.8,3,3,3,700.3,694.1,705.3,575.3,569.1,125,125,125,0,0,0,0.178,0.177,0.18,575.3,569.1,580.3,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.286,0.283,0.289,0.185,0.181,0.189,0.008,0.0078,0.0081,0.673,0.663,0.682,0.029,0.028,0.029,22.63,22.6,22.66,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.93,0.932,40.53,40.14,40.85,39.61,39.19,39.94,0,0,0,0,0,0,0.66,0,0.076,0.18,0.82,0.18,47.1
1555884000000,2019,4,2018,7,30,7,0.409,0.0756,0.334,19148.3,117.2,117.2,114,3,3,3,676.4,657.2,692.2,551.4,532.2,125,125,125,0,0,0,0.185,0.181,0.19,551.4,532.2,567.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.262,0.282,0.169,0.156,0.18,0.0072,0.0067,0.0077,0.633,0.6,0.659,0.027,0.026,0.028,22.76,22.67,22.87,0.951,0.949,0.952,0.974,0.971,0.976,0.926,0.922,0.929,39.01,37.77,40.02,37.99,36.69,39.06,0,0,0,0,0,0,0.633,0,0.075,0.18,0.82,0.18,46.8
