datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1621202400000,2021,5,2020,8,33,7,0.976,0.167,0.665,30914.9,186.6,186.6,184,4,4,4,1613,1542,1693,1337,1266,276,276,276,237.3,166,317,0.171,0.163,0.179,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.911,0.89,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.29,18.02,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.94,46.24,47.6,46,45.32,46.65,0,0,0,0,0,0,1.02,0,0.311,0.17,0.68,0.32,31.7
1621807200000,2021,5,2020,8,34,7,0.879,0.167,0.665,31921.2,192.7,192.7,190,4,4,4,1453,1382,1520,1177,1106,276,276,276,76.57,6,144,0.19,0.182,0.2,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.849,0.819,0.877,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.085,0.089,18.87,18.63,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.83,49.16,47.5,46.87,48.18,0,0,0,0,0,0,1.06,0,0.214,0.19,0.76,0.24,36.3
1622412000000,2021,5,2020,8,35,7,0.74,0.107,0.63,31710.5,192.8,192.8,188.8,4,4,4,1223,1124,1337,1046,963.2,177.4,161,276,4.429,0,31,0.144,0.125,0.207,1041,963.2,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.712,0.595,0.805,0.527,0.405,0.648,0.025,0.019,0.031,1.53,1.27,1.75,0.071,0.058,0.083,19.87,19.43,20.44,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,48.39,46.12,50.07,47.19,45.2,48.2,0,0,0,0,0,0,1.05,0,0.11,0.14,0.85,0.15,42.9
1623016800000,2021,6,2020,9,36,7,0.62,0.0974,0.523,27826.5,176.5,176.5,165.6,4,4,4,1025,958,1095,864.2,797,161,161,161,0,0,0,0.157,0.147,0.168,864.2,797,933.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.505,0.443,0.568,0.357,0.325,0.391,0.016,0.015,0.018,1.1,0.979,1.22,0.05,0.044,0.056,20.93,20.59,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.3,39.64,45.01,41.41,38.66,44.11,0,0,0,0,0,0,0.92,0,0.097,0.16,0.84,0.16,44.9
1623621600000,2021,6,2020,9,37,7,0.541,0.0974,0.444,24012.2,144.6,144.6,142.9,3,3,3,894.9,850.3,941.5,733.9,689.3,161,161,161,0,0,0,0.18,0.171,0.189,733.9,689.3,780.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.388,0.355,0.428,0.29,0.261,0.317,0.013,0.012,0.014,0.949,0.869,1.03,0.042,0.038,0.046,21.57,21.3,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.49,47.06,51.97,47.64,46.12,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.4
1624226400000,2021,6,2020,9,38,7,0.487,0.0974,0.39,21951.1,136.1,136.1,130.7,3,3,3,805,780.1,836.6,644,619.1,161,161,161,0,0,0,0.2,0.192,0.206,644,619.1,675.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.347,0.231,0.215,0.252,0.01,0.0093,0.011,0.792,0.75,0.846,0.035,0.033,0.037,22.09,21.91,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.44,42.96,46.3,43.55,42.1,45.37,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,45.1
1624831200000,2021,6,2020,9,39,7,0.447,0.106,0.341,19356.6,124.9,124.9,115.2,3,3,3,738.6,704.2,771.9,563.3,518.2,175.3,161,186,0,0,0,0.238,0.209,0.264,563.3,518.2,610.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.285,0.26,0.31,0.177,0.147,0.209,0.0077,0.0063,0.0091,0.658,0.583,0.737,0.028,0.025,0.032,22.49,22.28,22.7,0.951,0.948,0.955,0.975,0.97,0.98,0.927,0.92,0.936,39.39,36.46,42.47,38.41,35.36,41.62,0,0,0,0,0,0,0.64,0,0.106,0.24,0.76,0.24,43.3
1625436000000,2021,7,2020,10,40,7,0.401,0.112,0.288,16478.6,104.2,104.2,98.09,3,2,2.2857142857142856,663,633.4,694.1,477,447.4,186,186,186,0,0,0,0.281,0.268,0.294,477,447.4,508.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.237,0.22,0.254,0.124,0.11,0.14,0.0053,0.0047,0.006,0.593,0.549,0.642,0.025,0.023,0.027,22.85,22.76,22.99,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.92,35.1,51.96,44.13,34.05,48.2,0,0,0,0,0,0,0.545,0,0.113,0.28,0.72,0.28,41.1
1626040800000,2021,7,2020,10,41,7,0.362,0.112,0.249,14734.1,92.83,92.83,87.7,2,2,2,597.8,572.4,623.8,411.8,386.4,186,186,186,0,0,0,0.311,0.298,0.325,411.8,386.4,437.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.215,0.0934,0.0814,0.106,0.0039,0.0034,0.0045,0.519,0.481,0.558,0.022,0.02,0.024,23.19,23.05,23.34,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.75,42.16,47.36,43.85,41.32,46.42,0,0,0,0,0,0,0.487,0,0.113,0.31,0.69,0.31,40.7
1626645600000,2021,7,2020,10,42,7,0.328,0.112,0.216,12770.5,80.92,80.92,76.02,2,2,2,542.3,520.7,564.5,356.3,334.7,186,186,186,0,0,0,0.343,0.33,0.357,356.3,334.7,378.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.193,0.0672,0.057,0.0776,0.0028,0.0024,0.0033,0.436,0.403,0.469,0.018,0.017,0.02,23.52,23.39,23.65,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.02,36.74,41.33,38.01,35.63,40.46,0,0,0,0,0,0,0.422,0,0.112,0.34,0.66,0.34,38.9
1627250400000,2021,7,2020,10,43,7,0.299,0.112,0.187,11080.2,69.86,69.86,65.95,2,2,2,494.8,475.1,513.9,309.1,291.1,185.7,184,186,0,0,0,0.376,0.362,0.387,309.1,291.1,327.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0449,0.0364,0.0538,0.0019,0.0015,0.0022,0.365,0.339,0.393,0.015,0.014,0.016,23.81,23.69,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34,32.06,36.01,32.98,31.1,34.93,0,0,0,0,0,0,0.366,0,0.112,0.37,0.63,0.37,37.1
1627855200000,2021,8,2020,11,44,7,0.271,0.111,0.16,9493.48,60.75,60.75,56.51,2,2,2,448.3,429.4,468.2,264.3,245.4,184,184,184,0,0,0,0.411,0.393,0.429,264.3,245.4,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.147,0.161,0.024,0.0166,0.0332,0.00099,0.00068,0.0014,0.299,0.272,0.328,0.012,0.011,0.014,24.08,23.96,24.2,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.901,0.909,29.13,27.03,31.31,28.25,26.22,30.37,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
1628460000000,2021,8,2020,11,45,7,0.246,0.0988,0.148,8799.59,55.28,55.28,52.38,2,2,2,407.5,391.9,423.7,244.2,233.9,163.3,155,184,0,0,0,0.4,0.376,0.44,244.2,233.9,257.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.141,0.148,0.017,0.0156,0.0204,0.00069,0.00064,0.00083,0.269,0.259,0.284,0.011,0.011,0.012,24.3,24.23,24.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27,25.72,28.5,26.19,24.95,27.64,0,0,0,0,0,0,0.291,0,0.098,0.4,0.6,0.4,35.8
1629064800000,2021,8,2020,11,46,7,0.226,0.0937,0.132,8046.35,49.71,49.71,47.89,2,1,1.1428571428571428,373.2,360.5,386.8,218.2,205.5,155,155,155,0,0,0,0.416,0.401,0.43,218.2,205.5,231.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0132,0.0154,0.00058,0.00053,0.00063,0.363,0.253,0.401,0.015,0.01,0.016,24.37,24.29,24.43,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.99,25.63,51.84,44.34,24.86,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1629669600000,2021,8,2020,11,47,7,0.208,0.0937,0.115,7137.53,45.22,45.22,42.49,1,1,1,344.3,332.9,356.4,189.3,177.9,155,155,155,0,0,0,0.45,0.435,0.466,189.3,177.9,201.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0109,0.0129,0.00048,0.00044,0.00052,0.334,0.313,0.355,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.37,40.73,46.15,42.49,39.82,45.22,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.3
1630274400000,2021,8,2020,11,48,7,0.191,0.0778,0.114,7118.91,46.2,46.2,42.37,1,1,1,316.6,302.5,329.3,188,170.8,128.6,118,155,0,0,0,0.405,0.366,0.476,188,170.8,204.2,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.125,0.0117,0.0103,0.0131,0.00047,0.00041,0.00052,0.329,0.301,0.357,0.013,0.012,0.014,24.69,24.63,24.77,0.951,0.946,0.956,0.979,0.974,0.98,0.931,0.922,0.936,43.3,39.09,47.14,42.37,38.07,46.2,0,0,0,0,0,0,0.235,0,0.077,0.41,0.6,0.4,37.3
1630879200000,2021,9,2020,12,49,7,0.174,0.0714,0.102,6370.1,40.91,40.91,37.92,1,1,1,286.9,275.5,299,168.9,157.5,118,118,118,0,0,0,0.412,0.395,0.428,168.9,157.5,181,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00913,0.0111,0.0004,0.00036,0.00044,0.293,0.273,0.315,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,38.92,36.24,41.75,37.92,35.15,40.91,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.6
1631484000000,2021,9,2020,12,50,7,0.159,0.0714,0.0876,5420.85,34.35,34.35,32.27,1,1,1,262.8,253.9,271.9,144.8,135.9,118,118,118,0,0,0,0.449,0.434,0.465,144.8,135.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00806,0.0073,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.267,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.26,31.15,35.41,32.27,30.22,34.35,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1632088800000,2021,9,2020,12,51,7,0.147,0.0714,0.0752,4632.13,29.53,29.53,27.57,1,1,1,242.3,234.4,250.8,124.3,116.4,118,118,118,0,0,0,0.487,0.47,0.503,124.3,116.4,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.1,0.00632,0.00565,0.00704,0.00025,0.00022,0.00028,0.214,0.2,0.229,0.0084,0.0079,0.0091,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.42,26.56,30.44,27.57,25.76,29.53,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1632693600000,2021,9,2020,12,52,7,0.137,0.0659,0.0715,4406.86,29.41,29.41,26.23,1,1,1,227.3,223.2,232,118.3,106.6,109,97,118,0,0,0,0.48,0.424,0.525,118.3,106.6,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0908,0.0979,0.0058,0.00481,0.00694,0.00023,0.00019,0.00027,0.202,0.182,0.225,0.0079,0.0072,0.0089,25.23,25.2,25.27,0.924,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,27.04,24.2,30.32,26.23,23.47,29.41,0,0,0,0,0,0,0.146,0,0.0655,0.48,0.52,0.48,32.2
1633298400000,2021,10,2021,1,1,7,0.136,0.0587,0.0771,4778.69,29.22,29.22,28.44,1,1,1,224.5,218.6,227.9,127.5,121.6,97,97,97,0,0,0,0.432,0.426,0.444,127.5,121.6,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.0976,0.00659,0.00608,0.00687,0.00026,0.00024,0.00027,0.218,0.207,0.224,0.0085,0.0081,0.0088,25.24,25.21,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.32,27.92,30.12,28.44,27.08,29.22,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
1633903200000,2021,10,2021,1,2,7,0.127,0.0587,0.068,4189.74,26.5,26.5,24.94,1,1,1,209.4,203.6,216.1,112.4,106.5,97,97,97,0,0,0,0.463,0.449,0.477,112.4,106.5,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.089,0.0935,0.00531,0.00481,0.00588,0.00021,0.00019,0.00023,0.191,0.18,0.203,0.0075,0.007,0.0079,25.35,25.3,25.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.897,25.71,24.29,27.32,24.94,23.56,26.5,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1634508000000,2021,10,2021,1,3,7,0.121,0.0587,0.0621,0,0,0,0,1,1,1,199.6,196.2,203.3,102.6,99.16,97,97,97,0,0,0,0.486,0.477,0.494,102.6,99.16,106.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0864,0.0889,0.00447,0.00418,0.00478,0.00017,0.00016,0.00019,0.173,0.167,0.18,0.0068,0.0065,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.49,0.51,0.49,0
1635112800000,2021,10,2021,1,4,7,0.122,0.0587,0.0637,1135.43,23.75,23.75,6.758,1,1,1,202.3,200.8,204.4,105.3,103.8,97,97,97,0,0,0,0.479,0.475,0.483,105.3,103.8,107.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0881,0.0893,0.0047,0.00457,0.00488,0.00018,0.00018,0.00019,0.178,0.175,0.182,0.007,0.0068,0.0071,25.41,25.39,25.42,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,6.968,0,24.49,6.758,0,23.75,0,5,0,0,0.714,0,0.0375,0.714,0.0583,0.48,0.52,0.48,9.31
1635717600000,2021,11,2021,2,5,7,0.127,0.0562,0.0704,3778.21,27.41,27.41,22.49,1,1,1,209.5,201.1,215.8,116.5,108.1,93,93,93,0,0,0,0.444,0.431,0.463,116.5,108.1,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0892,0.0944,0.00565,0.00494,0.00619,0.00022,0.00019,0.00024,0.198,0.183,0.209,0.0077,0.0071,0.0082,25.35,25.3,25.41,0.792,0,0.927,0.831,0,0.97,0.768,0,0.899,23.18,0,28.25,22.49,0,27.41,0,1,0,0,0.143,0,0.125,0.143,0.0566,0.44,0.55,0.45,29.7
1636322400000,2021,11,2021,2,6,7,0.125,0.0473,0.078,4855.32,33.23,33.23,28.9,1,1,1,207.2,203.3,214.5,129,112.2,78.14,67,93,0,0,0,0.377,0.312,0.453,129,112.2,147.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0907,0.0999,0.00672,0.00529,0.00829,0.00026,0.00021,0.00032,0.218,0.19,0.25,0.0085,0.0074,0.0098,25.34,25.26,25.38,0.929,0.919,0.938,0.97,0.97,0.97,0.901,0.892,0.909,29.79,25.67,34.26,28.9,24.9,33.23,0,0,0,0,0,0,0.161,0,0.047,0.38,0.62,0.38,38.8
1636927200000,2021,11,2021,2,7,7,0.129,0.0405,0.0884,5534.76,33.8,33.8,32.94,1,1,1,213.2,209.6,216.9,146.2,142.6,67,67,67,0,0,0,0.314,0.309,0.32,146.2,142.6,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0995,0.0982,0.101,0.00818,0.00787,0.00849,0.00032,0.00031,0.00033,0.248,0.241,0.254,0.0097,0.0094,0.01,25.27,25.24,25.3,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.96,33.09,34.84,32.94,32.1,33.8,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1637532000000,2021,11,2021,2,8,7,0.128,0.0405,0.0871,5448.9,33.74,33.74,32.43,1,1,1,211,207.1,216.7,144,140.1,67,67,67,0,0,0,0.318,0.309,0.324,144,140.1,149.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0973,0.101,0.00799,0.00766,0.00847,0.00031,0.0003,0.00033,0.244,0.237,0.254,0.0095,0.0093,0.01,25.29,25.25,25.32,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.44,32.51,34.78,32.43,31.54,33.74,0,0,0,0,0,0,0.18,0,0.0409,0.32,0.68,0.32,42.6
1638136800000,2021,11,2021,2,9,7,0.124,0.0371,0.0865,5418.69,32.81,32.81,32.25,1,1,1,204.3,202.2,208.7,143,138.7,61.29,59,67,0,0,0,0.3,0.289,0.326,143,138.7,145.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0968,0.0985,0.00791,0.00754,0.00811,0.00031,0.0003,0.00032,0.241,0.234,0.245,0.0094,0.0092,0.0096,25.33,25.31,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.25,32.19,33.82,32.25,31.22,32.81,0,0,0,0,0,0,0.179,0,0.0375,0.3,0.7,0.3,43.7
1638741600000,2021,12,2021,3,10,7,0.128,0.0357,0.0925,5805.57,35.74,35.74,34.56,1,1,1,212,204.1,217.2,153,145.1,59,59,59,0,0,0,0.278,0.272,0.289,153,145.1,158.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0984,0.103,0.00876,0.00808,0.0092,0.00034,0.00032,0.00036,0.259,0.245,0.268,0.01,0.0096,0.011,25.27,25.23,25.33,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.63,33.75,36.85,34.56,32.74,35.74,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.4
1639346400000,2021,12,2021,3,11,7,0.136,0.0357,0.1,6307.39,39.7,39.7,37.54,1,1,1,224.6,218.6,233.3,165.6,159.6,59,59,59,0,0,0,0.263,0.253,0.27,165.6,159.6,174.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.103,0.109,0.00983,0.00931,0.0106,0.00039,0.00037,0.00042,0.282,0.271,0.297,0.011,0.011,0.012,25.17,25.1,25.22,0.944,0.942,0.946,0.973,0.97,0.977,0.918,0.913,0.925,38.58,37.16,40.62,37.54,36.05,39.7,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1639951200000,2021,12,2021,3,12,7,0.147,0.0357,0.111,7030.29,42.76,42.76,41.85,1,1,1,242.3,235.8,246.2,183.3,176.8,59,59,59,0,0,0,0.244,0.24,0.25,183.3,176.8,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0113,0.0108,0.0117,0.00045,0.00042,0.00046,0.313,0.302,0.32,0.012,0.012,0.013,25.03,25,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.71,41.2,43.63,41.85,40.32,42.76,0,0,0,0,0,0,0.232,0,0.036,0.24,0.76,0.24,47.8
1640556000000,2021,12,2021,3,13,7,0.152,0.0381,0.114,7244.79,44.85,44.85,43.12,1,1,1,251.9,246.2,259.6,188.9,183.6,63,59,73,0,0,0,0.25,0.231,0.285,188.9,183.6,196.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0114,0.0124,0.00047,0.00045,0.00049,0.324,0.315,0.336,0.013,0.012,0.013,24.97,24.94,25,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44,42.67,45.77,43.12,41.82,44.85,0,0,0,0,0,0,0.24,0,0.038,0.25,0.75,0.25,47.7
1641160800000,2022,1,2021,4,14,7,0.17,0.0442,0.126,7842.73,48.2,48.2,46.68,1,1,1,281.5,264.3,299.3,208.5,191.3,73,73,73,0,0,0,0.26,0.244,0.276,208.5,191.3,226.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.129,0.0135,0.012,0.015,0.00054,0.00048,0.0006,0.36,0.329,0.392,0.014,0.013,0.016,24.81,24.71,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.5,44.48,52.59,46.68,43.59,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.1
1641765600000,2022,1,2021,4,15,7,0.19,0.0442,0.146,8843.48,53.91,53.91,52.64,2,2,2,314.1,303.9,319.8,241.1,230.9,73,73,73,0,0,0,0.232,0.228,0.24,241.1,230.9,246.8,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.136,0.0162,0.0154,0.0167,0.00065,0.00061,0.00067,0.256,0.244,0.262,0.01,0.0097,0.01,24.77,24.74,24.84,0.926,0.923,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.13,25.96,27.79,26.32,25.18,26.95,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
1642370400000,2022,1,2021,4,16,7,0.196,0.0442,0.152,9204.7,56.48,56.48,54.79,2,2,2,323.8,314,331.5,250.8,241,73,73,73,0,0,0,0.225,0.22,0.232,250.8,241,258.5,990,990,990,965,965,965.1,25,24.9,25,0.137,0.134,0.14,0.0184,0.0162,0.021,0.00074,0.00065,0.00084,0.268,0.255,0.278,0.011,0.01,0.011,24.71,24.66,24.77,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.24,27.12,29.11,27.39,26.31,28.24,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1642975200000,2022,1,2021,4,17,7,0.215,0.0442,0.17,10337,67.04,67.04,61.53,2,2,2,354.9,334.5,380.5,281.9,261.5,73,73,73,0,0,0,0.206,0.192,0.218,281.9,261.5,307.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.157,0.032,0.0224,0.0441,0.0013,0.0009,0.0018,0.313,0.283,0.352,0.013,0.011,0.014,24.51,24.35,24.64,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.72,29.45,34.56,30.76,28.56,33.52,0,0,0,0,0,0,0.342,0,0.045,0.21,0.79,0.21,48.1
1643580000000,2022,1,2021,4,18,7,0.25,0.0504,0.199,12038.5,76.65,76.65,71.66,2,2,2,412.8,387.3,437.1,329.5,310.8,83.29,73,85,0,0,0,0.202,0.188,0.215,329.5,310.8,352.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.16,0.174,0.0545,0.0457,0.0652,0.0022,0.0019,0.0027,0.386,0.358,0.42,0.016,0.015,0.017,24.16,24.01,24.3,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.925,36.89,34.83,39.33,35.83,33.79,38.33,0,0,0,0,0,0,0.398,0,0.051,0.2,0.8,0.2,48.2
1644184800000,2022,2,2021,5,19,7,0.28,0.0514,0.228,13827,86.41,86.41,82.3,2,2,2,462.4,444.4,481.6,377.4,359.4,85,85,85,0,0,0,0.184,0.176,0.191,377.4,359.4,396.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.183,0.177,0.19,0.0771,0.0687,0.0862,0.0032,0.0028,0.0036,0.458,0.431,0.486,0.019,0.018,0.02,23.86,23.75,23.97,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.935,42.04,40.12,44.09,41.15,39.17,43.2,0,0,0,0,0,0,0.457,0,0.052,0.18,0.81,0.19,49.4
1644789600000,2022,2,2021,5,20,7,0.317,0.0514,0.266,15711.9,96.4,96.4,93.52,2,2,2,524.7,489.6,563.4,439.7,404.6,85,85,85,0,0,0,0.162,0.151,0.174,439.7,404.6,478.4,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.193,0.222,0.107,0.09,0.125,0.0044,0.0037,0.0052,0.551,0.498,0.612,0.023,0.021,0.026,23.49,23.25,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.43,44.91,52.15,46.76,44.01,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,49.6
1645394400000,2022,2,2021,5,21,7,0.391,0.0514,0.34,19628.1,131.1,131.1,116.8,3,3,3,646.7,580.6,720.6,561.7,495.6,85,85,85,0,0,0,0.132,0.118,0.146,561.7,495.6,635.6,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.269,0.231,0.311,0.176,0.133,0.226,0.0075,0.0056,0.0097,0.641,0.53,0.765,0.027,0.022,0.033,22.87,22.45,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.917,0.937,39.92,35.64,44.59,38.94,34.57,43.7,0,0,0,0,0,0,0.649,0,0.051,0.13,0.87,0.13,50.2
1645999200000,2022,2,2021,5,22,7,0.48,0.0628,0.417,23438.7,144.6,144.6,139.5,3,3,3,793.8,745,844.4,690,659,103.9,85,107,0,0,0,0.131,0.114,0.14,690,659,737.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.325,0.376,0.262,0.241,0.294,0.011,0.01,0.013,0.861,0.806,0.944,0.038,0.035,0.042,22.06,21.78,22.31,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.8,50.23,46.51,44.89,48.2,0,0,0,0,0,0,0.775,0,0.063,0.13,0.87,0.13,48.8
1646604000000,2022,3,2021,6,23,7,0.565,0.0704,0.495,26696,167,167,158.9,4,3,3.857142857142857,934.5,866.5,994.3,818,759.5,116.4,107,129,0,0,0,0.124,0.114,0.134,818,759.5,865.3,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.452,0.396,0.498,0.335,0.307,0.358,0.015,0.014,0.016,1.02,0.942,1.09,0.046,0.042,0.049,21.34,21.03,21.65,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,42.67,39.49,51.42,41.45,38.5,48.2,0,0,0,0,0,0,0.883,0,0.07,0.12,0.88,0.12,47.2
1647208800000,2022,3,2021,6,24,7,0.632,0.078,0.554,29357.5,180.6,180.6,174.7,4,4,4,1045,1007,1084,916,877.7,129,129,129,0,0,0,0.123,0.119,0.128,916,877.7,954.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.545,0.51,0.58,0.382,0.364,0.401,0.017,0.016,0.018,1.18,1.11,1.25,0.054,0.05,0.057,20.78,20.59,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.58,43.09,46.06,43.69,42.23,45.14,0,0,0,0,0,0,0.971,0,0.078,0.12,0.88,0.12,46.5
1647813600000,2022,3,2021,6,25,7,0.722,0.078,0.633,31869.7,192.8,192.8,189.7,4,4,4,1193,1097,1319,1064,968.2,129,129,129,18.43,0,90,0.109,0.0978,0.118,1046,968.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.71,0.592,0.819,0.538,0.408,0.648,0.025,0.019,0.031,1.54,1.27,1.77,0.072,0.058,0.084,19.96,19.33,20.52,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.81,46.56,50.46,47.43,45.63,48.2,0,0,0,0,0,0,1.05,0,0.089,0.11,0.88,0.12,44.1
1648418400000,2022,3,2021,6,26,7,0.881,0.0829,0.665,31834.8,192.8,192.8,189.5,4,4,4,1457,1364,1539,1320,1235,137.1,129,148,220.1,135,291,0.094,0.0884,0.0995,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.879,0.838,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.091,18.83,18.53,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.58,49.27,47.37,46.62,48.2,0,0,0,0,0,0,1.05,0,0.216,0.094,0.75,0.25,36.1
1649023200000,2022,4,2021,7,27,7,0.988,0.0895,0.665,30786.7,185.7,185.7,183.3,4,4,4,1634,1561,1720,1486,1413,148,148,148,386,313,472,0.0907,0.0861,0.0948,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.918,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.22,17.93,18.46,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,46,47.38,45.81,45.08,46.43,0,0,0,0,0,0,1.02,0,0.323,0.091,0.67,0.33,31.2
1649628000000,2022,4,2021,7,28,7,1.12,0.0895,0.665,29479.4,179,179,175.5,4,4,4,1860,1757,1951,1712,1609,148,148,148,611.7,509,703,0.0797,0.0759,0.0842,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.48,17.19,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.76,43.97,45.67,43.87,43.09,44.75,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1650232800000,2022,4,2021,7,29,7,1.22,0.0895,0.665,28609.3,171.5,171.5,170.3,4,4,4,2016,1975,2040,1868,1827,148,148,148,767.6,727,792,0.0734,0.0726,0.0749,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.93,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.44,43.28,43.75,42.57,42.41,42.87,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.5
1650837600000,2022,4,2021,7,30,7,1.25,0.0933,0.665,28398.9,169.6,169.6,169,4,4,4,2063,2043,2079,1909,1887,154.3,148,192,808.7,787,827,0.0747,0.0713,0.0923,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.87,16.83,16.92,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.12,43.02,43.25,42.26,42.16,42.39,0,0,0,0,0,0,0.939,0,0.585,0.075,0.53,0.47,22.7
1651442400000,2022,5,2021,8,31,7,1.24,0.116,0.665,28491,171,171,169.6,4,4,4,2042,1990,2075,1850,1798,192,192,192,750.1,698,783,0.094,0.0925,0.0965,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.84,17.06,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.26,43.04,43.62,42.4,42.18,42.75,0,0,0,0,0,0,0.942,0,0.575,0.094,0.54,0.46,23
1652047200000,2022,5,2021,8,32,7,1.13,0.152,0.665,29422.2,178.5,178.5,175.1,4,4,4,1870,1771,1965,1618,1495,252,192,276,517.7,395,673,0.136,0.0977,0.156,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.14,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.84,45.55,43.78,42.96,44.64,0,0,0,0,0,0,0.973,0,0.465,0.13,0.59,0.41,26
1652652000000,2022,5,2021,8,33,7,0.986,0.167,0.665,30821.6,186.9,186.9,183.5,4,4,4,1630,1536,1733,1354,1260,276,276,276,253.6,160,357,0.17,0.159,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.912,0.885,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.095,18.24,17.89,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,45.88,47.67,45.87,44.96,46.72,0,0,0,0,0,0,1.02,0,0.321,0.17,0.67,0.33,31.3
1653256800000,2022,5,2021,8,34,7,0.854,0.167,0.655,31776.1,192.2,192.2,189.1,4,4,4,1412,1292,1507,1136,1016,276,276,276,53,0,131,0.196,0.183,0.214,1083,1016,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.815,0.694,0.873,0.61,0.459,0.648,0.029,0.022,0.032,1.72,1.44,1.82,0.083,0.068,0.089,19.08,18.67,19.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.25,46.95,49.03,47.29,46.01,48.05,0,0,0,0,0,0,1.05,0,0.199,0.2,0.77,0.23,37.2
1653861600000,2022,5,2021,8,35,7,0.689,0.117,0.572,29748.9,186.8,186.8,177.1,4,4,4,1139,1045,1248,945.3,883.7,193.9,161,276,0,0,0,0.169,0.138,0.229,945.3,883.7,1007,990,990,990,968.3,968,968.7,21.7,21.3,22,0.588,0.522,0.656,0.398,0.367,0.439,0.018,0.017,0.02,1.25,1.13,1.38,0.058,0.051,0.064,20.41,20.01,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.17,43.1,47.65,44.27,42.24,46.69,0,0,0,0,0,0,0.984,0,0.117,0.17,0.83,0.17,43.2
1654466400000,2022,6,2021,9,36,7,0.579,0.0974,0.482,25749.1,165.4,165.4,153.3,4,3,3.5714285714285716,957.3,898.5,1022,796.3,737.5,161,161,161,0,0,0,0.168,0.158,0.179,796.3,737.5,860.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.442,0.389,0.501,0.324,0.294,0.356,0.015,0.013,0.016,1.01,0.957,1.09,0.046,0.043,0.049,21.26,20.94,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.04,39.54,51.6,43.48,38.56,48.2,0,0,0,0,0,0,0.851,0,0.097,0.17,0.83,0.17,44.5
1655071200000,2022,6,2021,9,37,7,0.509,0.0974,0.412,22990.8,143.7,143.7,136.9,3,3,3,841.6,802.6,883.3,680.6,641.6,161,161,161,0,0,0,0.192,0.182,0.201,680.6,641.6,722.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.35,0.327,0.375,0.256,0.23,0.284,0.011,0.01,0.013,0.854,0.788,0.926,0.038,0.034,0.041,21.88,21.64,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.55,44.3,48.89,45.62,43.42,47.91,0,0,0,0,0,0,0.76,0,0.097,0.19,0.81,0.19,45.2
1655676000000,2022,6,2021,9,38,7,0.46,0.0974,0.363,20609.3,128.3,128.3,122.7,3,3,3,760.9,726.4,791.4,599.9,565.4,161,161,161,0,0,0,0.212,0.203,0.222,599.9,565.4,630.4,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.304,0.284,0.321,0.202,0.179,0.222,0.0088,0.0077,0.0097,0.718,0.66,0.769,0.031,0.028,0.034,22.34,22.16,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.78,39.64,43.64,40.89,38.66,42.77,0,0,0,0,0,0,0.682,0,0.097,0.21,0.79,0.21,44.8
1656280800000,2022,6,2021,9,39,7,0.412,0.104,0.308,17526,113.7,113.7,104.3,3,2,2.5714285714285716,681.7,649.5,715.1,510,463.5,171.7,161,186,0,0,0,0.253,0.225,0.286,510,463.5,554.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.254,0.229,0.278,0.144,0.118,0.171,0.0062,0.005,0.0074,0.616,0.584,0.641,0.026,0.025,0.028,22.76,22.6,22.9,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.92,0.938,43.39,36.77,51.78,41.66,35.67,48.2,0,0,0,0,0,0,0.58,0,0.104,0.25,0.75,0.25,42.5
1656885600000,2022,7,2021,10,40,7,0.37,0.112,0.258,15195.7,95.82,95.82,90.45,2,2,2,611.8,585.3,639.4,425.8,399.3,186,186,186,0,0,0,0.304,0.291,0.318,425.8,399.3,453.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.201,0.223,0.1,0.0875,0.113,0.0042,0.0037,0.0048,0.541,0.5,0.585,0.023,0.021,0.025,23.11,22.96,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.15,43.49,48.89,45.23,42.62,47.91,0,0,0,0,0,0,0.503,0,0.112,0.3,0.7,0.3,41.1
1657490400000,2022,7,2021,10,41,7,0.334,0.112,0.222,13146.3,83.52,83.52,78.25,2,2,2,552.5,529.8,576.8,366.5,343.8,186,186,186,0,0,0,0.337,0.322,0.351,366.5,343.8,390.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.072,0.0613,0.0835,0.003,0.0026,0.0035,0.451,0.417,0.488,0.019,0.017,0.02,23.46,23.32,23.6,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.08,37.7,42.61,39.13,36.61,41.76,0,0,0,0,0,0,0.435,0,0.112,0.34,0.66,0.34,39.4
1658095200000,2022,7,2021,10,42,7,0.304,0.112,0.191,11325.1,71.61,71.61,67.41,2,2,2,502.1,483,522.4,316.1,297,186,186,186,0,0,0,0.371,0.356,0.385,316.1,297,336.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.165,0.179,0.0482,0.0392,0.0578,0.002,0.0016,0.0024,0.376,0.347,0.406,0.016,0.014,0.017,23.77,23.64,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.75,32.7,36.91,33.71,31.72,35.8,0,0,0,0,0,0,0.375,0,0.113,0.37,0.63,0.37,37.3
1658700000000,2022,7,2021,10,43,7,0.277,0.112,0.165,9792.85,62.1,62.1,58.29,2,2,2,458.8,442.3,476.7,272.8,256.3,186,186,186,0,0,0,0.406,0.39,0.421,272.8,256.3,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0278,0.02,0.0362,0.0011,0.00082,0.0015,0.311,0.286,0.337,0.013,0.012,0.014,24.02,23.92,24.12,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.05,28.23,32.01,29.15,27.39,31.05,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,35.4
1659304800000,2022,8,2021,11,44,7,0.253,0.0937,0.159,9497.38,60.38,60.38,56.53,2,2,2,418,400.4,436,263,245.4,155,155,155,0,0,0,0.371,0.356,0.387,263,245.4,281,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.156,0.0234,0.0166,0.0316,0.00096,0.00068,0.0013,0.293,0.268,0.32,0.012,0.011,0.013,24.23,24.12,24.33,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.14,27.18,31.12,28.27,26.36,30.19,0,0,0,0,0,0,0.314,0,0.094,0.37,0.63,0.37,37.5
1659909600000,2022,8,2021,11,45,7,0.23,0.0937,0.136,8218.51,51.7,51.7,48.92,2,1,1.2857142857142858,380.7,366.2,395.8,225.7,211.2,155,155,155,0,0,0,0.408,0.392,0.423,225.7,211.2,240.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0149,0.0137,0.0162,0.0006,0.00055,0.00066,0.353,0.257,0.407,0.014,0.01,0.017,24.34,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.55,26.06,52.51,41.62,25.28,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1660514400000,2022,8,2021,11,46,7,0.212,0.0937,0.118,7345.35,46.36,46.36,43.72,1,1,1,349.8,337.5,361.6,194.8,182.5,155,155,155,0,0,0,0.443,0.429,0.459,194.8,182.5,206.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0113,0.0133,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.62,41.8,47.31,43.72,40.96,46.36,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.6
1661119200000,2022,8,2021,11,47,7,0.195,0.0937,0.101,6277.29,39.95,39.95,37.36,1,1,1,322.8,312.1,333.4,167.8,157.1,155,155,155,0,0,0,0.481,0.465,0.497,167.8,157.1,178.4,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.01,0.0091,0.0109,0.0004,0.00036,0.00044,0.295,0.276,0.314,0.012,0.011,0.013,24.69,24.62,24.76,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.39,35.93,40.86,37.36,34.85,39.95,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.2
1661724000000,2022,8,2021,11,48,7,0.18,0.081,0.0995,6184.32,41.04,41.04,36.81,1,1,1,298.3,285,309.6,164.5,148.6,133.9,118,155,0,0,0,0.448,0.394,0.511,164.5,148.6,181.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.00973,0.00838,0.0112,0.00039,0.00033,0.00045,0.287,0.261,0.316,0.011,0.01,0.013,24.82,24.78,24.87,0.944,0.939,0.949,0.974,0.97,0.98,0.919,0.911,0.93,37.8,33.97,41.88,36.81,32.95,41.04,0,0,0,0,0,0,0.205,0,0.0805,0.45,0.55,0.45,34.4
1662328800000,2022,9,2021,12,49,7,0.163,0.0714,0.0917,5683.83,36.56,36.56,33.83,1,1,1,269.6,258.5,281.5,151.6,140.5,118,118,118,0,0,0,0.438,0.419,0.456,151.6,140.5,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00864,0.00769,0.00965,0.00034,0.0003,0.00038,0.263,0.243,0.284,0.01,0.0096,0.011,24.96,24.89,25.02,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.87,32.25,37.65,33.83,31.28,36.56,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
1662933600000,2022,9,2021,12,50,7,0.149,0.0714,0.0777,4790.18,30.47,30.47,28.51,1,1,1,246.4,237.4,254.9,128.4,119.5,118,118,118,0,0,0,0.479,0.463,0.497,128.4,119.5,136.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0985,0.0953,0.102,0.00666,0.0059,0.00739,0.00026,0.00023,0.00029,0.221,0.205,0.236,0.0087,0.0081,0.0093,25.1,25.04,25.17,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.39,27.28,31.41,28.51,26.46,30.47,0,0,0,0,0,0,0.158,0,0.0713,0.48,0.52,0.48,32.1
1663538400000,2022,9,2021,12,51,7,0.137,0.0597,0.0776,4808.44,31,31,28.62,1,1,1,227.1,219.7,234.4,128.3,114,98.71,91,118,0,0,0,0.434,0.396,0.509,128.3,114,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0934,0.0999,0.00666,0.00544,0.00752,0.00026,0.00021,0.0003,0.219,0.195,0.237,0.0086,0.0077,0.0093,25.22,25.19,25.26,0.929,0.921,0.934,0.97,0.97,0.97,0.901,0.894,0.906,29.51,25.97,31.96,28.62,25.19,31,0,0,0,0,0,0,0.159,0,0.0594,0.44,0.57,0.43,35.1
1664143200000,2022,9,2021,12,52,7,0.128,0.0519,0.0759,4715.12,30.25,30.25,28.07,1,1,1,211.4,205.7,217.2,125.5,118.6,85.86,73,91,0,0,0,0.406,0.352,0.434,125.5,118.6,134.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0929,0.0965,0.00642,0.00583,0.0072,0.00025,0.00023,0.00028,0.213,0.201,0.228,0.0083,0.0079,0.0089,25.32,25.28,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.93,27.22,31.18,28.07,26.41,30.25,0,0,0,0,0,0,0.156,0,0.0521,0.41,0.59,0.41,36.8
1664748000000,2022,10,2022,1,1,7,0.12,0.0442,0.0759,4727.06,29.37,29.37,28.14,1,1,1,198.5,194,203.8,125.5,121,73,73,73,0,0,0,0.368,0.358,0.376,125.5,121,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0916,0.0951,0.00642,0.00603,0.00687,0.00025,0.00024,0.00027,0.212,0.203,0.221,0.0083,0.008,0.0086,25.38,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,29.01,27.88,30.28,28.14,27.04,29.37,0,0,0,0,0,0,0.156,0,0.0441,0.37,0.63,0.37,39.4
1665352800000,2022,10,2022,1,2,7,0.114,0.0442,0.0699,4318.69,26.7,26.7,25.71,1,1,1,188.5,184.4,192.6,115.5,111.4,73,73,73,0,0,0,0.387,0.379,0.396,115.5,111.4,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0912,0.00557,0.00522,0.00592,0.00022,0.0002,0.00023,0.194,0.186,0.201,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.5,25.48,27.53,25.71,24.71,26.7,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1665957600000,2022,10,2022,1,3,7,0.109,0.0442,0.0645,3959.53,24.38,24.38,23.57,1,1,1,179.6,176.5,183,106.6,103.5,73,73,73,0,0,0,0.407,0.399,0.414,106.6,103.5,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0855,0.0878,0.00481,0.00455,0.0051,0.00019,0.00018,0.0002,0.178,0.172,0.184,0.007,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.3,23.52,25.14,23.57,22.81,24.38,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
1666562400000,2022,10,2022,1,4,7,0.106,0.0442,0.0623,3813.01,23.01,23.01,22.7,1,1,1,176,174.3,177.3,103,101.3,73,73,73,0,0,0,0.415,0.412,0.419,103,101.3,104.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0847,0.0858,0.00451,0.00436,0.00462,0.00018,0.00017,0.00018,0.171,0.168,0.174,0.0067,0.0066,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.884,0.886,23.4,22.98,23.72,22.7,22.28,23.01,0,0,0,0,0,0,0.126,0,0.0437,0.42,0.59,0.41,36
1667167200000,2022,10,2022,1,5,7,0.111,0.041,0.0698,4313.05,28.22,28.22,25.67,1,1,1,183.2,176.8,192.9,115.4,104.6,67.86,67,73,0,0,0,0.371,0.347,0.411,115.4,104.6,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0858,0.0923,0.00556,0.00464,0.00645,0.00022,0.00018,0.00025,0.193,0.174,0.211,0.0075,0.0068,0.0083,25.37,25.37,25.38,0.922,0.914,0.929,0.97,0.97,0.97,0.894,0.886,0.901,26.47,23.79,29.09,25.67,23.07,28.22,0,0,0,0,0,0,0.143,0,0.0412,0.37,0.63,0.37,38.9
1667772000000,2022,11,2022,2,6,7,0.125,0.0405,0.0844,5276.83,33.86,33.86,31.41,1,1,1,206.6,197.5,217.2,139.6,130.5,67,67,67,0,0,0,0.325,0.308,0.339,139.6,130.5,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.094,0.101,0.00761,0.00685,0.00852,0.0003,0.00027,0.00033,0.236,0.22,0.255,0.0092,0.0086,0.01,25.32,25.24,25.38,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.38,30.23,34.91,31.41,29.32,33.86,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
1668376800000,2022,11,2022,2,7,7,0.13,0.0405,0.0898,5618.54,34.73,34.73,33.44,1,1,1,215.4,207.1,221.1,148.4,140.1,67,67,67,0,0,0,0.311,0.303,0.324,148.4,140.1,154.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0973,0.102,0.00837,0.00766,0.00884,0.00033,0.0003,0.00035,0.252,0.237,0.262,0.0099,0.0093,0.01,25.26,25.21,25.32,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.48,32.51,35.8,33.44,31.54,34.73,0,0,0,0,0,0,0.186,0,0.0402,0.31,0.69,0.31,43.2
1668981600000,2022,11,2022,2,8,7,0.13,0.0405,0.0896,5610.69,35.47,35.47,33.4,1,1,1,215.2,206.3,224.3,148.2,139.3,67,67,67,0,0,0,0.312,0.299,0.325,148.2,139.3,157.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.097,0.103,0.00835,0.00759,0.00912,0.00033,0.0003,0.00036,0.251,0.235,0.267,0.0098,0.0092,0.011,25.26,25.19,25.33,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.43,32.32,36.57,33.4,31.35,35.47,0,0,0,0,0,0,0.186,0,0.0404,0.31,0.69,0.31,43.2
1669586400000,2022,11,2022,2,9,7,0.135,0.0378,0.0968,6075.68,37.19,37.19,36.16,1,1,1,222.5,219.7,225.2,160.1,157.1,62.43,59,67,0,0,0,0.281,0.264,0.299,160.1,157.1,164.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.105,0.00936,0.0091,0.00971,0.00037,0.00036,0.00038,0.272,0.267,0.279,0.011,0.01,0.011,25.19,25.18,25.21,0.942,0.941,0.943,0.971,0.97,0.972,0.914,0.913,0.917,37.26,36.5,38.25,36.16,35.41,37.19,0,0,0,0,0,0,0.201,0,0.0382,0.28,0.72,0.28,45
1670191200000,2022,12,2022,3,10,7,0.142,0.0357,0.106,6689.48,43.51,43.51,39.82,1,1,1,234,218.9,249.5,175,159.9,59,59,59,0,0,0,0.253,0.236,0.27,175,159.9,190.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.104,0.114,0.0106,0.00934,0.0119,0.00042,0.00037,0.00047,0.298,0.271,0.326,0.012,0.011,0.013,25.1,24.98,25.22,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.914,0.933,40.77,37.23,44.4,39.82,36.11,43.51,0,0,0,0,0,0,0.221,0,0.036,0.25,0.75,0.25,47.1
1670796000000,2022,12,2022,3,11,7,0.159,0.0357,0.124,7833.7,48.2,48.2,46.63,1,1,1,263.6,254.1,274.4,204.6,195.1,59,59,59,0,0,0,0.224,0.215,0.232,204.6,195.1,215.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.123,0.0131,0.0123,0.0141,0.00052,0.00049,0.00056,0.351,0.334,0.37,0.014,0.013,0.015,24.89,24.83,24.95,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.73,45.51,50.22,46.63,44.6,48.2,0,0,0,0,0,0,0.259,0,0.035,0.22,0.78,0.22,49.3
1671400800000,2022,12,2022,3,12,7,0.176,0.0357,0.14,8469.39,53.33,53.33,50.41,2,1,1.5714285714285714,290.2,279,302.5,231.2,220,59,59,59,0,0,0,0.204,0.195,0.211,231.2,220,243.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.133,0.0154,0.0145,0.0165,0.00061,0.00057,0.00066,0.307,0.242,0.388,0.012,0.0096,0.015,24.83,24.78,24.9,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.55,26,52.43,35.54,25.22,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.8,0.2,48.1
1672005600000,2022,12,2022,3,13,6,0.164,0.0306,0.133,8091.76,60.15,60.15,56.19,2,2,2,315.5,304.4,333.7,256.5,245.4,59,59,59,0,0,0,0.187,0.177,0.194,256.5,245.4,274.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.134,0.144,0.0205,0.0166,0.0287,0.00082,0.00066,0.0011,0.274,0.259,0.301,0.011,0.01,0.012,24.75,24.63,24.82,0.93,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.97,27.71,31.01,28.1,26.88,30.08,0,0,0,0,0,0,0.312,0,0.031,0.19,0.81,0.19,49.3