date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,133.41,0.88,5,Dry,29,5,4,2,33,73,0.55,60.41,0.45,60.41,0,0,0,0,-2,2,29,5,4,0,35,98.4,990,964.5,25.5,0.0708,0.000885,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1993-01-02,1992,4,14,2,135.33,0.87,5,Dry,29,5,4,2,33,73,0.54,62.33,0.46,62.33,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.0709,0.00105,0.0000411,0.072,0.00282,1,0.0266,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1993-01-03,1992,4,14,3,137.24,0.87,5,Dry,29,5,4,2,33,73,0.53,64.24,0.47,64.24,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0716,0.00121,0.0000475,0.0728,0.00286,1,0.0292,0.102,0.004,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1993-01-04,1992,4,14,4,141.34,0.86,5,Dry,29,5,4,2,33,73,0.52,68.34,0.48,68.34,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0731,0.00156,0.0000611,0.0746,0.00293,1,0.0348,0.109,0.00429,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1993-01-05,1992,4,14,5,145.44,0.84,5,Dry,29,5,4,2,33,73,0.5,72.44,0.5,72.44,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0745,0.00191,0.0000748,0.0764,0.003,1,0.0403,0.117,0.00458,25.4,0.926,0.96,0.889,16.7,16,16,385
1993-01-06,1992,4,14,6,149.55,0.83,5,Dry,29,5,4,2,33,73,0.49,76.55,0.51,76.55,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00226,0.0000885,0.0782,0.00307,1,0.0458,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1993-01-07,1992,4,15,7,150.37,0.82,5,Dry,29,5,4,2,33,73,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00233,0.0000912,0.0786,0.00308,1,0.0469,0.126,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1993-01-08,1992,4,15,8,150.09,0.82,5,Dry,29,5,4,2,33,73,0.49,77.09,0.51,77.09,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.0023,0.0000903,0.0785,0.00308,1,0.0466,0.125,0.0049,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1993-01-09,1992,4,15,9,152.55,0.82,5,Dry,29,5,4,2,33,73,0.48,79.55,0.52,79.55,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.077,0.00251,0.0000985,0.0795,0.00312,1,0.0499,0.129,0.00507,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1993-01-10,1992,4,15,10,155.02,0.81,5,Dry,29,5,4,2,33,73,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00272,0.000107,0.0806,0.00316,1,0.0532,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1993-01-11,1992,4,15,11,155.29,0.81,5,Dry,29,5,4,2,33,73,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000108,0.0807,0.00316,1,0.0536,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1993-01-12,1992,4,15,12,155.02,0.81,5,Dry,29,5,4,2,33,73,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00272,0.000107,0.0806,0.00316,1,0.0532,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1993-01-13,1992,4,15,13,156.93,0.8,5,Dry,29,5,4,2,33,73,0.47,83.93,0.54,83.93,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1993-01-14,1992,4,16,14,160.48,0.79,5,Dry,29,5,4,2,33,73,0.46,87.48,0.55,87.48,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0606,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1993-01-15,1992,4,16,15,161.3,0.79,5,Dry,29,5,4,2,33,73,0.45,88.3,0.55,88.3,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0617,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1993-01-16,1992,4,16,16,162.12,0.79,5,Dry,29,5,4,2,33,73,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.00013,0.0837,0.00328,1,0.0628,0.147,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1993-01-17,1992,4,16,17,163.49,0.78,5,Dry,29,5,4,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1993-01-18,1992,4,16,18,163.77,0.78,5,Dry,29,5,4,2,33,73,0.45,90.77,0.55,90.77,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0844,0.00331,1,0.065,0.149,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1993-01-19,1992,4,16,19,167.87,0.77,5,Dry,29,5,4,2,33,73,0.43,94.87,0.56,94.87,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1993-01-20,1992,4,16,20,174.7,0.75,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1993-01-21,1992,4,17,21,179.35,0.74,5,Dry,29,5,4,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1993-01-22,1992,4,17,22,182.36,0.73,5,Dry,29,5,4,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1993-01-23,1992,4,17,23,185.91,0.72,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-01-24,1992,4,17,24,193.3,0.69,5,Dry,29,5,4,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1993-01-25,1992,4,17,25,200.13,0.67,5,Dry,29,5,4,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1993-01-26,1992,4,17,26,205.87,0.65,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000276,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-01-27,1992,4,17,27,212.16,0.63,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
1993-01-28,1992,4,18,28,216.81,0.62,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1993-01-29,1992,4,18,29,220.37,0.61,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1993-01-30,1992,4,18,30,223.92,0.6,5,Dry,29,5,4,2,33,73,0.33,150.9,0.67,150.9,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
1993-01-31,1992,4,18,31,227.48,0.59,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00888,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
1993-02-01,1992,5,18,32,233.77,0.58,5,Dry,31,6,4,3,41,85,0.36,148.8,0.64,148.8,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.0084,0.000331,0.111,0.00437,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.4,33.4,33.4,801
1993-02-02,1992,5,18,33,239.51,0.56,5,Dry,31,6,4,3,41,85,0.35,154.5,0.65,154.5,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00888,0.00035,0.113,0.00447,1,0.151,0.265,0.0104,25.1,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-02-03,1992,5,18,34,245.25,0.55,5,Dry,31,6,4,3,41,85,0.35,160.3,0.65,160.3,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00937,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
1993-02-04,1992,5,19,35,251.54,0.54,5,Dry,31,6,4,3,41,85,0.34,166.5,0.66,166.5,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00991,0.000392,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1993-02-05,1992,5,19,36,257.28,0.53,5,Dry,31,6,4,3,41,85,0.33,172.3,0.67,172.3,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000411,0.121,0.0048,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,39,39,935
1993-02-06,1992,5,19,37,265.76,0.52,5,Dry,31,6,4,3,41,85,0.32,180.8,0.68,180.8,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.187,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-02-07,1992,5,19,38,273.69,0.5,5,Dry,31,6,4,3,41,85,0.31,188.7,0.69,188.7,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-02-08,1992,5,19,39,283.26,0.49,5,Dry,31,6,4,3,41,85,0.3,198.3,0.7,198.3,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
1993-02-09,1992,5,19,40,292.28,0.48,5,Dry,31,6,4,3,41,85,0.29,207.3,0.71,207.3,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000532,0.137,0.00543,1,0.222,0.359,0.0143,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1993-02-10,1992,5,19,41,301.85,0.47,5,Dry,31,6,4,3,41,85,0.28,216.8,0.72,216.8,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000565,0.141,0.00561,1,0.235,0.376,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1993-02-11,1992,5,20,42,310.33,0.46,5,Dry,31,6,4,3,41,85,0.27,225.3,0.73,225.3,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.13,0.0149,0.000595,0.144,0.00577,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-02-12,1992,5,20,43,320.99,0.44,5,Dry,31,6,4,3,41,85,0.27,236,0.73,236,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000632,0.149,0.00597,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
1993-02-13,1992,5,20,44,334.39,0.43,5,Dry,31,6,4,3,41,85,0.25,249.4,0.75,249.4,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.00068,0.155,0.00622,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
1993-02-14,1992,5,20,45,347.79,0.41,5,Dry,31,6,4,3,41,85,0.24,262.8,0.76,262.8,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.023,0.000927,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1993-02-15,1992,5,20,46,362.28,0.4,5,Dry,31,6,4,3,41,85,0.23,277.3,0.77,277.3,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00717,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1993-02-16,1992,5,20,47,377.87,0.38,5,Dry,31,6,4,3,41,85,0.23,292.9,0.78,292.9,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0372,0.00151,0.191,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
1993-02-17,1992,5,20,48,393.45,0.37,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0446,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
1993-02-18,1992,5,21,49,410.68,0.36,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1993-02-19,1992,5,21,50,427.36,0.35,5,Dry,31,6,4,3,41,85,0.2,342.4,0.8,342.4,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0606,0.00248,0.231,0.00945,2,0.174,0.405,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
1993-02-20,1992,5,21,51,445.68,0.33,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.247,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
1993-02-21,1992,5,21,52,461.27,0.31,5,Dry,31,6,4,3,41,85,0.18,376.3,0.82,376.3,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
1993-02-22,1992,5,21,53,476.85,0.3,5,Dry,31,6,4,3,41,85,0.18,391.9,0.82,391.9,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1993-02-23,1992,5,21,54,496.27,0.29,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2140
1993-02-24,1992,5,21,55,515.68,0.28,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
1993-02-25,1992,5,22,56,536.19,0.27,5,Dry,31,6,4,3,41,85,0.16,451.2,0.84,451.2,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
1993-02-26,1992,5,22,57,556.15,0.26,5,Dry,31,6,4,3,41,85,0.15,471.1,0.85,471.1,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
1993-02-27,1992,5,22,58,577.75,0.25,5,Dry,31,6,4,3,41,85,0.15,492.8,0.85,492.8,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
1993-02-28,1992,5,22,59,598.8,0.24,5,Dry,31,6,4,3,41,85,0.14,513.8,0.86,513.8,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
1993-03-01,1992,6,22,60,618.22,0.23,5,Dry,36,8,6,4,53,107,0.17,511.2,0.83,511.2,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.245,0.142,0.00603,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1993-03-02,1992,6,22,61,634.9,0.22,5,Dry,36,8,6,4,53,107,0.17,527.9,0.83,527.9,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
1993-03-03,1992,6,22,62,652.67,0.21,5,Dry,36,8,6,4,53,107,0.16,545.7,0.84,545.7,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
1993-03-04,1992,6,23,63,672.09,0.21,5,Dry,36,8,6,4,53,107,0.16,565.1,0.84,565.1,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.455,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
1993-03-05,1992,6,23,64,689.31,0.2,5,Dry,36,8,6,4,53,107,0.15,582.3,0.84,582.3,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.205,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
1993-03-06,1992,6,23,65,705.44,0.19,5,Dry,36,8,6,4,53,107,0.15,598.4,0.85,598.4,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
1993-03-07,1992,6,23,66,722.67,0.19,5,Dry,36,8,6,4,53,107,0.15,615.7,0.85,615.7,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.212,0.00915,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
1993-03-08,1992,6,23,67,739.9,0.18,5,Dry,36,8,6,4,53,107,0.14,632.9,0.85,632.9,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.538,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
1993-03-09,1992,6,23,68,753.84,0.18,5,Dry,36,8,6,4,53,107,0.14,646.8,0.86,646.8,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.233,0.0101,0.556,0.0241,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1993-03-10,1992,6,23,69,766.69,0.17,5,Dry,36,8,6,4,53,107,0.14,659.7,0.86,659.7,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.239,0.811,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1993-03-11,1992,6,24,70,775.72,0.17,5,Dry,36,8,6,4,53,107,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0253,3,0.243,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
1993-03-12,1992,6,24,71,784.85,0.17,5,Dry,36,8,6,4,53,107,0.14,677.9,0.86,677.9,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
1993-03-13,1992,6,24,72,795.33,0.16,5,Dry,36,8,6,4,53,107,0.14,688.3,0.86,688.3,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1993-03-14,1992,6,24,73,806.78,0.16,5,Dry,36,8,6,4,53,107,0.13,699.8,0.87,699.8,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0272,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
1993-03-15,1992,6,24,74,822.62,0.15,5,Dry,36,8,6,4,53,107,0.13,715.6,0.87,715.6,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49,48.1,144,3460
1993-03-16,1992,6,24,75,843.41,0.15,5,Dry,36,8,6,4,53,107,0.13,736.4,0.87,736.4,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.375,0.293,0.0129,0.668,0.0294,3,0.274,0.942,0.0414,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1993-03-17,1992,6,24,76,865.5,0.14,5,Dry,36,8,6,4,53,107,0.12,758.5,0.88,758.5,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.395,0.306,0.0135,0.701,0.031,3,0.282,0.983,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1993-03-18,1992,6,25,77,884.42,0.14,5,Dry,36,8,6,4,53,107,0.12,777.4,0.88,777.4,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.728,0.0323,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.4,48.2,145,3470
1993-03-19,1992,6,25,78,904.01,0.13,5,Dry,36,8,6,4,53,107,0.12,797,0.88,797,0,0,0,0,-4,4,36,8,6,0,57,847,990,967.5,22.5,0.43,0.325,0.0144,0.755,0.0336,4,0.211,0.967,0.043,21.5,0.953,0.976,0.931,40.1,39.1,157,3760
1993-03-20,1992,6,25,79,928.8,0.13,5,Dry,36,8,6,4,53,107,0.12,821.8,0.89,821.8,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.453,0.337,0.015,0.79,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1993-03-21,1992,6,25,80,954.44,0.12,5,Dry,36,8,6,4,53,107,0.11,847.4,0.89,847.4,0,0,0,0,-4,4,36,8,6,0,57,897,990,967.7,22.3,0.476,0.349,0.0157,0.826,0.0371,4,0.229,1.05,0.0473,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
1993-03-22,1992,6,25,81,985.73,0.12,5,Dry,36,8,6,4,53,107,0.11,878.7,0.89,878.7,0,0,0,0,-4,4,36,8,6,0,57,929,990,967.8,22.2,0.505,0.364,0.0164,0.869,0.0392,4,0.239,1.11,0.05,21,0.955,0.98,0.936,43.3,42.4,170,4070
1993-03-23,1992,6,25,82,1023.1,0.11,5,Dry,36,8,6,4,53,107,0.1,916.1,0.9,916.1,0,0,0,0,-4,4,36,8,6,0,57,966,990,968,22,0.539,0.382,0.0174,0.922,0.0418,4,0.252,1.17,0.0533,20.9,0.956,0.98,0.936,44.8,43.9,175,4210
1993-03-24,1992,6,25,83,1056.4,0.11,5,Dry,36,8,6,4,53,107,0.1,949.4,0.9,949.4,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.57,0.399,0.0182,0.968,0.0442,4,0.263,1.23,0.0562,20.7,0.956,0.98,0.937,46,45.1,180,4330
1993-03-25,1992,6,26,84,1085.3,0.1,5,Dry,36,8,6,4,53,107,0.099,978.3,0.9,978.3,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.596,0.412,0.0189,1.01,0.0462,4,0.273,1.28,0.0587,20.6,0.956,0.98,0.937,47.1,46.2,185,4430
1993-03-26,1992,6,26,85,1120.2,0.099,5,Dry,36,8,6,4,53,107,0.096,1013,0.9,1013,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.645,0.453,0.0208,1.1,0.0505,4,0.283,1.38,0.0635,20.3,0.956,0.98,0.936,48.3,47.3,189,4540
1993-03-27,1992,6,26,86,1150.3,0.096,5,Dry,36,8,6,4,53,107,0.093,1043,0.91,1043,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.689,0.52,0.0241,1.21,0.0559,4,0.289,1.5,0.0692,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
1993-03-28,1992,6,26,87,1180.9,0.093,5,Dry,36,8,6,4,53,107,0.091,1074,0.91,1074,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.734,0.589,0.0274,1.32,0.0614,4,0.295,1.62,0.0751,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
1993-03-29,1992,6,26,88,1200.6,0.091,5,Dry,36,8,6,4,53,107,0.089,1094,0.91,1094,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.762,0.634,0.0295,1.4,0.065,4,0.299,1.69,0.0789,19.8,0.954,0.98,0.935,50.6,48.2,193,4630
1993-03-30,1992,6,26,89,1214.9,0.089,5,Dry,36,8,6,4,53,107,0.088,1108,0.91,1100,8,2,0,0,-4,10,38,8,6,0,63,1150,990,968.6,21.4,0.775,0.648,0.0302,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
1993-03-31,1992,6,26,90,1229.2,0.087,5,Dry,36,8,6,4,53,107,0.087,1122,0.91,1100,22,5,1,1,-3,18,41,9,7,1,71,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
1993-04-01,1992,7,27,91,1243.6,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1096,0.88,1096,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.789,0.638,0.0299,1.43,0.0669,4,0.299,1.73,0.0809,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-04-02,1992,7,27,92,1252.3,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1104,0.88,1100,4,1,0,0,-10,13,46,11,10,0,85,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-04-03,1992,7,27,93,1255.2,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1107,0.88,1100,7,2,0,0,-10,15,47,11,10,0,87,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-04-04,1992,7,27,94,1264,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1116,0.88,1100,16,4,0,0,-10,22,49,11,10,0,94,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-04-05,1992,7,27,95,1278.6,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1131,0.88,1100,31,7,1,1,-9,31,52,12,11,1,103,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1993-04-06,1992,7,27,96,1287.4,0.079,4,Mod_Dry,45,11,10,10,72,148,0.12,1139,0.89,1100,39,9,1,1,-9,37,54,12,11,1,109,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1993-04-07,1992,7,27,97,1296.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1148,0.89,1100,48,11,1,1,-9,44,56,12,11,1,116,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-04-08,1992,7,28,98,1305.2,0.077,4,Mod_Dry,45,11,10,10,72,148,0.11,1157,0.89,1100,57,13,2,2,-8,48,58,13,12,2,120,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-04-09,1992,7,28,99,1314.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.11,1166,0.89,1100,66,15,2,2,-8,55,60,13,12,2,127,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-04-10,1992,7,28,100,1323.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.11,1175,0.89,1100,75,17,2,2,-8,62,62,13,12,2,134,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-04-11,1992,7,28,101,1338.1,0.074,4,Mod_Dry,45,11,10,10,72,148,0.11,1190,0.89,1100,90,20,3,3,-7,71,65,14,13,3,143,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-04-12,1992,7,28,102,1365.3,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1217,0.89,1100,117,26,4,4,-6,89,71,15,14,4,161,1200,990,969,21,0.845,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0856,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-04-13,1992,7,28,103,1392.8,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1993-04-14,1992,7,28,104,1408.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-04-15,1992,7,29,105,1423.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-04-16,1992,7,29,106,1439.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-04-17,1992,7,29,107,1448.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-04-18,1992,7,29,108,1458,0.055,4,Mod_Dry,45,11,10,10,72,148,0.1,1310,0.9,1100,210,47,6,6,-4,155,92,17,16,6,227,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1993-04-19,1992,7,29,109,1467.4,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1319,0.9,1100,219,49,7,7,-3,159,94,18,17,7,231,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-04-20,1992,7,29,110,1476.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1329,0.9,1100,229,52,7,7,-3,166,97,18,17,7,238,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-04-21,1992,7,29,111,1480,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1332,0.9,1100,232,52,7,7,-3,169,97,18,17,7,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1993-04-22,1992,7,30,112,1483.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1335,0.9,1100,235,53,7,7,-3,171,98,18,17,7,243,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-04-23,1992,7,30,113,1486.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-04-24,1992,7,30,114,1489.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.099,1341,0.9,1100,241,54,7,7,-3,176,99,18,17,7,248,1230,990,969.5,20.5,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-04-25,1992,7,30,115,1486.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-04-26,1992,7,30,116,1483.2,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1335,0.9,1100,235,53,7,7,-3,171,98,18,17,7,243,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1993-04-27,1992,7,30,117,1480,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1332,0.9,1100,232,52,7,7,-3,169,97,18,17,7,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1993-04-28,1992,7,30,118,1470.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-04-29,1992,7,31,119,1461.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-04-30,1992,7,31,120,1451.7,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-01,1992,8,31,121,1442.3,0.058,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1993-05-02,1992,8,31,122,1426.8,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-03,1992,8,31,123,1411.3,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1219,0.86,1100,119,27,4,4,-6,90,74,14,14,4,205,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-05-04,1992,8,31,124,1395.9,0.066,4,Mod_Dry,47,10,10,10,115,192,0.14,1204,0.86,1100,104,24,3,3,-7,81,71,13,13,3,196,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1993-05-05,1992,8,31,125,1374.4,0.069,4,Mod_Dry,47,10,10,10,115,192,0.14,1182,0.86,1100,82,19,2,3,-8,66,66,12,13,2,181,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1993-05-06,1992,8,32,126,1341.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.14,1149,0.86,1100,49,11,1,1,-9,45,58,11,11,1,160,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-05-07,1992,8,32,127,1308.2,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1116,0.85,1100,16,4,0,0,-10,22,51,10,10,0,137,1170,990,968.9,21.1,0.803,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-05-08,1992,8,32,128,1275.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1084,0.85,1084,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.773,0.611,0.0288,1.38,0.0652,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
1993-05-09,1992,8,32,129,1243.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.726,0.539,0.0253,1.26,0.0593,4,0.29,1.56,0.0729,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1993-05-10,1992,8,32,130,1212,0.089,4,Mod_Dry,47,10,10,10,115,192,0.16,1020,0.84,1020,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.679,0.468,0.0218,1.15,0.0535,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.8,46.8,187,4490
1993-05-11,1992,8,32,131,1186.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.16,994.5,0.84,994.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46.1,184,4420
1993-05-12,1992,8,32,132,1161.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,969.4,0.83,969.4,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
1993-05-13,1992,8,33,133,1136.5,0.098,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1993-05-14,1992,8,33,134,1112.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,920.1,0.83,920.1,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.558,0.384,0.0177,0.943,0.0434,4,0.253,1.2,0.055,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
1993-05-15,1992,8,33,135,1088,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,896,0.82,896,0,0,0,0,-10,10,47,10,10,0,125,963,990,968.2,21.8,0.536,0.373,0.0171,0.909,0.0417,4,0.245,1.15,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
1993-05-16,1992,8,33,136,1064.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,872.2,0.82,872.2,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
1993-05-17,1992,8,33,137,1040.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,848.9,0.82,848.9,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
1993-05-18,1992,8,33,138,1018,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,826,0.81,826,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.7,159,3810
1993-05-19,1992,8,33,139,995.57,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,803.6,0.81,803.6,0,0,0,0,-10,10,47,10,10,0,125,871,990,967.9,22.1,0.452,0.328,0.0148,0.78,0.0353,4,0.214,0.994,0.0449,21.1,0.953,0.975,0.93,39.7,38.7,155,3710
1993-05-20,1992,8,34,140,973.58,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,781.6,0.8,781.6,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.317,0.0143,0.749,0.0337,3,0.288,1.04,0.0467,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
1993-05-21,1992,8,34,141,956.81,0.12,5,Dry,42,9,8,6,82,147,0.15,809.8,0.85,809.8,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
1993-05-22,1992,8,34,142,940.36,0.13,5,Dry,42,9,8,6,82,147,0.16,793.4,0.84,793.4,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.435,0.323,0.0145,0.758,0.0339,4,0.21,0.968,0.0434,21.4,0.953,0.975,0.929,39.6,38.6,155,3710
1993-05-23,1992,8,34,143,924.23,0.13,5,Dry,42,9,8,6,82,147,0.16,777.2,0.84,777.2,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.736,0.0328,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1993-05-24,1992,8,34,144,908.45,0.13,5,Dry,42,9,8,6,82,147,0.16,761.5,0.84,761.5,0,0,0,0,-6,6,42,9,8,0,88,820,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
1993-05-25,1992,8,34,145,893.05,0.14,5,Dry,42,9,8,6,82,147,0.17,746,0.83,746,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.691,0.0307,3,0.278,0.97,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1993-05-26,1992,8,34,146,878.03,0.14,5,Dry,42,9,8,6,82,147,0.17,731,0.83,731,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.668,0.0296,3,0.271,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1993-05-27,1992,8,35,147,863.44,0.14,5,Dry,42,9,8,6,82,147,0.17,716.4,0.83,716.4,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.28,0.0123,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
1993-05-28,1992,8,35,148,849.31,0.15,5,Dry,42,9,8,6,82,147,0.17,702.3,0.83,702.3,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
1993-05-29,1992,8,35,149,835.69,0.15,5,Dry,42,9,8,6,82,147,0.18,688.7,0.82,688.7,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
1993-05-30,1992,8,35,150,822.62,0.15,5,Dry,42,9,8,6,82,147,0.18,675.6,0.82,675.6,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0261,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,136,3280
1993-05-31,1992,8,35,151,810.2,0.16,5,Dry,42,9,8,6,82,147,0.18,663.2,0.82,663.2,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-01,1992,9,35,152,801.77,0.16,5,Dry,39,9,7,5,59,119,0.15,682.8,0.85,682.8,0,0,0,0,-5,5,39,9,7,0,64,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0263,3,0.25,0.853,0.0372,22,0.957,0.98,0.938,47.1,46.1,138,3320
1993-06-02,1992,9,35,153,793.77,0.16,5,Dry,39,9,7,5,59,119,0.15,674.8,0.85,674.8,0,0,0,0,-5,5,39,9,7,0,64,730,990,967.1,22.9,0.341,0.252,0.011,0.593,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1993-06-03,1992,9,36,154,786.28,0.16,5,Dry,39,9,7,5,59,119,0.15,667.3,0.85,667.3,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.247,0.0107,0.584,0.0254,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-04,1992,9,36,155,779.43,0.17,5,Dry,39,9,7,5,59,119,0.15,660.4,0.85,660.4,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1993-06-05,1992,9,36,156,773.47,0.17,5,Dry,39,9,7,5,59,119,0.15,654.5,0.85,654.5,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1993-06-06,1992,9,36,157,766.15,0.17,5,Dry,39,9,7,5,59,119,0.15,647.1,0.84,647.1,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
1993-06-07,1992,9,36,158,753.3,0.18,5,Dry,39,9,7,5,59,119,0.16,634.3,0.84,634.3,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00973,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-08,1992,9,36,159,742.09,0.18,5,Dry,39,9,7,5,59,119,0.16,623.1,0.84,623.1,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.00939,0.529,0.0229,3,0.223,0.752,0.0325,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
1993-06-09,1992,9,36,160,730.33,0.18,5,Dry,39,9,7,5,59,119,0.16,611.3,0.84,611.3,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00903,0.515,0.0222,3,0.218,0.732,0.0316,22.4,0.955,0.98,0.936,42.8,42,126,3020
1993-06-10,1992,9,37,161,718.57,0.19,5,Dry,39,9,7,5,59,119,0.17,599.6,0.83,599.6,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00868,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1993-06-11,1992,9,37,162,706.81,0.19,5,Dry,39,9,7,5,59,119,0.17,587.8,0.83,587.8,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00832,0.485,0.0209,3,0.207,0.692,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
1993-06-12,1992,9,37,163,695.6,0.19,5,Dry,39,9,7,5,59,119,0.17,576.6,0.83,576.6,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.285,0.186,0.00798,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.7,119,2860
1993-06-13,1992,9,37,164,685.48,0.2,5,Dry,39,9,7,5,59,119,0.17,566.5,0.83,566.5,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00768,0.459,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
1993-06-14,1992,9,37,165,674.82,0.2,5,Dry,39,9,7,5,59,119,0.18,555.8,0.82,555.8,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.172,0.00736,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
1993-06-15,1992,9,37,166,664.16,0.21,5,Dry,39,9,7,5,59,119,0.18,545.2,0.82,545.2,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1993-06-16,1992,9,37,167,654.04,0.21,5,Dry,39,9,7,5,59,119,0.18,535,0.82,535,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00675,0.42,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
1993-06-17,1992,9,38,168,645.02,0.22,5,Dry,39,9,7,5,59,119,0.18,526,0.82,526,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00648,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1993-06-18,1992,9,38,169,635.44,0.22,5,Dry,39,9,7,5,59,119,0.19,516.4,0.81,516.4,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.0062,0.397,0.0169,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
1993-06-19,1992,9,38,170,625.87,0.23,5,Dry,39,9,7,5,59,119,0.19,506.9,0.81,506.9,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2520
1993-06-20,1992,9,38,171,616.3,0.23,5,Dry,39,9,7,5,59,119,0.19,497.3,0.81,497.3,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
1993-06-21,1992,9,38,172,607.28,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,446.3,0.73,446.3,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
1993-06-22,1992,9,38,173,599.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,438.4,0.73,438.4,0,0,0,0,-9,9,45,10,9,0,97,502,990,966.3,23.7,0.213,0.106,0.00447,0.319,0.0134,2,0.238,0.557,0.0235,23.1,0.957,0.98,0.938,47.6,46.7,93.4,2240
1993-06-23,1992,9,38,174,590.87,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,429.9,0.73,429.9,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.233,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.8,91.7,2200
1993-06-24,1992,9,39,175,582.4,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,421.4,0.72,421.4,0,0,0,0,-9,9,45,10,9,0,97,485,990,966.2,23.8,0.207,0.0979,0.00412,0.305,0.0128,2,0.227,0.532,0.0224,23.2,0.956,0.98,0.937,45.9,45,90,2160
1993-06-25,1992,9,39,176,573.92,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,412.9,0.72,412.9,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0939,0.00394,0.298,0.0125,2,0.221,0.519,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.4,2120
1993-06-26,1992,9,39,177,565.99,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,405,0.72,405,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0902,0.00378,0.291,0.0122,2,0.216,0.507,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
1993-06-27,1992,9,39,178,558.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,397.1,0.71,397.1,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0864,0.00362,0.285,0.0119,2,0.211,0.495,0.0207,23.4,0.954,0.98,0.935,43.5,42.6,85.2,2050
1993-06-28,1992,9,39,179,551.23,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,390.2,0.71,390.2,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0832,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.8,2010
1993-06-29,1992,9,39,180,543.84,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,382.8,0.7,382.8,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0797,0.00333,0.273,0.0114,2,0.201,0.474,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
1993-06-30,1992,9,39,181,536.46,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,375.5,0.7,375.5,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.191,0.0762,0.00318,0.267,0.0111,2,0.196,0.463,0.0193,23.5,0.952,0.979,0.931,41.2,40.3,80.7,1940
1993-07-01,1992,10,40,182,529.08,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,394.1,0.74,394.1,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.085,0.00354,0.28,0.0117,2,0.209,0.489,0.0204,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
1993-07-02,1992,10,40,183,522.24,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,387.2,0.74,387.2,0,0,0,0,-6,6,42,9,8,0,76,446,990,966,24,0.193,0.0818,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
1993-07-03,1992,10,40,184,515.41,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,380.4,0.74,380.4,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.191,0.0786,0.00326,0.269,0.0112,2,0.199,0.468,0.0195,23.6,0.952,0.98,0.933,42,41.1,82.2,1970
1993-07-04,1992,10,40,185,509.66,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,374.7,0.73,374.7,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.0758,0.00315,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
1993-07-05,1992,10,40,186,503.37,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,368.4,0.73,368.4,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0729,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.7,0.951,0.977,0.929,40.7,39.8,79.5,1910
1993-07-06,1992,10,40,187,497.09,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,362.1,0.73,362.1,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0699,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39.1,78.1,1870
1993-07-07,1992,10,40,188,490.8,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,355.8,0.72,355.8,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0669,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.3,38.4,76.7,1840
1993-07-08,1992,10,41,189,484.51,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,349.5,0.72,349.5,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.6,75.3,1810
1993-07-09,1992,10,41,190,478.77,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.413,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
1993-07-10,1992,10,41,191,473.02,0.31,4,Mod_Dry,42,9,8,6,70,135,0.28,338,0.71,338,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
1993-07-11,1992,10,41,192,467.28,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,332.3,0.71,332.3,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1710
1993-07-12,1992,10,41,193,461.54,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,326.5,0.71,326.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
1993-07-13,1992,10,41,194,456.89,0.32,4,Mod_Dry,42,9,8,6,70,135,0.29,321.9,0.7,321.9,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0509,0.00209,0.221,0.00907,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1993-07-14,1992,10,41,195,451.69,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,316.7,0.7,316.7,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
1993-07-15,1992,10,42,196,446.5,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,311.5,0.7,311.5,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.046,0.00189,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1993-07-16,1992,10,42,197,441.3,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,306.3,0.69,306.3,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
1993-07-17,1992,10,42,198,436.11,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,301.1,0.69,301.1,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0411,0.00168,0.204,0.00834,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
1993-07-18,1992,10,42,199,430.91,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,295.9,0.69,295.9,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0387,0.00158,0.199,0.00815,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1993-07-19,1992,10,42,200,425.72,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,290.7,0.68,290.7,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0362,0.00148,0.195,0.00797,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.3,31.3,62.7,1500
1993-07-20,1992,10,42,201,421.07,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,286.1,0.68,286.1,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00781,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,31.8,30.8,61.7,1480
1993-07-21,1992,10,42,202,416.42,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,281.4,0.68,281.4,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.0013,0.188,0.00765,2,0.132,0.32,0.013,24.2,0.937,0.97,0.909,31.3,30.3,60.7,1460
1993-07-22,1992,10,43,203,411.77,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,276.8,0.67,276.8,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.00748,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
1993-07-23,1992,10,43,204,407.12,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,272.1,0.67,272.1,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.3,58.7,1410
1993-07-24,1992,10,43,205,403.57,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,268.6,0.67,268.6,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
1993-07-25,1992,10,43,206,399.47,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,264.5,0.66,264.5,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000969,0.174,0.00705,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
1993-07-26,1992,10,43,207,395.37,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,260.4,0.66,260.4,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.000889,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
1993-07-27,1992,10,43,208,391.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,256.3,0.66,256.3,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.00081,0.167,0.00677,2,0.115,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
1993-07-28,1992,10,43,209,387.16,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,252.2,0.65,252.2,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.000731,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
1993-07-29,1992,10,44,210,383.06,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,248.1,0.65,248.1,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
1993-07-30,1992,10,44,211,378.96,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,244,0.64,244,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1993-07-31,1992,10,44,212,374.86,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,239.9,0.64,239.9,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
1993-08-01,1992,11,44,213,369.66,0.39,4,Mod_Dry,39,7,5,4,60,115,0.31,254.7,0.69,254.7,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.2,24.8,0.143,0.0192,0.000776,0.163,0.00657,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
1993-08-02,1992,11,44,214,365.02,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,250,0.69,250,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000687,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
1993-08-03,1992,11,44,215,359.82,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,244.8,0.68,244.8,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000668,0.156,0.00631,2,0.108,0.264,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1993-08-04,1992,11,44,216,355.17,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,240.2,0.68,240.2,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0162,0.000651,0.154,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52,1250
