date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-05,1992,11,45,217,350.52,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,235.5,0.67,235.5,0,0,0,0,-4,4,39,7,5,0,64,287,990,965.2,24.8,0.137,0.0158,0.000635,0.152,0.00613,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1993-08-06,1992,11,45,218,345.87,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,230.9,0.67,230.9,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00605,2,0.0983,0.249,0.01,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1993-08-07,1992,11,45,219,342.32,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,227.3,0.66,227.3,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
1993-08-08,1992,11,45,220,338.22,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,223.2,0.66,223.2,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-08-09,1992,11,45,221,334.12,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,219.1,0.66,219.1,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-08-10,1992,11,45,222,330.02,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,215,0.65,215,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-08-11,1992,11,45,223,325.91,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,210.9,0.65,210.9,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1993-08-12,1992,11,46,224,321.81,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,206.8,0.64,206.8,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000533,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1993-08-13,1992,11,46,225,318.26,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1993-08-14,1992,11,46,226,314.7,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,199.7,0.64,199.7,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
1993-08-15,1992,11,46,227,311.15,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,196.2,0.63,196.2,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
1993-08-16,1992,11,46,228,307.59,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,192.6,0.63,192.6,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
1993-08-17,1992,11,46,229,305.13,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,190.1,0.62,190.1,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1993-08-18,1992,11,46,230,302.12,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,187.1,0.62,187.1,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
1993-08-19,1992,11,47,231,299.12,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,184.1,0.62,184.1,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1993-08-20,1992,11,47,232,296.11,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,181.1,0.61,181.1,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1993-08-21,1992,11,47,233,293.1,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,178.1,0.61,178.1,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00507,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
1993-08-22,1992,11,47,234,290.09,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,175.1,0.6,175.1,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
1993-08-23,1992,11,47,235,287.09,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,172.1,0.6,172.1,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1993-08-24,1992,11,47,236,284.08,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,169.1,0.59,169.1,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
1993-08-25,1992,11,47,237,281.07,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,166.1,0.59,166.1,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-08-26,1992,11,48,238,278.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,163.6,0.59,163.6,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00966,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-08-27,1992,11,48,239,276.15,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,161.2,0.58,161.2,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1993-08-28,1992,11,48,240,273.69,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,158.7,0.58,158.7,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00924,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
1993-08-29,1992,11,48,241,271.23,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,156.2,0.58,156.2,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00467,1,0.153,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,837
1993-08-30,1992,11,48,242,268.77,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.8,0.57,153.8,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00882,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
1993-08-31,1992,11,48,243,266.3,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,151.3,0.57,151.3,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00861,0.000341,0.116,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
1993-09-01,1992,12,48,244,263.84,0.52,4,Mod_Dry,34,6,4,3,44,91,0.34,172.8,0.66,172.8,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000414,0.123,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,937
1993-09-02,1992,12,49,245,259.74,0.53,4,Mod_Dry,34,6,4,3,44,91,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,38,38,913
1993-09-03,1992,12,49,246,255.64,0.53,4,Mod_Dry,34,6,4,3,44,91,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00974,0.000385,0.119,0.0047,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
1993-09-04,1992,12,49,247,252.09,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,161.1,0.64,161.1,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1993-09-05,1992,12,49,248,248.53,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1993-09-06,1992,12,49,249,244.98,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154,0.63,154,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1993-09-07,1992,12,49,250,242.52,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,151.5,0.63,151.5,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00863,0.00034,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,815
1993-09-08,1992,12,49,251,239.51,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,148.5,0.62,148.5,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1993-09-09,1992,12,50,252,236.5,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00435,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-09-10,1992,12,50,253,233.49,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,142.5,0.61,142.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
1993-09-11,1992,12,50,254,230.48,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.5,0.6,139.5,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00761,0.000299,0.108,0.00424,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
1993-09-12,1992,12,50,255,227.48,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1993-09-13,1992,12,50,256,224.47,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0982,0.00709,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
1993-09-14,1992,12,50,257,222.01,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,131,0.59,131,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1993-09-15,1992,12,50,258,219.55,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1993-09-16,1992,12,51,259,217.09,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1993-09-17,1992,12,51,260,214.62,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.6,0.58,123.6,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1993-09-18,1992,12,51,261,212.16,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
1993-09-19,1992,12,51,262,209.7,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.7,0.57,118.7,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
1993-09-20,1992,12,51,263,208.34,0.64,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.5,25.5,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1993-09-21,1992,12,51,264,206.42,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,115.4,0.56,115.4,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00556,0.000218,0.0974,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1993-09-22,1992,12,51,265,204.51,0.65,4,Mod_Dry,34,6,4,3,44,91,0.45,113.5,0.56,113.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00377,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1993-09-23,1992,12,52,266,202.59,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0904,0.00524,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1993-09-24,1992,12,52,267,201.77,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
1993-09-25,1992,12,52,268,200.95,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.0909,0.186,0.00726,25.4,0,0,0,0,0,0,0
1993-09-26,1992,12,52,269,199.59,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00498,0.000195,0.0944,0.00369,1,0.0891,0.183,0.00717,25.4,0,0,0,0,0,0,0
1993-09-27,1992,12,52,270,198.22,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,107.2,0.54,107.2,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00486,0.00019,0.0938,0.00366,1,0.0872,0.181,0.00707,25.4,0,0,0,0,0,0,0
1993-09-28,1992,12,52,271,196.85,0.68,4,Mod_Dry,34,6,4,3,44,91,0.46,105.8,0.54,105.8,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00475,0.000185,0.0932,0.00364,1,0.0854,0.179,0.00698,25.4,0,0,0,0,0,0,0
1993-09-29,1992,12,52,272,196.58,0.68,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00472,0.000185,0.093,0.00364,1,0.085,0.178,0.00696,25.4,0,0,0,0,0,0,0
1993-09-30,1992,12,53,273,195.76,0.68,4,Mod_Dry,34,6,4,3,44,91,0.47,104.8,0.54,104.8,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0927,0.00362,1,0.0839,0.177,0.0069,25.4,0,0,0,0,0,0,0
1993-10-01,1993,1,1,274,193.84,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
1993-10-02,1993,1,1,275,191.93,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1993-10-03,1993,1,1,276,190.56,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1993-10-04,1993,1,1,277,188.65,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1993-10-05,1993,1,1,278,187.28,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-10-06,1993,1,1,279,185.91,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1993-10-07,1993,1,1,280,184,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1993-10-08,1993,1,2,281,182.63,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1993-10-09,1993,1,2,282,181.27,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
1993-10-10,1993,1,2,283,179.9,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1993-10-11,1993,1,2,284,178.53,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1993-10-12,1993,1,2,285,176.62,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
1993-10-13,1993,1,2,286,174.7,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1993-10-14,1993,1,2,287,173.34,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000167,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.7,22,22,529
1993-10-15,1993,1,3,288,171.42,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,98.42,0.57,98.42,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
1993-10-16,1993,1,3,289,171.15,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,98.15,0.57,98.15,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1993-10-17,1993,1,3,290,170.87,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,97.87,0.57,97.87,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0876,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1993-10-18,1993,1,3,291,169.51,0.77,4,Mod_Dry,31,4,3,2,33,73,0.43,96.51,0.57,96.51,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1993-10-19,1993,1,3,292,168.14,0.77,4,Mod_Dry,31,4,3,2,33,73,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-10-20,1993,1,3,293,166.23,0.78,4,Mod_Dry,31,4,3,2,33,73,0.44,93.23,0.56,93.23,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1993-10-21,1993,1,3,294,164.86,0.78,4,Mod_Dry,31,4,3,2,33,73,0.44,91.86,0.56,91.86,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-10-22,1993,1,4,295,163.49,0.78,4,Mod_Dry,31,4,3,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1993-10-23,1993,1,4,296,162.12,0.79,4,Mod_Dry,31,4,3,2,33,73,0.45,89.12,0.55,89.12,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00333,0.00013,0.0837,0.00328,1,0.0628,0.147,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1993-10-24,1993,1,4,297,160.76,0.79,4,Mod_Dry,31,4,3,2,33,73,0.45,87.76,0.55,87.76,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0831,0.00326,1,0.061,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1993-10-25,1993,1,4,298,160.48,0.79,4,Mod_Dry,31,4,3,2,33,73,0.46,87.48,0.55,87.48,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0606,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1993-10-26,1993,1,4,299,160.21,0.79,4,Mod_Dry,31,4,3,2,33,73,0.46,87.21,0.54,87.21,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00316,0.000124,0.0829,0.00325,1,0.0602,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,464
1993-10-27,1993,1,4,300,158.3,0.8,4,Mod_Dry,31,4,3,2,33,73,0.46,85.3,0.54,85.3,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0577,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
1993-10-28,1993,1,4,301,158.02,0.8,4,Mod_Dry,31,4,3,2,33,73,0.46,85.02,0.54,85.02,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0789,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
1993-10-29,1993,1,5,302,156.11,0.81,4,Mod_Dry,31,4,3,2,33,73,0.47,83.11,0.53,83.11,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0783,0.00281,0.00011,0.0811,0.00318,1,0.0547,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1993-10-30,1993,1,5,303,155.84,0.81,4,Mod_Dry,31,4,3,2,33,73,0.47,82.84,0.53,82.84,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0782,0.00279,0.000109,0.081,0.00317,1,0.0543,0.135,0.0053,25.4,0.931,0.961,0.895,19.2,18.4,18.4,443
1993-10-31,1993,1,5,304,155.02,0.81,4,Mod_Dry,31,4,3,2,33,73,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0779,0.00272,0.000107,0.0806,0.00316,1,0.0532,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1993-11-01,1993,2,5,305,154.19,0.81,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
1993-11-02,1993,2,5,306,155.02,0.81,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1993-11-03,1993,2,5,307,155.84,0.81,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1993-11-04,1993,2,5,308,156.66,0.8,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1993-11-05,1993,2,6,309,161.85,0.79,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00526,0.000206,0.0905,0.00355,1,0.0935,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1993-11-06,1993,2,6,310,168.69,0.77,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
1993-11-07,1993,2,6,311,174.43,0.75,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1993-11-08,1993,2,6,312,177.44,0.74,5,Dry,23,4,2,2,19,50,0.28,127.4,0.72,127.4,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
1993-11-09,1993,2,6,313,179.35,0.74,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
1993-11-10,1993,2,6,314,179.62,0.74,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1993-11-11,1993,2,6,315,180.44,0.73,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
1993-11-12,1993,2,7,316,181.27,0.73,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-11-13,1993,2,7,317,179.9,0.74,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
1993-11-14,1993,2,7,318,178.53,0.74,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1993-11-15,1993,2,7,319,181.54,0.73,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
1993-11-16,1993,2,7,320,186.19,0.72,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000286,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1993-11-17,1993,2,7,321,191.38,0.7,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1993-11-18,1993,2,7,322,193.84,0.69,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00408,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1993-11-19,1993,2,8,323,193.02,0.69,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1993-11-20,1993,2,8,324,191.11,0.7,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00774,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1993-11-21,1993,2,8,325,190.29,0.7,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00767,0.0003,0.103,0.00402,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1993-11-22,1993,2,8,326,189.47,0.7,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.0076,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-11-23,1993,2,8,327,190.84,0.7,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00772,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1993-11-24,1993,2,8,328,193.3,0.69,5,Dry,23,4,2,2,19,50,0.26,143.3,0.74,143.3,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00793,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1993-11-25,1993,2,8,329,194.66,0.68,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1993-11-26,1993,2,9,330,196.58,0.68,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1993-11-27,1993,2,9,331,198.49,0.67,5,Dry,23,4,2,2,19,50,0.25,148.5,0.75,148.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0982,0.00837,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1993-11-28,1993,2,9,332,203.69,0.66,5,Dry,23,4,2,2,19,50,0.24,153.7,0.76,153.7,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00881,0.000345,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,835
1993-11-29,1993,2,9,333,203.96,0.66,5,Dry,23,4,2,2,19,50,0.24,154,0.76,154,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00884,0.000346,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
1993-11-30,1993,2,9,334,201.5,0.66,5,Dry,23,4,2,2,19,50,0.25,151.5,0.75,151.5,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0992,0.00863,0.000337,0.108,0.00421,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
1993-12-01,1993,3,9,335,198.49,0.67,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
1993-12-02,1993,3,9,336,196.58,0.68,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
1993-12-03,1993,3,10,337,197.94,0.67,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
1993-12-04,1993,3,10,338,203.14,0.66,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1993-12-05,1993,3,10,339,204.51,0.65,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
1993-12-06,1993,3,10,340,204.78,0.65,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00418,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-12-07,1993,3,10,341,206.69,0.65,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
1993-12-08,1993,3,10,342,206.97,0.65,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00978,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
1993-12-09,1993,3,10,343,211.07,0.63,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
1993-12-10,1993,3,11,344,215.17,0.62,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1993-12-11,1993,3,11,345,217.63,0.62,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
1993-12-12,1993,3,11,346,221.73,0.61,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1993-12-13,1993,3,11,347,225.29,0.6,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
1993-12-14,1993,3,11,348,224.47,0.6,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
1993-12-15,1993,3,11,349,220.91,0.61,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
1993-12-16,1993,3,11,350,218.45,0.61,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1993-12-17,1993,3,12,351,215.44,0.62,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
1993-12-18,1993,3,12,352,212.44,0.63,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
1993-12-19,1993,3,12,353,210.52,0.64,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
1993-12-20,1993,3,12,354,211.89,0.63,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
1993-12-21,1993,3,12,355,212.71,0.63,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-12-22,1993,3,12,356,213.53,0.63,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1993-12-23,1993,3,12,357,217.63,0.62,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
1993-12-24,1993,3,13,358,221.73,0.61,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
1993-12-25,1993,3,13,359,224.19,0.6,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
1993-12-26,1993,3,13,360,226.11,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
1993-12-27,1993,3,13,361,226.93,0.59,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
1993-12-28,1993,3,13,362,228.84,0.59,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
1993-12-29,1993,3,13,363,231.3,0.58,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
1993-12-30,1993,3,13,364,231.58,0.58,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
1993-12-31,1993,3,14,365,229.66,0.58,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
1994-01-01,1993,4,14,1,228.84,0.59,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1994-01-02,1993,4,14,2,228.02,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1994-01-03,1993,4,14,3,226.66,0.59,5,Dry,29,5,4,2,33,73,0.32,153.7,0.68,153.7,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00881,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
1994-01-04,1993,4,14,4,228.02,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
1994-01-05,1993,4,14,5,232.67,0.58,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00932,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
1994-01-06,1993,4,14,6,237.32,0.57,5,Dry,29,5,4,2,33,73,0.31,164.3,0.69,164.3,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1994-01-07,1993,4,15,7,241.97,0.56,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
1994-01-08,1993,4,15,8,245.52,0.55,5,Dry,29,5,4,2,33,73,0.3,172.5,0.7,172.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1994-01-09,1993,4,15,9,245.8,0.55,5,Dry,29,5,4,2,33,73,0.3,172.8,0.7,172.8,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
1994-01-10,1993,4,15,10,244.98,0.55,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
1994-01-11,1993,4,15,11,247.44,0.55,5,Dry,29,5,4,2,33,73,0.29,174.4,0.7,174.4,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1994-01-12,1993,4,15,12,253.73,0.54,5,Dry,29,5,4,2,33,73,0.29,180.7,0.71,180.7,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
1994-01-13,1993,4,15,13,257.83,0.53,5,Dry,29,5,4,2,33,73,0.28,184.8,0.72,184.8,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1994-01-14,1993,4,16,14,263.02,0.52,5,Dry,29,5,4,2,33,73,0.28,190,0.72,190,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00507,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1994-01-15,1993,4,16,15,269.86,0.51,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-01-16,1993,4,16,16,277.24,0.5,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
1994-01-17,1993,4,16,17,284.62,0.49,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1994-01-18,1993,4,16,18,293.1,0.48,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1994-01-19,1993,4,16,19,301.03,0.47,5,Dry,29,5,4,2,33,73,0.24,228,0.76,228,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
1994-01-20,1993,4,16,20,308.96,0.46,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
1994-01-21,1993,4,17,21,317.44,0.45,5,Dry,29,5,4,2,33,73,0.23,244.4,0.77,244.4,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
1994-01-22,1993,4,17,22,327.01,0.44,5,Dry,29,5,4,2,33,73,0.22,254,0.78,254,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000757,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
1994-01-23,1993,4,17,23,332.75,0.43,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000866,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
1994-01-24,1993,4,17,24,336.3,0.43,5,Dry,29,5,4,2,33,73,0.22,263.3,0.78,263.3,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000934,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
1994-01-25,1993,4,17,25,344.78,0.42,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
1994-01-26,1993,4,17,26,355.99,0.4,5,Dry,29,5,4,2,33,73,0.2,283,0.8,283,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00131,0.181,0.00731,2,0.134,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.8,1480
1994-01-27,1993,4,17,27,367.2,0.39,5,Dry,29,5,4,2,33,73,0.2,294.2,0.8,294.2,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
1994-01-28,1993,4,18,28,375.68,0.39,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
1994-01-29,1993,4,18,29,383.06,0.38,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00184,0.204,0.00825,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
1994-01-30,1993,4,18,30,390.99,0.37,5,Dry,29,5,4,2,33,73,0.19,318,0.81,318,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
1994-01-31,1993,4,18,31,401.66,0.37,5,Dry,29,5,4,2,33,73,0.18,328.7,0.82,328.7,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.00891,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
1994-02-01,1993,5,18,32,412.87,0.36,5,Dry,31,6,4,3,41,85,0.21,327.9,0.79,327.9,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
1994-02-02,1993,5,18,33,423.53,0.35,5,Dry,31,6,4,3,41,85,0.2,338.5,0.8,338.5,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.169,0.0588,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.9,36.8,73.6,1770
1994-02-03,1993,5,18,34,432.55,0.34,5,Dry,31,6,4,3,41,85,0.2,347.6,0.8,347.6,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.8,37.8,75.6,1810
1994-02-04,1993,5,19,35,444.31,0.33,5,Dry,31,6,4,3,41,85,0.19,359.3,0.81,359.3,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
1994-02-05,1993,5,19,36,456.62,0.32,5,Dry,31,6,4,3,41,85,0.19,371.6,0.81,371.6,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0744,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
1994-02-06,1993,5,19,37,468.92,0.31,5,Dry,31,6,4,3,41,85,0.18,383.9,0.82,383.9,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0802,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
1994-02-07,1993,5,19,38,480.13,0.3,5,Dry,31,6,4,3,41,85,0.18,395.1,0.82,395.1,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
1994-02-08,1993,5,19,39,489.7,0.3,5,Dry,31,6,4,3,41,85,0.17,404.7,0.83,404.7,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,44.9,44,88.1,2110
1994-02-09,1993,5,19,40,498.18,0.29,5,Dry,31,6,4,3,41,85,0.17,413.2,0.83,413.2,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
1994-02-10,1993,5,19,41,508.3,0.28,5,Dry,31,6,4,3,41,85,0.17,423.3,0.83,423.3,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
1994-02-11,1993,5,20,42,521.15,0.28,5,Dry,31,6,4,3,41,85,0.16,436.1,0.84,436.1,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
1994-02-12,1993,5,20,43,534,0.27,5,Dry,31,6,4,3,41,85,0.16,449,0.84,449,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-02-13,1993,5,20,44,545.21,0.26,5,Dry,31,6,4,3,41,85,0.16,460.2,0.84,460.2,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1994-02-14,1993,5,20,45,555.87,0.26,5,Dry,31,6,4,3,41,85,0.15,470.9,0.85,470.9,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
1994-02-15,1993,5,20,46,567.09,0.25,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-02-16,1993,5,20,47,579.94,0.25,5,Dry,31,6,4,3,41,85,0.15,494.9,0.85,494.9,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00557,0.364,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
1994-02-17,1993,5,20,48,593.34,0.24,5,Dry,31,6,4,3,41,85,0.14,508.3,0.86,508.3,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.141,0.00592,0.379,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1994-02-18,1993,5,21,49,606.73,0.24,5,Dry,31,6,4,3,41,85,0.14,521.7,0.86,521.7,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.15,0.00632,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
1994-02-19,1993,5,21,50,621.77,0.23,5,Dry,31,6,4,3,41,85,0.14,536.8,0.86,536.8,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00676,0.414,0.0176,3,0.184,0.598,0.0253,23,0.95,0.972,0.924,38.4,37.3,112,2690
1994-02-20,1993,5,21,51,639,0.22,5,Dry,31,6,4,3,41,85,0.13,554,0.87,554,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1994-02-21,1993,5,21,52,657.87,0.21,5,Dry,31,6,4,3,41,85,0.13,572.9,0.87,572.9,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00783,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
1994-02-22,1993,5,21,53,679.47,0.2,5,Dry,31,6,4,3,41,85,0.13,594.5,0.88,594.5,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
1994-02-23,1993,5,21,54,701.07,0.19,5,Dry,31,6,4,3,41,85,0.12,616.1,0.88,616.1,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1994-02-24,1993,5,21,55,721.03,0.19,5,Dry,31,6,4,3,41,85,0.12,636,0.88,636,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00973,0.537,0.0231,3,0.229,0.766,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
1994-02-25,1993,5,22,56,742.63,0.18,5,Dry,31,6,4,3,41,85,0.11,657.6,0.89,657.6,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
1994-02-26,1993,5,22,57,764.23,0.17,5,Dry,31,6,4,3,41,85,0.11,679.2,0.89,679.2,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.255,0.0111,0.591,0.0256,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
1994-02-27,1993,5,22,58,774.57,0.17,5,Dry,31,6,4,3,41,85,0.11,689.6,0.89,689.6,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1994-02-28,1993,5,22,59,780.74,0.17,5,Dry,31,6,4,3,41,85,0.11,695.7,0.89,695.7,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,141,3400
1994-03-01,1993,6,22,60,784.85,0.17,5,Dry,36,8,6,4,53,107,0.14,677.9,0.86,677.9,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
1994-03-02,1993,6,22,61,792.23,0.16,5,Dry,36,8,6,4,53,107,0.14,685.2,0.86,685.2,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1994-03-03,1993,6,22,62,800.13,0.16,5,Dry,36,8,6,4,53,107,0.13,693.1,0.87,693.1,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
1994-03-04,1993,6,23,63,805.09,0.16,5,Dry,36,8,6,4,53,107,0.13,698.1,0.87,698.1,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1994-03-05,1993,6,23,64,813.68,0.16,5,Dry,36,8,6,4,53,107,0.13,706.7,0.87,706.7,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.89,0.039,22,0.957,0.98,0.938,48.5,47.6,143,3420
1994-03-06,1993,6,23,65,822.62,0.15,5,Dry,36,8,6,4,53,107,0.13,715.6,0.87,715.6,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49,48.1,144,3460
1994-03-07,1993,6,23,66,831.89,0.15,5,Dry,36,8,6,4,53,107,0.13,724.9,0.87,724.9,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1994-03-08,1993,6,23,67,841.46,0.15,5,Dry,36,8,6,4,53,107,0.13,734.5,0.87,734.5,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.373,0.292,0.0128,0.665,0.0292,3,0.273,0.938,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
