date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-09,1993,6,23,68,855.31,0.15,5,Dry,36,8,6,4,53,107,0.13,748.3,0.88,748.3,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.966,0.0426,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
1994-03-10,1993,6,23,69,869.64,0.14,5,Dry,36,8,6,4,53,107,0.12,762.6,0.88,762.6,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.399,0.308,0.0136,0.707,0.0313,3,0.283,0.99,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
1994-03-11,1993,6,24,70,884.42,0.14,5,Dry,36,8,6,4,53,107,0.12,777.4,0.88,777.4,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.728,0.0323,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.4,48.2,145,3470
1994-03-12,1993,6,24,71,899.6,0.14,5,Dry,36,8,6,4,53,107,0.12,792.6,0.88,792.6,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.426,0.323,0.0143,0.749,0.0333,4,0.21,0.959,0.0426,21.5,0.953,0.976,0.93,39.9,38.9,156,3740
1994-03-13,1993,6,24,72,915.17,0.13,5,Dry,36,8,6,4,53,107,0.12,808.2,0.88,808.2,0,0,0,0,-4,4,36,8,6,0,57,858,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0343,4,0.215,0.986,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1994-03-14,1993,6,24,73,935.71,0.13,5,Dry,36,8,6,4,53,107,0.11,828.7,0.89,828.7,0,0,0,0,-4,4,36,8,6,0,57,879,990,967.6,22.4,0.459,0.34,0.0152,0.799,0.0358,4,0.222,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1994-03-15,1993,6,24,74,956.81,0.12,5,Dry,36,8,6,4,53,107,0.11,849.8,0.89,849.8,0,0,0,0,-4,4,36,8,6,0,57,900,990,967.7,22.3,0.479,0.35,0.0157,0.829,0.0372,4,0.229,1.06,0.0475,21.2,0.955,0.98,0.935,42.2,41.3,165,3970
1994-03-16,1993,6,24,75,983.29,0.12,5,Dry,36,8,6,4,53,107,0.11,876.3,0.89,876.3,0,0,0,0,-4,4,36,8,6,0,57,926,990,967.8,22.2,0.503,0.363,0.0164,0.866,0.0391,4,0.238,1.1,0.0498,21.1,0.955,0.98,0.936,43.2,42.4,169,4070
1994-03-17,1993,6,24,76,1010.5,0.11,5,Dry,36,8,6,4,53,107,0.11,903.5,0.89,903.5,0,0,0,0,-4,4,36,8,6,0,57,953,990,967.9,22.1,0.528,0.376,0.0171,0.904,0.041,4,0.247,1.15,0.0522,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
1994-03-18,1993,6,25,77,1033.2,0.11,5,Dry,36,8,6,4,53,107,0.1,926.2,0.9,926.2,0,0,0,0,-4,4,36,8,6,0,57,976,990,968,22,0.549,0.387,0.0176,0.936,0.0425,4,0.255,1.19,0.0541,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
1994-03-19,1993,6,25,78,1051.2,0.11,5,Dry,36,8,6,4,53,107,0.1,944.2,0.9,944.2,0,0,0,0,-4,4,36,8,6,0,57,994,990,968.1,21.9,0.565,0.396,0.0181,0.961,0.0438,4,0.261,1.22,0.0557,20.7,0.956,0.98,0.937,45.8,44.9,180,4310
1994-03-20,1993,6,25,79,1064.2,0.11,5,Dry,36,8,6,4,53,107,0.1,957.2,0.9,957.2,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.577,0.402,0.0184,0.979,0.0447,4,0.266,1.24,0.0568,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
1994-03-21,1993,6,25,80,1066.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,937.9,0.88,937.9,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.0179,0.958,0.0437,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
1994-03-22,1993,6,25,81,1064.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,935.2,0.88,935.2,0,0,0,0,-6,6,41,8,7,0,73,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
1994-03-23,1993,6,25,82,1056.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,927.4,0.88,927.4,0,0,0,0,-6,6,41,8,7,0,73,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.043,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
1994-03-24,1993,6,25,83,1043.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,914.5,0.88,914.5,0,0,0,0,-6,6,41,8,7,0,73,970,990,968,22,0.543,0.382,0.0174,0.925,0.0421,4,0.251,1.18,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
1994-03-25,1993,6,26,84,1030.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,901.7,0.88,901.7,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.375,0.0171,0.907,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.2,173,4140
1994-03-26,1993,6,26,85,1013,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,884,0.87,884,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.515,0.367,0.0166,0.882,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1994-03-27,1993,6,26,86,995.57,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,866.6,0.87,866.6,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.499,0.358,0.0162,0.858,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.8,167,4010
1994-03-28,1993,6,26,87,978.42,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,849.4,0.87,849.4,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
1994-03-29,1993,6,26,88,961.57,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,832.6,0.87,832.6,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
1994-03-30,1993,6,26,89,945.02,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,816,0.86,816,0,0,0,0,-6,6,41,8,7,0,73,872,990,967.7,22.3,0.453,0.334,0.015,0.787,0.0353,4,0.218,1.01,0.045,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1994-03-31,1993,6,26,90,928.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,799.8,0.86,799.8,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
1994-04-01,1993,7,27,91,912.93,0.13,5,Dry,40,10,8,5,62,125,0.14,787.9,0.86,787.9,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
1994-04-02,1993,7,27,92,897.41,0.14,5,Dry,40,10,8,5,62,125,0.14,772.4,0.86,772.4,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.415,0.313,0.0139,0.728,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-03,1993,7,27,93,882.28,0.14,5,Dry,40,10,8,5,62,125,0.14,757.3,0.86,757.3,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.306,0.0135,0.707,0.0313,3,0.282,0.989,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
1994-04-04,1993,7,27,94,867.56,0.14,5,Dry,40,10,8,5,62,125,0.14,742.6,0.86,742.6,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.685,0.0303,3,0.277,0.961,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1994-04-05,1993,7,27,95,853.3,0.15,5,Dry,40,10,8,5,62,125,0.15,728.3,0.85,728.3,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.375,0.288,0.0127,0.662,0.0292,3,0.27,0.933,0.0411,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1994-04-06,1993,7,27,96,839.52,0.15,5,Dry,40,10,8,5,62,125,0.15,714.5,0.85,714.5,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1994-04-07,1993,7,27,97,822.62,0.15,5,Dry,40,10,8,5,62,125,0.15,697.6,0.85,697.6,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.623,0.0273,3,0.256,0.879,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
1994-04-08,1993,7,28,98,806.78,0.16,5,Dry,40,10,8,5,62,125,0.15,681.8,0.84,681.8,0,0,0,0,-5,5,40,10,8,0,67,740,990,967.1,22.9,0.347,0.256,0.0112,0.603,0.0264,3,0.249,0.853,0.0373,22,0.957,0.98,0.938,47,46,138,3310
1994-04-09,1993,7,28,99,792.23,0.16,5,Dry,40,10,8,5,62,125,0.16,667.2,0.84,667.2,0,0,0,0,-5,5,40,10,8,0,67,725,990,967.1,22.9,0.339,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
1994-04-10,1993,7,28,100,779.43,0.17,5,Dry,40,10,8,5,62,125,0.16,654.4,0.84,654.4,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1994-04-11,1993,7,28,101,771.47,0.17,5,Dry,40,10,8,5,62,125,0.16,646.5,0.84,646.5,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.233,0.793,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
1994-04-12,1993,7,28,102,756.85,0.18,5,Dry,40,10,8,5,62,125,0.17,631.9,0.83,631.9,0,0,0,0,-5,5,40,10,8,0,67,690,990,966.9,23.1,0.319,0.223,0.00967,0.542,0.0235,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44,43.1,129,3110
1994-04-13,1993,7,28,103,740.17,0.18,5,Dry,40,10,8,5,62,125,0.17,615.2,0.83,615.2,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.2,126,3040
1994-04-14,1993,7,28,104,724.59,0.19,5,Dry,40,10,8,5,62,125,0.17,599.6,0.83,599.6,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.00869,0.502,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
1994-04-15,1993,7,29,105,708.45,0.19,5,Dry,40,10,8,5,62,125,0.18,583.5,0.82,583.5,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.191,0.0082,0.482,0.0207,3,0.205,0.687,0.0295,22.6,0.953,0.978,0.932,41,40.2,120,2890
1994-04-16,1993,7,29,106,693.96,0.2,5,Dry,40,10,8,5,62,125,0.18,569,0.82,569,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.199,0.662,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
1994-04-17,1993,7,29,107,678.92,0.2,5,Dry,40,10,8,5,62,125,0.18,553.9,0.82,553.9,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.274,0.171,0.00731,0.445,0.019,3,0.192,0.637,0.0272,22.7,0.951,0.974,0.926,39.2,38.2,114,2750
1994-04-18,1993,7,29,108,664.43,0.21,5,Dry,40,10,8,5,62,125,0.19,539.4,0.81,539.4,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0182,3,0.185,0.613,0.0261,22.8,0.95,0.972,0.924,38.2,37.2,112,2680
1994-04-19,1993,7,29,109,651.03,0.22,5,Dry,40,10,8,5,62,125,0.19,526,0.81,526,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.258,0.152,0.00649,0.411,0.0175,3,0.179,0.59,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1994-04-20,1993,7,29,110,637.09,0.22,5,Dry,40,10,8,5,62,125,0.2,512.1,0.8,512.1,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.394,0.0167,3,0.173,0.567,0.0241,23,0.947,0.97,0.919,36.5,35.4,106,2550
1994-04-21,1993,7,29,111,624.23,0.23,5,Dry,40,10,8,5,62,125,0.2,499.2,0.8,499.2,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.135,0.0057,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1994-04-22,1993,7,30,112,615.76,0.23,5,Dry,40,10,8,5,62,125,0.2,490.8,0.8,490.8,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.238,0.131,0.00553,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
1994-04-23,1993,7,30,113,607.28,0.24,5,Dry,40,10,8,5,62,125,0.21,482.3,0.79,482.3,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.234,0.127,0.00535,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-04-24,1993,7,30,114,596.07,0.24,5,Dry,40,10,8,5,62,125,0.21,471.1,0.79,471.1,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.00512,0.349,0.0147,2,0.26,0.609,0.0257,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1994-04-25,1993,7,30,115,584.86,0.25,5,Dry,40,10,8,5,62,125,0.21,459.9,0.79,459.9,0,0,0,0,-5,5,40,10,8,0,67,518,990,966.2,23.8,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.59,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
1994-04-26,1993,7,30,116,574.19,0.25,5,Dry,40,10,8,5,62,125,0.22,449.2,0.78,449.2,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.571,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.1,2310
1994-04-27,1993,7,30,117,563.53,0.26,5,Dry,40,10,8,5,62,125,0.22,438.5,0.78,438.5,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00444,0.317,0.0133,2,0.239,0.555,0.0233,23.3,0.957,0.98,0.938,48,47,94.1,2260
1994-04-28,1993,7,30,118,551.77,0.26,5,Dry,40,10,8,5,62,125,0.23,426.8,0.77,426.8,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
1994-04-29,1993,7,31,119,541.66,0.27,5,Dry,40,10,8,5,62,125,0.23,416.7,0.77,416.7,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.0957,0.00399,0.299,0.0125,2,0.224,0.522,0.0218,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
1994-04-30,1993,7,31,120,530.99,0.27,5,Dry,40,10,8,5,62,125,0.23,406,0.77,406,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0906,0.00377,0.29,0.0121,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1994-05-01,1993,8,31,121,521.97,0.28,5,Dry,42,9,8,6,82,147,0.28,375,0.72,375,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.076,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
1994-05-02,1993,8,31,122,512.4,0.28,5,Dry,42,9,8,6,82,147,0.29,365.4,0.71,365.4,0,0,0,0,-6,6,42,9,8,0,88,424,990,965.9,24.1,0.185,0.0715,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.3,78.7,1890
1994-05-03,1993,8,31,123,503.37,0.29,5,Dry,42,9,8,6,82,147,0.29,356.4,0.71,356.4,0,0,0,0,-6,6,42,9,8,0,88,415,990,965.9,24.1,0.182,0.0672,0.00278,0.249,0.0103,2,0.183,0.432,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.6,1840
1994-05-04,1993,8,31,124,495.44,0.29,5,Dry,42,9,8,6,82,147,0.3,348.4,0.7,348.4,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0635,0.00263,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.9,1800
1994-05-05,1993,8,31,125,486.97,0.3,5,Dry,42,9,8,6,82,147,0.3,340,0.7,340,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0595,0.00246,0.236,0.00974,2,0.172,0.408,0.0168,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1994-05-06,1993,8,32,126,478.49,0.3,5,Dry,42,9,8,6,82,147,0.31,331.5,0.69,331.5,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0555,0.00229,0.229,0.00944,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
1994-05-07,1993,8,32,127,471.66,0.31,5,Dry,42,9,8,6,82,147,0.31,324.7,0.69,324.7,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0522,0.00215,0.223,0.00919,2,0.162,0.385,0.0159,23.9,0.945,0.97,0.916,35.9,34.9,69.7,1670
1994-05-08,1993,8,32,128,464.27,0.31,5,Dry,42,9,8,6,82,147,0.32,317.3,0.68,317.3,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0488,0.00201,0.217,0.00893,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.1,34.1,68.2,1640
1994-05-09,1993,8,32,129,456.89,0.32,5,Dry,42,9,8,6,82,147,0.32,309.9,0.68,309.9,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0453,0.00186,0.211,0.00867,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1994-05-10,1993,8,32,130,450.05,0.32,5,Dry,42,9,8,6,82,147,0.33,303.1,0.67,303.1,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.00842,2,0.147,0.352,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.2,1560
1994-05-11,1993,8,32,131,444.31,0.33,5,Dry,42,9,8,6,82,147,0.33,297.3,0.67,297.3,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0393,0.00161,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
1994-05-12,1993,8,32,132,438.02,0.34,5,Dry,42,9,8,6,82,147,0.34,291,0.66,291,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0364,0.00149,0.195,0.008,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.6,1500
1994-05-13,1993,8,33,133,431.73,0.34,5,Dry,42,9,8,6,82,147,0.34,284.7,0.66,284.7,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0334,0.00137,0.19,0.00778,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.3,1470
1994-05-14,1993,8,33,134,425.99,0.35,5,Dry,42,9,8,6,82,147,0.34,279,0.66,279,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00758,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,30,60,1440
1994-05-15,1993,8,33,135,421.34,0.35,5,Dry,42,9,8,6,82,147,0.35,274.3,0.65,274.3,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.00741,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
1994-05-16,1993,8,33,136,416.15,0.35,5,Dry,42,9,8,6,82,147,0.35,269.1,0.65,269.1,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.026,0.00106,0.177,0.00723,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
1994-05-17,1993,8,33,137,410.95,0.36,5,Dry,42,9,8,6,82,147,0.36,263.9,0.64,263.9,0,0,0,0,-6,6,42,9,8,0,88,323,990,965.4,24.6,0.15,0.0236,0.000961,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
1994-05-18,1993,8,33,138,405.76,0.36,5,Dry,42,9,8,6,82,147,0.36,258.8,0.64,258.8,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0211,0.00086,0.169,0.00687,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
1994-05-19,1993,8,33,139,401.11,0.37,5,Dry,42,9,8,6,82,147,0.37,254.1,0.63,254.1,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0189,0.00077,0.165,0.00671,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
1994-05-20,1993,8,34,140,396.46,0.37,5,Dry,42,9,8,6,82,147,0.37,249.5,0.63,249.5,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.017,0.000689,0.161,0.00655,2,0.111,0.272,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
1994-05-21,1993,8,34,141,391.81,0.37,5,Dry,42,9,8,6,82,147,0.38,244.8,0.63,244.8,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1994-05-22,1993,8,34,142,387.16,0.38,5,Dry,42,9,8,6,82,147,0.38,240.2,0.62,240.2,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
1994-05-23,1993,8,34,143,382.52,0.38,5,Dry,42,9,8,6,82,147,0.38,235.5,0.62,235.5,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.139,0.0158,0.000639,0.155,0.00629,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1220
1994-05-24,1993,8,34,144,377.87,0.38,5,Dry,42,9,8,6,82,147,0.39,230.9,0.61,230.9,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000622,0.153,0.0062,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
1994-05-25,1993,8,34,145,373.22,0.39,5,Dry,42,9,8,6,82,147,0.39,226.2,0.61,226.2,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.399,0.0161,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1994-05-26,1993,8,34,146,368.57,0.39,5,Dry,42,9,8,6,82,147,0.4,221.6,0.6,221.6,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-05-27,1993,8,35,147,365.02,0.4,5,Dry,42,9,8,6,82,147,0.4,218,0.6,218,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00596,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1994-05-28,1993,8,35,148,360.91,0.4,5,Dry,42,9,8,6,82,147,0.41,213.9,0.59,213.9,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
1994-05-29,1993,8,35,149,356.81,0.4,5,Dry,42,9,8,6,82,147,0.41,209.8,0.59,209.8,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.13,0.0136,0.000547,0.144,0.0058,1,0.226,0.37,0.0149,24.4,0.956,0.98,0.937,48.1,47.1,47.1,1130
1994-05-30,1993,8,35,150,352.71,0.41,5,Dry,42,9,8,6,82,147,0.42,205.7,0.58,205.7,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0132,0.000533,0.142,0.00573,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
1994-05-31,1993,8,35,151,348.61,0.41,5,Dry,42,9,8,6,82,147,0.42,201.6,0.58,201.6,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00565,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
1994-06-01,1993,9,35,152,344.51,0.42,5,Dry,39,9,7,5,59,119,0.34,225.5,0.66,225.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.0006,0.149,0.00601,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-06-02,1993,9,35,153,340.95,0.42,5,Dry,39,9,7,5,59,119,0.35,221.9,0.65,221.9,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-06-03,1993,9,36,154,337.4,0.42,5,Dry,39,9,7,5,59,119,0.35,218.4,0.65,218.4,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00587,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-06-04,1993,9,36,155,333.84,0.43,5,Dry,39,9,7,5,59,119,0.36,214.8,0.64,214.8,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000562,0.145,0.00581,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-06-05,1993,9,36,156,330.29,0.43,5,Dry,39,9,7,5,59,119,0.36,211.3,0.64,211.3,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.13,0.0137,0.00055,0.143,0.00574,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
1994-06-06,1993,9,36,157,327.83,0.44,5,Dry,39,9,7,5,59,119,0.36,208.8,0.64,208.8,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000541,0.142,0.00569,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
1994-06-07,1993,9,36,158,324.82,0.44,5,Dry,39,9,7,5,59,119,0.37,205.8,0.63,205.8,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0132,0.00053,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
1994-06-08,1993,9,36,159,321.81,0.44,5,Dry,39,9,7,5,59,119,0.37,202.8,0.63,202.8,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1994-06-09,1993,9,36,160,318.8,0.45,5,Dry,39,9,7,5,59,119,0.37,199.8,0.63,199.8,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000509,0.138,0.00553,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1994-06-10,1993,9,37,161,315.8,0.45,5,Dry,39,9,7,5,59,119,0.38,196.8,0.62,196.8,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000499,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-06-11,1993,9,37,162,312.79,0.45,5,Dry,39,9,7,5,59,119,0.38,193.8,0.62,193.8,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000488,0.136,0.00541,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1994-06-12,1993,9,37,163,309.78,0.46,5,Dry,39,9,7,5,59,119,0.38,190.8,0.62,190.8,0,0,0,0,-5,5,39,9,7,0,64,246,990,964.9,25.1,0.122,0.012,0.000478,0.134,0.00536,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
1994-06-13,1993,9,37,164,306.77,0.46,5,Dry,39,9,7,5,59,119,0.39,187.8,0.61,187.8,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000467,0.133,0.0053,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
1994-06-14,1993,9,37,165,303.77,0.46,5,Dry,39,9,7,5,59,119,0.39,184.8,0.61,184.8,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1994-06-15,1993,9,37,166,300.76,0.47,5,Dry,39,9,7,5,59,119,0.4,181.8,0.6,181.8,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000446,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1994-06-16,1993,9,37,167,297.75,0.47,5,Dry,39,9,7,5,59,119,0.4,178.8,0.6,178.8,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
1994-06-17,1993,9,38,168,294.74,0.47,5,Dry,39,9,7,5,59,119,0.4,175.7,0.6,175.7,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000425,0.128,0.00508,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
1994-06-18,1993,9,38,169,291.73,0.48,5,Dry,39,9,7,5,59,119,0.41,172.7,0.59,172.7,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
1994-06-19,1993,9,38,170,288.73,0.48,5,Dry,39,9,7,5,59,119,0.41,169.7,0.59,169.7,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000405,0.125,0.00497,1,0.172,0.297,0.0118,24.8,0.945,0.974,0.921,39.1,38.1,38.1,914
1994-06-20,1993,9,38,171,285.72,0.49,5,Dry,39,9,7,5,59,119,0.42,166.7,0.58,166.7,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00992,0.000394,0.124,0.00492,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.4,37.3,37.3,896
1994-06-21,1993,9,38,172,283.26,0.49,5,Dry,39,9,7,5,59,119,0.42,164.3,0.58,164.3,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00971,0.000386,0.123,0.00487,1,0.164,0.287,0.0114,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
1994-06-22,1993,9,38,173,280.8,0.49,5,Dry,39,9,7,5,59,119,0.42,161.8,0.58,161.8,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.0095,0.000377,0.122,0.00483,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1994-06-23,1993,9,38,174,278.34,0.5,5,Dry,39,9,7,5,59,119,0.43,159.3,0.57,159.3,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00929,0.000369,0.12,0.00478,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1994-06-24,1993,9,39,175,275.87,0.5,5,Dry,39,9,7,5,59,119,0.43,156.9,0.57,156.9,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00908,0.000361,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,840
1994-06-25,1993,9,39,176,273.41,0.5,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00887,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
1994-06-26,1993,9,39,177,270.95,0.51,5,Dry,39,9,7,5,59,119,0.44,151.9,0.56,151.9,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00867,0.000344,0.117,0.00465,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,34.9,33.9,33.9,814
1994-06-27,1993,9,39,178,268.49,0.51,5,Dry,39,9,7,5,59,119,0.44,149.5,0.56,149.5,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00846,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1994-06-28,1993,9,39,179,266.03,0.52,5,Dry,39,9,7,5,59,119,0.45,147,0.55,147,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00825,0.000327,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1994-06-29,1993,9,39,180,263.57,0.52,5,Dry,39,9,7,5,59,119,0.45,144.6,0.55,144.6,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00804,0.000318,0.114,0.00452,1,0.138,0.252,0.00997,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1994-06-30,1993,9,39,181,261.11,0.52,5,Dry,39,9,7,5,59,119,0.46,142.1,0.54,142.1,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00783,0.00031,0.113,0.00447,1,0.134,0.247,0.00979,25,0.936,0.97,0.908,32.6,31.6,31.6,759
1994-07-01,1993,10,40,182,258.65,0.53,5,Dry,37,8,6,4,53,108,0.42,150.7,0.58,150.7,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,808
1994-07-02,1993,10,40,183,256.19,0.53,5,Dry,37,8,6,4,53,108,0.42,148.2,0.58,148.2,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1994-07-03,1993,10,40,184,254.82,0.54,5,Dry,37,8,6,4,53,108,0.42,146.8,0.58,146.8,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1994-07-04,1993,10,40,185,252.91,0.54,5,Dry,37,8,6,4,53,108,0.43,144.9,0.57,144.9,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1994-07-05,1993,10,40,186,250.99,0.54,5,Dry,37,8,6,4,53,108,0.43,143,0.57,143,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,766
1994-07-06,1993,10,40,187,249.08,0.55,5,Dry,37,8,6,4,53,108,0.43,141.1,0.57,141.1,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
1994-07-07,1993,10,40,188,247.16,0.55,5,Dry,37,8,6,4,53,108,0.44,139.2,0.56,139.2,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00435,1,0.13,0.241,0.0095,25.1,0.935,0.97,0.907,32,31,31,745
1994-07-08,1993,10,41,189,245.25,0.55,5,Dry,37,8,6,4,53,108,0.44,137.3,0.56,137.3,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
1994-07-09,1993,10,41,190,243.34,0.56,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
1994-07-10,1993,10,41,191,241.42,0.56,5,Dry,37,8,6,4,53,108,0.45,133.4,0.55,133.4,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1994-07-11,1993,10,41,192,239.51,0.56,5,Dry,37,8,6,4,53,108,0.45,131.5,0.55,131.5,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-07-12,1993,10,41,193,237.59,0.57,5,Dry,37,8,6,4,53,108,0.46,129.6,0.55,129.6,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.2,0.931,0.97,0.903,29.7,28.9,28.9,692
1994-07-13,1993,10,41,194,235.68,0.57,5,Dry,37,8,6,4,53,108,0.46,127.7,0.54,127.7,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1994-07-14,1993,10,41,195,233.77,0.58,5,Dry,37,8,6,4,53,108,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.9,28,28,672
1994-07-15,1993,10,42,196,231.85,0.58,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
1994-07-16,1993,10,42,197,229.94,0.58,5,Dry,37,8,6,4,53,108,0.47,121.9,0.53,121.9,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00825,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
1994-07-17,1993,10,42,198,228.02,0.59,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.105,0.206,0.00811,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
1994-07-18,1993,10,42,199,226.11,0.59,5,Dry,37,8,6,4,53,108,0.48,118.1,0.52,118.1,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
1994-07-19,1993,10,42,200,224.19,0.6,5,Dry,37,8,6,4,53,108,0.48,116.2,0.52,116.2,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00563,0.000221,0.1,0.00393,1,0.0994,0.2,0.00784,25.3,0.923,0.97,0.895,26.6,25.8,25.8,618
1994-07-20,1993,10,42,201,222.28,0.6,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
1994-07-21,1993,10,42,202,220.37,0.61,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1994-07-22,1993,10,43,203,218.45,0.61,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0916,0.189,0.00742,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1994-07-23,1993,10,43,204,216.54,0.62,5,Dry,37,8,6,4,53,108,0.5,108.5,0.5,108.5,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0918,0.00498,0.000195,0.0968,0.0038,1,0.089,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
1994-07-24,1993,10,43,205,215.17,0.62,5,Dry,37,8,6,4,53,108,0.5,107.2,0.5,107.2,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00486,0.00019,0.0962,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1994-07-25,1993,10,43,206,213.8,0.63,5,Dry,37,8,6,4,53,108,0.51,105.8,0.49,105.8,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0909,0.00474,0.000186,0.0956,0.00375,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1994-07-26,1993,10,43,207,212.44,0.63,5,Dry,37,8,6,4,53,108,0.51,104.4,0.49,104.4,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0904,0.00463,0.000181,0.095,0.00372,1,0.0835,0.179,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,552
1994-07-27,1993,10,43,208,211.07,0.63,5,Dry,37,8,6,4,53,108,0.51,103.1,0.49,103.1,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0899,0.00451,0.000177,0.0944,0.0037,1,0.0816,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-07-28,1993,10,43,209,209.7,0.64,5,Dry,37,8,6,4,53,108,0.52,101.7,0.48,101.7,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00439,0.000172,0.0938,0.00367,1,0.0798,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-07-29,1993,10,44,210,208.34,0.64,5,Dry,37,8,6,4,53,108,0.52,100.3,0.48,100.3,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.0889,0.00428,0.000167,0.0932,0.00365,1,0.078,0.171,0.0067,25.4,0.911,0.969,0.883,22.7,22,22,529
1994-07-30,1993,10,44,211,206.97,0.65,5,Dry,37,8,6,4,53,108,0.52,98.97,0.48,98.97,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00416,0.000163,0.0926,0.00362,1,0.0761,0.169,0.0066,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-07-31,1993,10,44,212,205.6,0.65,5,Dry,37,8,6,4,53,108,0.53,97.6,0.47,97.6,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00405,0.000158,0.092,0.0036,1,0.0743,0.166,0.0065,25.4,0,0,0,0,0,0,0
1994-08-01,1993,11,44,213,204.23,0.65,5,Dry,34,7,5,3,44,93,0.46,111.2,0.55,111.2,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000204,0.0962,0.00376,1,0.0927,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-08-02,1993,11,44,214,201.23,0.66,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000193,0.0949,0.00371,1,0.0886,0.184,0.00717,25.4,0,0,0,0,0,0,0
1994-08-03,1993,11,44,215,198.77,0.67,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00474,0.000185,0.0938,0.00367,1,0.0853,0.179,0.007,25.4,0,0,0,0,0,0,0
1994-08-04,1993,11,44,216,196.3,0.68,5,Dry,34,7,5,3,44,93,0.47,103.3,0.53,103.3,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00453,0.000177,0.0928,0.00362,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
1994-08-05,1993,11,45,217,193.84,0.69,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00432,0.000169,0.0917,0.00358,1,0.0786,0.17,0.00666,25.4,0,0,0,0,0,0,0
1994-08-06,1993,11,45,218,191.38,0.7,5,Dry,34,7,5,3,44,93,0.49,98.38,0.51,98.38,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.000161,0.0906,0.00354,1,0.0753,0.166,0.00649,25.4,0,0,0,0,0,0,0
1994-08-07,1993,11,45,219,188.92,0.71,5,Dry,34,7,5,3,44,93,0.49,95.92,0.51,95.92,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000153,0.0895,0.0035,1,0.072,0.162,0.00631,25.4,0,0,0,0,0,0,0
1994-08-08,1993,11,45,220,187.55,0.71,5,Dry,34,7,5,3,44,93,0.5,94.55,0.5,94.55,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0851,0.00379,0.000148,0.0889,0.00348,1,0.0701,0.159,0.00622,25.4,0,0,0,0,0,0,0
1994-08-09,1993,11,45,221,185.64,0.72,5,Dry,34,7,5,3,44,93,0.5,92.64,0.5,92.64,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00362,0.000142,0.0881,0.00344,1,0.0676,0.156,0.00609,25.4,0,0,0,0,0,0,0
1994-08-10,1993,11,45,222,183.73,0.72,5,Dry,34,7,5,3,44,93,0.51,90.73,0.49,90.73,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00346,0.000135,0.0872,0.00341,1,0.065,0.152,0.00595,25.4,0,0,0,0,0,0,0
1994-08-11,1993,11,45,223,181.81,0.73,5,Dry,34,7,5,3,44,93,0.51,88.81,0.49,88.81,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.0033,0.000129,0.0864,0.00338,1,0.0624,0.149,0.00582,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,179.9,0.74,5,Dry,34,7,5,3,44,93,0.52,86.9,0.48,86.9,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0824,0.00314,0.000123,0.0856,0.00335,1,0.0598,0.145,0.00569,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,177.98,0.74,5,Dry,34,7,5,3,44,93,0.52,84.98,0.48,84.98,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00297,0.000116,0.0847,0.00332,1,0.0572,0.142,0.00555,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,176.07,0.75,5,Dry,34,7,5,3,44,93,0.53,83.07,0.47,83.07,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00281,0.00011,0.0839,0.00328,1,0.0546,0.139,0.00542,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,174.16,0.75,5,Dry,34,7,5,3,44,93,0.53,81.16,0.47,81.16,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00265,0.000104,0.0831,0.00325,1,0.0521,0.135,0.00529,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,172.24,0.76,5,Dry,34,7,5,3,44,93,0.54,79.24,0.46,79.24,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00249,0.0000973,0.0822,0.00322,1,0.0495,0.132,0.00516,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,170.87,0.76,5,Dry,34,7,5,3,44,93,0.54,77.87,0.46,77.87,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00237,0.0000927,0.0816,0.0032,1,0.0476,0.129,0.00506,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,169.51,0.77,5,Dry,34,7,5,3,44,93,0.55,76.51,0.45,76.51,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00225,0.0000882,0.081,0.00317,1,0.0458,0.127,0.00497,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,168.14,0.77,5,Dry,34,7,5,3,44,93,0.55,75.14,0.45,75.14,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000837,0.0804,0.00315,1,0.0439,0.124,0.00487,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,166.77,0.77,5,Dry,34,7,5,3,44,93,0.56,73.77,0.44,73.77,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00202,0.0000791,0.0798,0.00313,1,0.0421,0.122,0.00477,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,165.41,0.78,5,Dry,34,7,5,3,44,93,0.56,72.41,0.44,72.41,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000746,0.0792,0.0031,1,0.0403,0.119,0.00468,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,164.04,0.78,5,Dry,34,7,5,3,44,93,0.57,71.04,0.43,71.04,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00179,0.0000701,0.0786,0.00308,1,0.0384,0.117,0.00458,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,162.67,0.79,5,Dry,34,7,5,3,44,93,0.57,69.67,0.43,69.67,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00167,0.0000655,0.078,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,161.3,0.79,5,Dry,34,7,5,3,44,93,0.58,68.3,0.42,68.3,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,159.94,0.79,5,Dry,34,7,5,3,44,93,0.58,66.94,0.42,66.94,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00144,0.0000564,0.0768,0.00301,1,0.0329,0.11,0.0043,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,158.57,0.8,5,Dry,34,7,5,3,44,93,0.59,65.57,0.41,65.57,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000519,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,157.2,0.8,5,Dry,34,7,5,3,44,93,0.59,64.2,0.41,64.2,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000473,0.0756,0.00296,1,0.0292,0.105,0.00411,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,155.84,0.81,5,Dry,34,7,5,3,44,93,0.6,62.84,0.4,62.84,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00109,0.0000428,0.075,0.00294,1,0.0273,0.102,0.00401,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,154.47,0.81,5,Dry,34,7,5,3,44,93,0.6,61.47,0.4,61.47,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0735,0.000975,0.0000382,0.0744,0.00292,1,0.0255,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,153.1,0.82,5,Dry,34,7,5,3,44,93,0.61,60.1,0.39,60.1,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000859,0.0000337,0.0738,0.00289,1,0.0236,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,152.83,0.82,5,Dry,34,7,5,3,44,93,0.61,59.83,0.39,59.83,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000836,0.0000328,0.0737,0.00289,1,0.0233,0.097,0.0038,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,150.91,0.82,5,Dry,30,6,4,2,30,72,0.48,78.91,0.52,78.91,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000964,0.08,0.00314,1,0.049,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1994-09-02,1993,12,49,245,147.91,0.83,5,Dry,30,6,4,2,30,72,0.49,75.91,0.51,75.91,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.0022,0.0000864,0.0786,0.00308,1,0.045,0.124,0.00485,25.4,0.939,0.96,0.901,17.7,17,17,409
1994-09-03,1993,12,49,246,144.9,0.84,5,Dry,30,6,4,2,30,72,0.5,72.9,0.5,72.9,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000763,0.0773,0.00303,1,0.0409,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1994-09-04,1993,12,49,247,141.89,0.85,5,Dry,30,6,4,2,30,72,0.51,69.89,0.49,69.89,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00169,0.0000663,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1994-09-05,1993,12,49,248,139.43,0.86,5,Dry,30,6,4,2,30,72,0.52,67.43,0.48,67.43,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00148,0.0000581,0.0749,0.00294,1,0.0335,0.108,0.00425,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1994-09-06,1993,12,49,249,136.97,0.87,5,Dry,30,6,4,2,30,72,0.53,64.97,0.47,64.97,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00127,0.0000499,0.0739,0.0029,1,0.0302,0.104,0.00408,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
1994-09-07,1993,12,49,250,134.51,0.88,5,Dry,30,6,4,2,30,72,0.54,62.51,0.47,62.51,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00106,0.0000417,0.0728,0.00285,1,0.0269,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1994-09-08,1993,12,49,251,133.14,0.88,5,Dry,30,6,4,2,30,72,0.54,61.14,0.46,61.14,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000947,0.0000371,0.0722,0.00283,1,0.025,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1994-09-09,1993,12,50,252,131.23,0.89,5,Dry,30,6,4,2,30,72,0.55,59.23,0.45,59.23,0,0,0,0,-2,2,30,6,4,0,32,99.2,990,964.5,25.5,0.0708,0.000785,0.0000308,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1994-09-10,1993,12,50,253,129.31,0.89,5,Dry,30,6,4,2,30,72,0.56,57.31,0.44,57.31,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.000621,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1994-09-11,1993,12,50,254,127.4,0.9,5,Dry,30,6,4,2,30,72,0.56,55.4,0.43,55.4,0,0,0,0,-2,2,30,6,4,0,32,95.4,990,964.5,25.5,0.0708,0.000459,0.000018,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
1994-09-12,1993,12,50,255,125.48,0.9,5,Dry,30,6,4,2,30,72,0.57,53.48,0.43,53.48,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000296,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00337,25.4,0,0,0,0,0,0,0
1994-09-13,1993,12,50,256,123.57,0.9,5,Dry,30,6,4,2,30,72,0.58,51.57,0.42,51.57,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000133,0.00000523,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1994-09-14,1993,12,50,257,121.66,0.91,5,Dry,30,6,4,2,30,72,0.59,49.66,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-15,1993,12,50,258,120.29,0.91,5,Dry,30,6,4,2,30,72,0.6,48.29,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-16,1993,12,51,259,118.92,0.91,5,Dry,30,6,4,2,30,72,0.6,46.92,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-17,1993,12,51,260,117.55,0.91,5,Dry,30,6,4,2,30,72,0.61,45.55,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,116.19,0.92,5,Dry,30,6,4,2,30,72,0.62,44.19,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,114.82,0.92,5,Dry,30,6,4,2,30,72,0.63,42.82,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,113.45,0.92,5,Dry,30,6,4,2,30,72,0.64,41.45,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,112.09,0.93,5,Dry,30,6,4,2,30,72,0.64,40.09,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,110.72,0.93,5,Dry,30,6,4,2,30,72,0.65,38.72,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,109.35,0.93,5,Dry,30,6,4,2,30,72,0.66,37.35,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,109.08,0.93,5,Dry,30,6,4,2,30,72,0.66,37.08,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,108.26,0.94,5,Dry,30,6,4,2,30,72,0.67,36.26,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,107.44,0.94,5,Dry,30,6,4,2,30,72,0.67,35.44,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,106.62,0.94,5,Dry,30,6,4,2,30,72,0.68,34.62,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,105.8,0.94,5,Dry,30,6,4,2,30,72,0.68,33.8,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,104.98,0.94,5,Dry,30,6,4,2,30,72,0.69,32.98,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,104.16,0.95,5,Dry,30,6,4,2,30,72,0.69,32.16,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,103.34,0.95,5,Dry,24,4,2,2,20,52,0.5,51.34,0.5,51.34,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1994-10-02,1994,1,1,275,104.16,0.95,5,Dry,24,4,2,2,20,52,0.5,52.16,0.5,52.16,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000184,0.0000072,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1994-10-03,1994,1,1,276,104.43,0.95,5,Dry,24,4,2,2,20,52,0.5,52.43,0.5,52.43,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1994-10-04,1994,1,1,277,103.61,0.95,5,Dry,24,4,2,2,20,52,0.5,51.61,0.5,51.61,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1994-10-05,1994,1,1,278,103.34,0.95,5,Dry,24,4,2,2,20,52,0.5,51.34,0.5,51.34,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1994-10-06,1994,1,1,279,103.06,0.95,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1994-10-07,1994,1,1,280,102.79,0.95,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1994-10-08,1994,1,2,281,102.52,0.95,5,Dry,24,4,2,2,20,52,0.51,50.52,0.49,50.52,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000442,0.00000173,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1994-10-09,1994,1,2,282,102.24,0.95,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1994-10-10,1994,1,2,283,101.97,0.95,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-11,1994,1,2,284,102.79,0.95,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1994-10-12,1994,1,2,285,103.06,0.95,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1994-10-13,1994,1,2,286,103.88,0.95,5,Dry,24,4,2,2,20,52,0.5,51.88,0.5,51.88,0,0,0,0,-2,2,24,4,2,0,22,81.9,990,964.5,25.5,0.0708,0.00016,0.00000627,0.071,0.00278,1,0.0125,0.0835,0.00328,25.4,0,0,0,0,0,0,0
1994-10-14,1994,1,2,287,103.06,0.95,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1994-10-15,1994,1,3,288,102.79,0.95,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1994-10-16,1994,1,3,289,104.7,0.95,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1994-10-17,1994,1,3,290,104.98,0.94,5,Dry,24,4,2,2,20,52,0.49,52.98,0.51,52.98,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000253,0.00000993,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
