date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-18,1994,1,3,291,104.7,0.95,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1994-10-19,1994,1,3,292,103.88,0.95,5,Dry,24,4,2,2,20,52,0.5,51.88,0.5,51.88,0,0,0,0,-2,2,24,4,2,0,22,81.9,990,964.5,25.5,0.0708,0.00016,0.00000627,0.071,0.00278,1,0.0125,0.0835,0.00328,25.4,0,0,0,0,0,0,0
1994-10-20,1994,1,3,293,103.06,0.95,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1994-10-21,1994,1,3,294,104.43,0.95,5,Dry,24,4,2,2,20,52,0.5,52.43,0.5,52.43,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1994-10-22,1994,1,4,295,106.89,0.94,5,Dry,24,4,2,2,20,52,0.49,54.89,0.51,54.89,0,0,0,0,-2,2,24,4,2,0,22,84.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1994-10-23,1994,1,4,296,107.71,0.94,5,Dry,24,4,2,2,20,52,0.48,55.71,0.52,55.71,0,0,0,0,-2,2,24,4,2,0,22,85.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1994-10-24,1994,1,4,297,106.34,0.94,5,Dry,24,4,2,2,20,52,0.49,54.34,0.51,54.34,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000369,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
1994-10-25,1994,1,4,298,104.98,0.94,5,Dry,24,4,2,2,20,52,0.49,52.98,0.51,52.98,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000253,0.00000993,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1994-10-26,1994,1,4,299,103.61,0.95,5,Dry,24,4,2,2,20,52,0.5,51.61,0.5,51.61,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1994-10-27,1994,1,4,300,102.24,0.95,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1994-10-28,1994,1,4,301,101.97,0.95,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-29,1994,1,5,302,101.15,0.95,5,Dry,24,4,2,2,20,52,0.51,49.15,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-30,1994,1,5,303,101.97,0.95,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-31,1994,1,5,304,102.79,0.95,5,Dry,24,4,2,2,20,52,0.51,50.79,0.49,50.79,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
1994-11-01,1994,2,5,305,104.16,0.95,5,Dry,23,4,2,2,19,50,0.48,54.16,0.52,54.16,0,0,0,0,-2,2,23,4,2,0,21,83.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1994-11-02,1994,2,5,306,105.52,0.94,5,Dry,23,4,2,2,19,50,0.47,55.52,0.53,55.52,0,0,0,0,-2,2,23,4,2,0,21,84.5,990,964.5,25.5,0.0708,0.000469,0.0000184,0.0713,0.0028,1,0.0175,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1994-11-03,1994,2,5,307,106.34,0.94,5,Dry,23,4,2,2,19,50,0.47,56.34,0.53,56.34,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000539,0.0000211,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1994-11-04,1994,2,5,308,107.16,0.94,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1994-11-05,1994,2,6,309,107.44,0.94,5,Dry,23,4,2,2,19,50,0.47,57.44,0.54,57.44,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1994-11-06,1994,2,6,310,106.62,0.94,5,Dry,23,4,2,2,19,50,0.47,56.62,0.53,56.62,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1994-11-07,1994,2,6,311,107.44,0.94,5,Dry,23,4,2,2,19,50,0.47,57.44,0.54,57.44,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1994-11-08,1994,2,6,312,108.26,0.94,5,Dry,23,4,2,2,19,50,0.46,58.26,0.54,58.26,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1994-11-09,1994,2,6,313,109.08,0.93,5,Dry,23,4,2,2,19,50,0.46,59.08,0.54,59.08,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000772,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1994-11-10,1994,2,6,314,109.35,0.93,5,Dry,23,4,2,2,19,50,0.46,59.35,0.54,59.35,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000795,0.0000312,0.0716,0.00281,1,0.0226,0.0942,0.0037,25.4,0,0,0,0,0,0,0
1994-11-11,1994,2,6,315,108.53,0.93,5,Dry,23,4,2,2,19,50,0.46,58.53,0.54,58.53,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000725,0.0000284,0.0715,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
1994-11-12,1994,2,7,316,108.26,0.94,5,Dry,23,4,2,2,19,50,0.46,58.26,0.54,58.26,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1994-11-13,1994,2,7,317,107.98,0.94,5,Dry,23,4,2,2,19,50,0.46,57.98,0.54,57.98,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000678,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1994-11-14,1994,2,7,318,107.71,0.94,5,Dry,23,4,2,2,19,50,0.46,57.71,0.54,57.71,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1994-11-15,1994,2,7,319,107.44,0.94,5,Dry,23,4,2,2,19,50,0.47,57.44,0.54,57.44,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1994-11-16,1994,2,7,320,107.16,0.94,5,Dry,23,4,2,2,19,50,0.47,57.16,0.53,57.16,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1994-11-17,1994,2,7,321,106.89,0.94,5,Dry,23,4,2,2,19,50,0.47,56.89,0.53,56.89,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1994-11-18,1994,2,7,322,106.62,0.94,5,Dry,23,4,2,2,19,50,0.47,56.62,0.53,56.62,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1994-11-19,1994,2,8,323,107.44,0.94,5,Dry,23,4,2,2,19,50,0.47,57.44,0.54,57.44,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1994-11-20,1994,2,8,324,109.35,0.93,5,Dry,23,4,2,2,19,50,0.46,59.35,0.54,59.35,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000795,0.0000312,0.0716,0.00281,1,0.0226,0.0942,0.0037,25.4,0,0,0,0,0,0,0
1994-11-21,1994,2,8,325,111.27,0.93,5,Dry,23,4,2,2,19,50,0.45,61.27,0.55,61.27,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000958,0.0000376,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1994-11-22,1994,2,8,326,111.54,0.93,5,Dry,23,4,2,2,19,50,0.45,61.54,0.55,61.54,0,0,0,0,-2,2,23,4,2,0,21,90.5,990,964.5,25.5,0.0708,0.000981,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1994-11-23,1994,2,8,327,112.36,0.92,5,Dry,23,4,2,2,19,50,0.45,62.36,0.56,62.36,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1994-11-24,1994,2,8,328,113.18,0.92,5,Dry,23,4,2,2,19,50,0.44,63.18,0.56,63.18,0,0,0,0,-2,2,23,4,2,0,21,92.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1994-11-25,1994,2,8,329,114,0.92,5,Dry,23,4,2,2,19,50,0.44,64,0.56,64,0,0,0,0,-2,2,23,4,2,0,21,93,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1994-11-26,1994,2,9,330,114.27,0.92,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-11-27,1994,2,9,331,116.73,0.92,5,Dry,23,4,2,2,19,50,0.43,66.73,0.57,66.73,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1994-11-28,1994,2,9,332,120.84,0.91,5,Dry,23,4,2,2,19,50,0.41,70.84,0.59,70.84,0,0,0,0,-2,2,23,4,2,0,21,99.8,990,964.5,25.5,0.0708,0.00177,0.0000695,0.0726,0.00285,1,0.0381,0.111,0.00434,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1994-11-29,1994,2,9,333,124.94,0.9,5,Dry,23,4,2,2,19,50,0.4,74.94,0.6,74.94,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00292,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-11-30,1994,2,9,334,131.23,0.89,5,Dry,23,4,2,2,19,50,0.38,81.23,0.62,81.23,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1994-12-01,1994,3,9,335,135.87,0.87,5,Dry,26,4,3,2,24,59,0.43,76.87,0.57,76.87,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000896,0.0766,0.003,1,0.0463,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-12-02,1994,3,9,336,139.43,0.86,5,Dry,26,4,3,2,24,59,0.42,80.43,0.58,80.43,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000101,0.0782,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-12-03,1994,3,10,337,141.34,0.86,5,Dry,26,4,3,2,24,59,0.42,82.34,0.58,82.34,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-12-04,1994,3,10,338,142.16,0.85,5,Dry,26,4,3,2,24,59,0.41,83.16,0.58,83.16,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00282,0.000111,0.0793,0.00311,1,0.0548,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
1994-12-05,1994,3,10,339,141.34,0.86,5,Dry,26,4,3,2,24,59,0.42,82.34,0.58,82.34,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-12-06,1994,3,10,340,139.98,0.86,5,Dry,26,4,3,2,24,59,0.42,80.98,0.58,80.98,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00263,0.000103,0.0784,0.00307,1,0.0518,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18,18,433
1994-12-07,1994,3,10,341,138.06,0.87,5,Dry,26,4,3,2,24,59,0.43,79.06,0.57,79.06,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00247,0.0000969,0.0776,0.00304,1,0.0492,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-12-08,1994,3,10,342,136.15,0.87,5,Dry,26,4,3,2,24,59,0.43,77.15,0.57,77.15,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00231,0.0000905,0.0767,0.00301,1,0.0467,0.123,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-12-09,1994,3,10,343,137.52,0.87,5,Dry,26,4,3,2,24,59,0.43,78.52,0.57,78.52,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00242,0.0000951,0.0773,0.00303,1,0.0485,0.126,0.00493,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1994-12-10,1994,3,11,344,138.88,0.86,5,Dry,26,4,3,2,24,59,0.42,79.88,0.57,79.88,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00254,0.0000996,0.0779,0.00306,1,0.0503,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-12-11,1994,3,11,345,138.06,0.87,5,Dry,26,4,3,2,24,59,0.43,79.06,0.57,79.06,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00247,0.0000969,0.0776,0.00304,1,0.0492,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-12-12,1994,3,11,346,139.43,0.86,5,Dry,26,4,3,2,24,59,0.42,80.43,0.58,80.43,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000101,0.0782,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-12-13,1994,3,11,347,139.7,0.86,5,Dry,26,4,3,2,24,59,0.42,80.7,0.58,80.7,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00261,0.000102,0.0783,0.00307,1,0.0514,0.13,0.00509,25.4,0.933,0.96,0.896,18.7,18,18,432
1994-12-14,1994,3,11,348,137.79,0.87,5,Dry,26,4,3,2,24,59,0.43,78.79,0.57,78.79,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.075,0.00245,0.000096,0.0774,0.00304,1,0.0489,0.126,0.00495,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-12-15,1994,3,11,349,135.87,0.87,5,Dry,26,4,3,2,24,59,0.43,76.87,0.57,76.87,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000896,0.0766,0.003,1,0.0463,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1994-12-16,1994,3,11,350,134.51,0.88,5,Dry,26,4,3,2,24,59,0.44,75.51,0.56,75.51,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.000085,0.076,0.00298,1,0.0444,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-12-17,1994,3,12,351,133.14,0.88,5,Dry,26,4,3,2,24,59,0.44,74.14,0.56,74.14,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00205,0.0000805,0.0754,0.00296,1,0.0426,0.118,0.00463,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-12-18,1994,3,12,352,131.77,0.88,5,Dry,26,4,3,2,24,59,0.45,72.77,0.55,72.77,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.0000759,0.0748,0.00293,1,0.0407,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-12-19,1994,3,12,353,131.5,0.89,5,Dry,26,4,3,2,24,59,0.45,72.5,0.55,72.5,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00191,0.000075,0.0747,0.00293,1,0.0404,0.115,0.00451,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1994-12-20,1994,3,12,354,131.77,0.88,5,Dry,26,4,3,2,24,59,0.45,72.77,0.55,72.77,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00194,0.0000759,0.0748,0.00293,1,0.0407,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1994-12-21,1994,3,12,355,132.05,0.88,5,Dry,26,4,3,2,24,59,0.45,73.05,0.55,73.05,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-12-22,1994,3,12,356,133.41,0.88,5,Dry,26,4,3,2,24,59,0.44,74.41,0.56,74.41,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000814,0.0755,0.00296,1,0.043,0.118,0.00465,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-12-23,1994,3,12,357,138.06,0.87,5,Dry,26,4,3,2,24,59,0.43,79.06,0.57,79.06,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0751,0.00247,0.0000969,0.0776,0.00304,1,0.0492,0.127,0.00497,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-12-24,1994,3,13,358,140.52,0.86,5,Dry,26,4,3,2,24,59,0.42,81.52,0.58,81.52,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0759,0.00268,0.000105,0.0786,0.00308,1,0.0526,0.131,0.00514,25.4,0.931,0.961,0.895,18.9,18.1,18.1,436
1994-12-25,1994,3,13,359,142.98,0.85,5,Dry,26,4,3,2,24,59,0.41,83.98,0.59,83.98,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000113,0.0797,0.00313,1,0.0559,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-12-26,1994,3,13,360,145.44,0.84,5,Dry,26,4,3,2,24,59,0.41,86.44,0.59,86.44,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000121,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1994-12-27,1994,3,13,361,145.72,0.84,5,Dry,26,4,3,2,24,59,0.41,86.72,0.59,86.72,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0596,0.14,0.00551,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1994-12-28,1994,3,13,362,144.9,0.84,5,Dry,26,4,3,2,24,59,0.41,85.9,0.59,85.9,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00305,0.00012,0.0805,0.00316,1,0.0585,0.139,0.00545,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-12-29,1994,3,13,363,146.81,0.84,5,Dry,26,4,3,2,24,59,0.4,87.81,0.6,87.81,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00321,0.000126,0.0814,0.00319,1,0.061,0.142,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-12-30,1994,3,13,364,150.91,0.82,5,Dry,26,4,3,2,24,59,0.39,91.91,0.61,91.91,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.00014,0.0832,0.00326,1,0.0666,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-12-31,1994,3,14,365,155.02,0.81,5,Dry,26,4,3,2,24,59,0.38,96.02,0.62,96.02,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1995-01-01,1994,4,14,1,155.29,0.81,5,Dry,29,5,4,2,33,73,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000108,0.0807,0.00316,1,0.0536,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1995-01-02,1994,4,14,2,156.11,0.81,5,Dry,29,5,4,2,33,73,0.47,83.11,0.53,83.11,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00281,0.00011,0.0811,0.00318,1,0.0547,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1995-01-03,1994,4,14,3,156.93,0.8,5,Dry,29,5,4,2,33,73,0.47,83.93,0.54,83.93,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1995-01-04,1994,4,14,4,152.83,0.82,5,Dry,29,5,4,2,33,73,0.48,79.83,0.52,79.83,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0771,0.00254,0.0000994,0.0797,0.00312,1,0.0503,0.13,0.00509,25.4,0.934,0.96,0.897,18.6,17.8,17.8,428
1995-01-05,1994,4,14,5,150.37,0.82,5,Dry,29,5,4,2,33,73,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00233,0.0000912,0.0786,0.00308,1,0.0469,0.126,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1995-01-06,1994,4,14,6,147.36,0.83,5,Dry,29,5,4,2,33,73,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000812,0.0773,0.00303,1,0.0429,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1995-01-07,1994,4,15,7,145.99,0.84,5,Dry,29,5,4,2,33,73,0.5,72.99,0.5,72.99,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00195,0.0000766,0.0767,0.00301,1,0.041,0.118,0.00462,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1995-01-08,1994,4,15,8,142.98,0.85,5,Dry,29,5,4,2,33,73,0.51,69.98,0.49,69.98,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.0017,0.0000666,0.0753,0.00295,1,0.037,0.112,0.0044,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1995-01-09,1994,4,15,9,140.52,0.86,5,Dry,29,5,4,2,33,73,0.52,67.52,0.48,67.52,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0728,0.00149,0.0000584,0.0743,0.00291,1,0.0337,0.108,0.00423,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-01-10,1994,4,15,10,142.44,0.85,5,Dry,29,5,4,2,33,73,0.51,69.44,0.49,69.44,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0735,0.00165,0.0000648,0.0751,0.00295,1,0.0362,0.111,0.00437,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
1995-01-11,1994,4,15,11,147.09,0.83,5,Dry,29,5,4,2,33,73,0.5,74.09,0.5,74.09,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00205,0.0000803,0.0771,0.00303,1,0.0425,0.12,0.00469,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
1995-01-12,1994,4,15,12,150.64,0.82,5,Dry,29,5,4,2,33,73,0.48,77.64,0.52,77.64,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0763,0.00235,0.0000921,0.0787,0.00309,1,0.0473,0.126,0.00494,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1995-01-13,1994,4,15,13,150.91,0.82,5,Dry,29,5,4,2,33,73,0.48,77.91,0.52,77.91,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0764,0.00237,0.000093,0.0788,0.00309,1,0.0477,0.126,0.00496,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1995-01-14,1994,4,16,14,150.64,0.82,5,Dry,29,5,4,2,33,73,0.48,77.64,0.52,77.64,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0763,0.00235,0.0000921,0.0787,0.00309,1,0.0473,0.126,0.00494,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1995-01-15,1994,4,16,15,153.65,0.81,5,Dry,29,5,4,2,33,73,0.47,80.65,0.53,80.65,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0774,0.00261,0.000102,0.08,0.00314,1,0.0514,0.131,0.00515,25.4,0.933,0.96,0.896,18.7,18,18,432
1995-01-16,1994,4,16,16,157.2,0.8,5,Dry,29,5,4,2,33,73,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0562,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1995-01-17,1994,4,16,17,156.38,0.8,5,Dry,29,5,4,2,33,73,0.47,83.38,0.53,83.38,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.0551,0.136,0.00534,25.4,0.93,0.962,0.894,19.3,18.6,18.6,445
1995-01-18,1994,4,16,18,153.92,0.81,5,Dry,29,5,4,2,33,73,0.47,80.92,0.53,80.92,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00263,0.000103,0.0801,0.00314,1,0.0517,0.132,0.00517,25.4,0.933,0.96,0.896,18.8,18,18,433
1995-01-19,1994,4,16,19,155.84,0.81,5,Dry,29,5,4,2,33,73,0.47,82.84,0.53,82.84,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0782,0.00279,0.000109,0.081,0.00317,1,0.0543,0.135,0.0053,25.4,0.931,0.961,0.895,19.2,18.4,18.4,443
1995-01-20,1994,4,16,20,157.2,0.8,5,Dry,29,5,4,2,33,73,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0562,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1995-01-21,1994,4,17,21,155.29,0.81,5,Dry,29,5,4,2,33,73,0.47,82.29,0.53,82.29,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000108,0.0807,0.00316,1,0.0536,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1995-01-22,1994,4,17,22,157.2,0.8,5,Dry,29,5,4,2,33,73,0.46,84.2,0.54,84.2,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00291,0.000114,0.0816,0.0032,1,0.0562,0.138,0.0054,25.4,0.929,0.962,0.894,19.5,18.7,18.7,449
1995-01-23,1994,4,17,23,160.21,0.79,5,Dry,29,5,4,2,33,73,0.46,87.21,0.54,87.21,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00316,0.000124,0.0829,0.00325,1,0.0602,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,464
1995-01-24,1994,4,17,24,158.3,0.8,5,Dry,29,5,4,2,33,73,0.46,85.3,0.54,85.3,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0577,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
1995-01-25,1994,4,17,25,156.93,0.8,5,Dry,29,5,4,2,33,73,0.47,83.93,0.54,83.93,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1995-01-26,1994,4,17,26,156.11,0.81,5,Dry,29,5,4,2,33,73,0.47,83.11,0.53,83.11,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00281,0.00011,0.0811,0.00318,1,0.0547,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1995-01-27,1994,4,17,27,159.12,0.8,5,Dry,29,5,4,2,33,73,0.46,86.12,0.54,86.12,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00307,0.00012,0.0824,0.00323,1,0.0588,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1995-01-28,1994,4,18,28,159.39,0.8,5,Dry,29,5,4,2,33,73,0.46,86.39,0.54,86.39,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-29,1994,4,18,29,158.02,0.8,5,Dry,29,5,4,2,33,73,0.46,85.02,0.54,85.02,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
1995-01-30,1994,4,18,30,158.3,0.8,5,Dry,29,5,4,2,33,73,0.46,85.3,0.54,85.3,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0577,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
1995-01-31,1994,4,18,31,158.57,0.8,5,Dry,29,5,4,2,33,73,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0791,0.00302,0.000118,0.0822,0.00322,1,0.058,0.14,0.00549,25.4,0.928,0.962,0.893,19.8,19,19,456
1995-02-01,1994,5,18,32,158.3,0.8,5,Dry,31,6,4,3,41,85,0.54,73.3,0.46,73.3,0,0,0,0,-3,3,31,6,4,0,44,114,990,964.5,25.5,0.0759,0.00198,0.0000776,0.0779,0.00305,1,0.0415,0.119,0.00468,25.4,0.933,0.96,0.896,17,16.3,16.3,392
1995-02-02,1994,5,18,33,159.66,0.79,5,Dry,31,6,4,3,41,85,0.53,74.66,0.47,74.66,0,0,0,0,-3,3,31,6,4,0,44,116,990,964.5,25.5,0.0764,0.0021,0.0000821,0.0784,0.00307,1,0.0433,0.122,0.00477,25.4,0.941,0.96,0.903,17.5,16.8,16.8,403
1995-02-03,1994,5,18,34,162.12,0.79,5,Dry,31,6,4,3,41,85,0.52,77.12,0.48,77.12,0,0,0,0,-3,3,31,6,4,0,44,118,990,964.5,25.5,0.0772,0.00231,0.0000903,0.0795,0.00312,1,0.0466,0.126,0.00494,25.4,0.94,0.96,0.902,18.1,17.3,17.3,416
1995-02-04,1994,5,19,35,165.13,0.78,5,Dry,31,6,4,3,41,85,0.52,80.13,0.48,80.13,0,0,0,0,-3,3,31,6,4,0,44,121,990,964.5,25.5,0.0783,0.00256,0.0001,0.0808,0.00317,1,0.0507,0.132,0.00515,25.4,0.936,0.96,0.899,18.7,17.9,17.9,431
1995-02-05,1994,5,19,36,168.69,0.77,5,Dry,31,6,4,3,41,85,0.5,83.69,0.5,83.69,0,0,0,0,-3,3,31,6,4,0,44,125,990,964.5,25.5,0.0795,0.00286,0.000112,0.0824,0.00323,1,0.0555,0.138,0.0054,25.4,0.932,0.962,0.896,19.4,18.7,18.7,448
1995-02-06,1994,5,19,37,171.15,0.76,5,Dry,31,6,4,3,41,85,0.5,86.15,0.5,86.15,0,0,0,0,-3,3,31,6,4,0,44,127,990,964.5,25.5,0.0804,0.00307,0.00012,0.0835,0.00327,1,0.0588,0.142,0.00557,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,173.61,0.75,5,Dry,31,6,4,3,41,85,0.49,88.61,0.51,88.61,0,0,0,0,-3,3,31,6,4,0,44,130,990,964.5,25.5,0.0813,0.00328,0.000128,0.0846,0.00331,1,0.0621,0.147,0.00574,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,176.07,0.75,5,Dry,31,6,4,3,41,85,0.48,91.07,0.52,91.07,0,0,0,0,-3,3,31,6,4,0,44,132,990,964.4,25.6,0.0821,0.00349,0.000137,0.0856,0.00335,1,0.0654,0.151,0.00591,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,176.89,0.74,5,Dry,31,6,4,3,41,85,0.48,91.89,0.52,91.89,0,0,0,0,-3,3,31,6,4,0,44,133,990,964.4,25.6,0.0824,0.00356,0.000139,0.086,0.00337,1,0.0666,0.153,0.00597,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,177.71,0.74,5,Dry,31,6,4,3,41,85,0.48,92.71,0.52,92.71,0,0,0,0,-3,3,31,6,4,0,44,134,990,964.4,25.6,0.0827,0.00363,0.000142,0.0864,0.00338,1,0.0677,0.154,0.00603,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,180.72,0.73,5,Dry,31,6,4,3,41,85,0.47,95.72,0.53,95.72,0,0,0,0,-3,3,31,6,4,0,44,137,990,964.4,25.6,0.0838,0.00389,0.000152,0.0877,0.00343,1,0.0717,0.159,0.00624,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,183.18,0.73,5,Dry,31,6,4,3,41,85,0.46,98.18,0.54,98.18,0,0,0,0,-3,3,31,6,4,0,44,139,990,964.4,25.6,0.0847,0.0041,0.00016,0.0887,0.00347,1,0.075,0.164,0.00641,25.4,0,0,0,0,0,0,0
1995-02-13,1994,5,20,44,185.64,0.72,5,Dry,31,6,4,3,41,85,0.46,100.6,0.54,100.6,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0855,0.0043,0.000168,0.0898,0.00351,1,0.0784,0.168,0.00658,25.4,0,0,0,0,0,0,0
1995-02-14,1994,5,20,45,187.01,0.71,5,Dry,31,6,4,3,41,85,0.46,102,0.55,102,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.086,0.00442,0.000173,0.0904,0.00354,1,0.0802,0.171,0.00667,25.4,0,0,0,0,0,0,0
1995-02-15,1994,5,20,46,186.73,0.71,5,Dry,31,6,4,3,41,85,0.46,101.7,0.55,101.7,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.0859,0.0044,0.000172,0.0903,0.00353,1,0.0798,0.17,0.00665,25.4,0,0,0,0,0,0,0
1995-02-16,1994,5,20,47,185.37,0.72,5,Dry,31,6,4,3,41,85,0.46,100.4,0.54,100.4,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0854,0.00428,0.000167,0.0897,0.00351,1,0.078,0.168,0.00656,25.4,0,0,0,0,0,0,0
1995-02-17,1994,5,20,48,184.55,0.72,5,Dry,31,6,4,3,41,85,0.46,99.55,0.54,99.55,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0851,0.00421,0.000165,0.0893,0.00349,1,0.0769,0.166,0.0065,25.4,0,0,0,0,0,0,0
1995-02-18,1994,5,21,49,184.27,0.72,5,Dry,31,6,4,3,41,85,0.46,99.27,0.54,99.27,0,0,0,0,-3,3,31,6,4,0,44,140,990,964.4,25.6,0.085,0.00419,0.000164,0.0892,0.00349,1,0.0765,0.166,0.00648,25.4,0,0,0,0,0,0,0
1995-02-19,1994,5,21,50,184.55,0.72,5,Dry,31,6,4,3,41,85,0.46,99.55,0.54,99.55,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0851,0.00421,0.000165,0.0893,0.00349,1,0.0769,0.166,0.0065,25.4,0,0,0,0,0,0,0
1995-02-20,1994,5,21,51,187.01,0.71,5,Dry,31,6,4,3,41,85,0.46,102,0.55,102,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.086,0.00442,0.000173,0.0904,0.00354,1,0.0802,0.171,0.00667,25.4,0,0,0,0,0,0,0
1995-02-21,1994,5,21,52,191.11,0.7,5,Dry,31,6,4,3,41,85,0.45,106.1,0.56,106.1,0,0,0,0,-3,3,31,6,4,0,44,147,990,964.4,25.6,0.0875,0.00477,0.000186,0.0922,0.0036,1,0.0857,0.178,0.00696,25.4,0,0,0,0,0,0,0
1995-02-22,1994,5,21,53,195.76,0.68,5,Dry,31,6,4,3,41,85,0.43,110.8,0.57,110.8,0,0,0,0,-3,3,31,6,4,0,44,152,990,964.4,25.6,0.0891,0.00516,0.000202,0.0943,0.00368,1,0.092,0.186,0.00728,25.4,0,0,0,0,0,0,0
1995-02-23,1994,5,21,54,200.41,0.67,5,Dry,31,6,4,3,41,85,0.42,115.4,0.58,115.4,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0907,0.00556,0.000217,0.0963,0.00376,1,0.0983,0.195,0.0076,25.4,0,0,0,0,0,0,0
1995-02-24,1994,5,21,55,205.05,0.65,5,Dry,31,6,4,3,41,85,0.41,120,0.58,120,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0924,0.00595,0.000233,0.0983,0.00385,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1995-02-25,1994,5,22,56,211.34,0.63,5,Dry,31,6,4,3,41,85,0.4,126.3,0.6,126.3,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0946,0.00649,0.000254,0.101,0.00396,1,0.113,0.214,0.00839,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1995-02-26,1994,5,22,57,217.09,0.62,5,Dry,31,6,4,3,41,85,0.39,132.1,0.61,132.1,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0966,0.00698,0.000274,0.104,0.00406,1,0.121,0.224,0.0088,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1995-02-27,1994,5,22,58,221.19,0.61,5,Dry,31,6,4,3,41,85,0.38,136.2,0.62,136.2,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0981,0.00733,0.000288,0.105,0.00414,1,0.126,0.232,0.0091,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1995-02-28,1994,5,22,59,225.29,0.6,5,Dry,31,6,4,3,41,85,0.38,140.3,0.62,140.3,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0995,0.00767,0.000302,0.107,0.00421,1,0.132,0.239,0.00939,25.2,0.935,0.97,0.907,32.4,31.4,31.4,755
1995-03-01,1994,6,22,60,228.84,0.59,5,Dry,36,8,6,4,53,107,0.47,121.8,0.53,121.8,0,0,0,0,-4,4,36,8,6,0,57,172,990,964.6,25.4,0.0962,0.00611,0.00024,0.102,0.00402,1,0.107,0.209,0.00823,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
1995-03-02,1994,6,22,61,231.3,0.58,5,Dry,36,8,6,4,53,107,0.46,124.3,0.54,124.3,0,0,0,0,-4,4,36,8,6,0,57,174,990,964.6,25.4,0.097,0.00632,0.000249,0.103,0.00407,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
1995-03-03,1994,6,22,62,235.41,0.57,5,Dry,36,8,6,4,53,107,0.46,128.4,0.55,128.4,0,0,0,0,-4,4,36,8,6,0,57,178,990,964.6,25.4,0.0985,0.00666,0.000263,0.105,0.00414,1,0.116,0.221,0.00871,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1995-03-04,1994,6,23,63,239.51,0.56,5,Dry,36,8,6,4,53,107,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,36,8,6,0,57,183,990,964.6,25.4,0.0999,0.00701,0.000277,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
1995-03-05,1994,6,23,64,243.06,0.56,5,Dry,36,8,6,4,53,107,0.44,136.1,0.56,136.1,0,0,0,0,-4,4,36,8,6,0,57,186,990,964.7,25.3,0.101,0.00732,0.000289,0.109,0.00428,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1995-03-06,1994,6,23,65,248.26,0.55,5,Dry,36,8,6,4,53,107,0.43,141.3,0.57,141.3,0,0,0,0,-4,4,36,8,6,0,57,191,990,964.7,25.3,0.103,0.00776,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
1995-03-07,1994,6,23,66,252.91,0.54,5,Dry,36,8,6,4,53,107,0.42,145.9,0.58,145.9,0,0,0,0,-4,4,36,8,6,0,57,196,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00446,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1995-03-08,1994,6,23,67,259.19,0.53,5,Dry,36,8,6,4,53,107,0.41,152.2,0.59,152.2,0,0,0,0,-4,4,36,8,6,0,57,202,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00457,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
1995-03-09,1994,6,23,68,264.94,0.52,5,Dry,36,8,6,4,53,107,0.4,157.9,0.6,157.9,0,0,0,0,-4,4,36,8,6,0,57,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00468,1,0.156,0.274,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,848
1995-03-10,1994,6,23,69,272.32,0.51,5,Dry,36,8,6,4,53,107,0.39,165.3,0.61,165.3,0,0,0,0,-4,4,36,8,6,0,57,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00481,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1995-03-11,1994,6,24,70,279.16,0.5,5,Dry,36,8,6,4,53,107,0.38,172.2,0.62,172.2,0,0,0,0,-4,4,36,8,6,0,57,222,990,964.8,25.2,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.8,38.8,38.8,931
1995-03-12,1994,6,24,71,286.54,0.49,5,Dry,36,8,6,4,53,107,0.37,179.5,0.63,179.5,0,0,0,0,-4,4,36,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000438,0.128,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
1995-03-13,1994,6,24,72,293.92,0.48,5,Dry,36,8,6,4,53,107,0.36,186.9,0.64,186.9,0,0,0,0,-4,4,36,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
1995-03-14,1994,6,24,73,301.3,0.47,5,Dry,36,8,6,4,53,107,0.35,194.3,0.65,194.3,0,0,0,0,-4,4,36,8,6,0,57,244,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00534,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
1995-03-15,1994,6,24,74,307.05,0.46,5,Dry,36,8,6,4,53,107,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,36,8,6,0,57,250,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00545,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1995-03-16,1994,6,24,75,313.34,0.45,5,Dry,36,8,6,4,53,107,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00556,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-03-17,1994,6,24,76,317.98,0.45,5,Dry,36,8,6,4,53,107,0.34,211,0.66,211,0,0,0,0,-4,4,36,8,6,0,57,261,990,965,25,0.128,0.0137,0.000547,0.141,0.00565,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1995-03-18,1994,6,25,77,322.09,0.44,5,Dry,36,8,6,4,53,107,0.33,215.1,0.67,215.1,0,0,0,0,-4,4,36,8,6,0,57,265,990,965,25,0.129,0.014,0.000562,0.143,0.00573,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1995-03-19,1994,6,25,78,325.09,0.44,5,Dry,36,8,6,4,53,107,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000572,0.144,0.00578,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-03-20,1994,6,25,79,328.1,0.44,5,Dry,36,8,6,4,53,107,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,36,8,6,0,57,271,990,965,25,0.131,0.0145,0.000583,0.146,0.00584,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1995-03-21,1994,6,25,80,331.66,0.43,5,Dry,36,8,6,4,53,107,0.32,224.7,0.68,224.7,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000595,0.147,0.00591,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1995-03-22,1994,6,25,81,335.21,0.43,5,Dry,36,8,6,4,53,107,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00597,1,0.251,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1995-03-23,1994,6,25,82,340.41,0.42,5,Dry,36,8,6,4,53,107,0.31,233.4,0.69,233.4,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00607,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
1995-03-24,1994,6,25,83,344.51,0.42,5,Dry,36,8,6,4,53,107,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00615,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
1995-03-25,1994,6,26,84,344.23,0.42,5,Dry,36,8,6,4,53,107,0.31,237.2,0.69,237.2,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00614,2,0.103,0.255,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1995-03-26,1994,6,26,85,341.77,0.42,5,Dry,36,8,6,4,53,107,0.31,234.8,0.69,234.8,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1995-03-27,1994,6,26,86,342.05,0.42,5,Dry,36,8,6,4,53,107,0.31,235.1,0.69,235.1,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
1995-03-28,1994,6,26,87,344.51,0.42,5,Dry,36,8,6,4,53,107,0.31,237.5,0.69,237.5,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00615,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
1995-03-29,1994,6,26,88,344.23,0.42,5,Dry,36,8,6,4,53,107,0.31,237.2,0.69,237.2,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00614,2,0.103,0.255,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
1995-03-30,1994,6,26,89,342.32,0.42,5,Dry,36,8,6,4,53,107,0.31,235.3,0.69,235.3,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0158,0.000633,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1995-03-31,1994,6,26,90,342.59,0.42,5,Dry,36,8,6,4,53,107,0.31,235.6,0.69,235.6,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000634,0.152,0.00611,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1995-04-01,1994,7,27,91,340.13,0.42,5,Dry,40,10,8,5,62,125,0.37,215.1,0.63,215.1,0,0,0,0,-5,5,40,10,8,0,67,273,990,965.1,24.9,0.132,0.014,0.000564,0.146,0.00586,1,0.233,0.379,0.0152,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-04-02,1994,7,27,92,333.84,0.43,5,Dry,40,10,8,5,62,125,0.37,208.8,0.63,208.8,0,0,0,0,-5,5,40,10,8,0,67,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00574,1,0.224,0.368,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
1995-04-03,1994,7,27,93,327.55,0.44,5,Dry,40,10,8,5,62,125,0.38,202.6,0.62,202.6,0,0,0,0,-5,5,40,10,8,0,67,261,990,965,25,0.127,0.013,0.000519,0.14,0.00563,1,0.216,0.356,0.0143,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-04-04,1994,7,27,94,320.72,0.44,5,Dry,40,10,8,5,62,125,0.39,195.7,0.61,195.7,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000496,0.137,0.0055,1,0.207,0.344,0.0138,24.7,0.954,0.98,0.934,45.1,44.2,44.2,1060
1995-04-05,1994,7,27,95,314.98,0.45,5,Dry,40,10,8,5,62,125,0.4,190,0.6,190,0,0,0,0,-5,5,40,10,8,0,67,248,990,965,25,0.123,0.0119,0.000475,0.135,0.00539,1,0.199,0.334,0.0133,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
1995-04-06,1994,7,27,96,310.33,0.46,5,Dry,40,10,8,5,62,125,0.4,185.3,0.6,185.3,0,0,0,0,-5,5,40,10,8,0,67,243,990,965,25,0.121,0.0115,0.000459,0.133,0.00531,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.7,41.8,41.8,1000
1995-04-07,1994,7,27,97,304.04,0.46,5,Dry,40,10,8,5,62,125,0.41,179,0.59,179,0,0,0,0,-5,5,40,10,8,0,67,237,990,964.9,25.1,0.119,0.011,0.000437,0.13,0.00519,1,0.184,0.314,0.0125,24.8,0.948,0.979,0.928,41.2,40.4,40.4,969
1995-04-08,1994,7,28,98,299.39,0.47,5,Dry,40,10,8,5,62,125,0.42,174.4,0.58,174.4,0,0,0,0,-5,5,40,10,8,0,67,232,990,964.9,25.1,0.118,0.0106,0.000421,0.128,0.0051,1,0.178,0.306,0.0122,24.8,0.947,0.976,0.925,40.2,39.2,39.2,941
1995-04-09,1994,7,28,99,294.19,0.48,5,Dry,40,10,8,5,62,125,0.42,169.2,0.57,169.2,0,0,0,0,-5,5,40,10,8,0,67,227,990,964.9,25.1,0.116,0.0101,0.000403,0.126,0.00501,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.9,37.9,37.9,910
1995-04-10,1994,7,28,100,289.55,0.48,5,Dry,40,10,8,5,62,125,0.43,164.6,0.57,164.6,0,0,0,0,-5,5,40,10,8,0,67,223,990,964.9,25.1,0.114,0.00974,0.000387,0.124,0.00492,1,0.165,0.288,0.0115,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1995-04-11,1994,7,28,101,285.99,0.49,5,Dry,40,10,8,5,62,125,0.44,161,0.56,161,0,0,0,0,-5,5,40,10,8,0,67,219,990,964.8,25.2,0.113,0.00943,0.000375,0.122,0.00486,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1995-04-12,1994,7,28,102,281.89,0.49,5,Dry,40,10,8,5,62,125,0.44,156.9,0.56,156.9,0,0,0,0,-5,5,40,10,8,0,67,215,990,964.8,25.2,0.111,0.00909,0.000361,0.12,0.00479,1,0.154,0.275,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,840
1995-04-13,1994,7,28,103,279.43,0.5,5,Dry,40,10,8,5,62,125,0.45,154.4,0.55,154.4,0,0,0,0,-5,5,40,10,8,0,67,212,990,964.8,25.2,0.111,0.00888,0.000352,0.119,0.00474,1,0.151,0.27,0.0107,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1995-04-14,1994,7,28,104,276.42,0.5,5,Dry,40,10,8,5,62,125,0.45,151.4,0.55,151.4,0,0,0,0,-5,5,40,10,8,0,67,209,990,964.8,25.2,0.109,0.00862,0.000342,0.118,0.00469,1,0.147,0.265,0.0105,24.9,0.94,0.97,0.912,34.8,33.7,33.7,810
1995-04-15,1994,7,29,105,273.41,0.5,5,Dry,40,10,8,5,62,125,0.46,148.4,0.54,148.4,0,0,0,0,-5,5,40,10,8,0,67,206,990,964.8,25.2,0.108,0.00836,0.000332,0.117,0.00463,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.91,34.1,33.1,33.1,793
1995-04-16,1994,7,29,106,272.05,0.51,5,Dry,40,10,8,5,62,125,0.46,147.1,0.54,147.1,0,0,0,0,-5,5,40,10,8,0,67,205,990,964.8,25.2,0.108,0.00825,0.000327,0.116,0.00461,1,0.141,0.257,0.0102,25,0.938,0.97,0.91,33.8,32.7,32.7,786
1995-04-17,1994,7,29,107,270.13,0.51,5,Dry,40,10,8,5,62,125,0.46,145.1,0.54,145.1,0,0,0,0,-5,5,40,10,8,0,67,203,990,964.8,25.2,0.107,0.00809,0.000321,0.115,0.00457,1,0.138,0.254,0.0101,25,0.937,0.97,0.909,33.3,32.3,32.3,775
1995-04-18,1994,7,29,108,268.22,0.51,5,Dry,40,10,8,5,62,125,0.47,143.2,0.53,143.2,0,0,0,0,-5,5,40,10,8,0,67,201,990,964.8,25.2,0.107,0.00792,0.000314,0.114,0.00454,1,0.136,0.25,0.00992,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1995-04-19,1994,7,29,109,266.3,0.52,5,Dry,40,10,8,5,62,125,0.47,141.3,0.53,141.3,0,0,0,0,-5,5,40,10,8,0,67,199,990,964.8,25.2,0.106,0.00776,0.000308,0.114,0.0045,1,0.133,0.247,0.00978,25,0.936,0.97,0.908,32.4,31.4,31.4,754
1995-04-20,1994,7,29,110,263.3,0.52,5,Dry,40,10,8,5,62,125,0.47,138.3,0.53,138.3,0,0,0,0,-5,5,40,10,8,0,67,196,990,964.8,25.2,0.105,0.00751,0.000297,0.112,0.00445,1,0.129,0.242,0.00957,25,0.934,0.97,0.906,31.7,30.7,30.7,738
1995-04-21,1994,7,29,111,260.84,0.52,5,Dry,40,10,8,5,62,125,0.48,135.8,0.52,135.8,0,0,0,0,-5,5,40,10,8,0,67,194,990,964.7,25.3,0.104,0.0073,0.000289,0.111,0.0044,1,0.126,0.237,0.00939,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1995-04-22,1994,7,30,112,258.37,0.53,5,Dry,40,10,8,5,62,125,0.48,133.4,0.52,133.4,0,0,0,0,-5,5,40,10,8,0,67,191,990,964.7,25.3,0.103,0.00709,0.00028,0.11,0.00436,1,0.123,0.233,0.00921,25,0.932,0.97,0.904,30.5,29.6,29.6,711
1995-04-23,1994,7,30,113,255.37,0.53,5,Dry,40,10,8,5,62,125,0.49,130.4,0.51,130.4,0,0,0,0,-5,5,40,10,8,0,67,188,990,964.7,25.3,0.102,0.00683,0.00027,0.109,0.00431,1,0.118,0.227,0.00899,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1995-04-24,1994,7,30,114,251.27,0.54,5,Dry,40,10,8,5,62,125,0.5,126.3,0.5,126.3,0,0,0,0,-5,5,40,10,8,0,67,184,990,964.7,25.3,0.101,0.00648,0.000256,0.107,0.00423,1,0.113,0.22,0.0087,25.1,0.929,0.97,0.901,28.9,28,28,672
1995-04-25,1994,7,30,115,247.71,0.55,5,Dry,40,10,8,5,62,125,0.51,122.7,0.49,122.7,0,0,0,0,-5,5,40,10,8,0,67,181,990,964.7,25.3,0.0993,0.00618,0.000244,0.105,0.00417,1,0.108,0.214,0.00844,25.1,0.927,0.97,0.9,28,27.2,27.2,652
1995-04-26,1994,7,30,116,244.16,0.56,5,Dry,40,10,8,5,62,125,0.51,119.2,0.49,119.2,0,0,0,0,-5,5,40,10,8,0,67,177,990,964.7,25.3,0.0981,0.00588,0.000232,0.104,0.0041,1,0.103,0.207,0.00818,25.1,0.925,0.97,0.897,27.2,26.3,26.3,632
1995-04-27,1994,7,30,117,240.6,0.56,5,Dry,40,10,8,5,62,125,0.52,115.6,0.48,115.6,0,0,0,0,-5,5,40,10,8,0,67,174,990,964.6,25.4,0.0968,0.00558,0.00022,0.102,0.00404,1,0.0986,0.201,0.00792,25.2,0.923,0.97,0.895,26.3,25.5,25.5,613
1995-04-28,1994,7,30,118,237.05,0.57,5,Dry,40,10,8,5,62,125,0.53,112,0.47,112,0,0,0,0,-5,5,40,10,8,0,67,170,990,964.6,25.4,0.0955,0.00527,0.000208,0.101,0.00397,1,0.0938,0.195,0.00767,25.2,0.92,0.97,0.893,25.5,24.7,24.7,593
1995-04-29,1994,7,31,119,233.49,0.58,5,Dry,40,10,8,5,62,125,0.54,108.5,0.47,108.5,0,0,0,0,-5,5,40,10,8,0,67,166,990,964.6,25.4,0.0943,0.00497,0.000196,0.0993,0.00391,1,0.089,0.188,0.00741,25.2,0.918,0.97,0.89,24.6,23.9,23.9,573
1995-04-30,1994,7,31,120,229.39,0.59,5,Dry,40,10,8,5,62,125,0.55,104.4,0.46,104.4,0,0,0,0,-5,5,40,10,8,0,67,162,990,964.6,25.4,0.0928,0.00462,0.000182,0.0975,0.00383,1,0.0834,0.181,0.00712,25.2,0.915,0.97,0.887,23.6,22.9,22.9,550
1995-05-01,1994,8,31,121,225.29,0.6,5,Dry,42,9,8,6,82,147,0.65,78.29,0.35,78.29,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.6,25.4,0.084,0.0024,0.0000945,0.0864,0.00339,1,0.0482,0.135,0.00529,25.3,0.929,0.96,0.892,18.1,17.3,17.3,416
1995-05-02,1994,8,31,122,222.83,0.6,5,Dry,42,9,8,6,82,147,0.66,75.83,0.34,75.83,0,0,0,0,-6,6,42,9,8,0,88,135,990,964.5,25.5,0.0831,0.0022,0.0000862,0.0853,0.00335,1,0.0449,0.13,0.00511,25.3,0.933,0.96,0.896,17.6,16.9,16.9,405
1995-05-03,1994,8,31,123,220.37,0.61,5,Dry,42,9,8,6,82,147,0.67,73.37,0.33,73.37,0,0,0,0,-6,6,42,9,8,0,88,132,990,964.5,25.5,0.0822,0.00199,0.000078,0.0842,0.00331,1,0.0415,0.126,0.00494,25.4,0.928,0.96,0.891,16.9,16.2,16.2,390
1995-05-04,1994,8,31,124,217.36,0.62,5,Dry,42,9,8,6,82,147,0.68,70.36,0.32,70.36,0,0,0,0,-6,6,42,9,8,0,88,129,990,964.5,25.5,0.0812,0.00173,0.0000679,0.0829,0.00325,1,0.0375,0.12,0.00472,25.4,0.914,0.96,0.877,16,15.4,15.4,369
1995-05-05,1994,8,31,125,214.35,0.62,5,Dry,42,9,8,6,82,147,0.69,67.35,0.31,67.35,0,0,0,0,-6,6,42,9,8,0,88,126,990,964.5,25.5,0.0801,0.00147,0.0000578,0.0816,0.0032,1,0.0334,0.115,0.00451,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1995-05-06,1994,8,32,126,211.34,0.63,5,Dry,42,9,8,6,82,147,0.7,64.34,0.3,64.34,0,0,0,0,-6,6,42,9,8,0,88,123,990,964.5,25.5,0.0791,0.00122,0.0000477,0.0803,0.00314,1,0.0294,0.11,0.00429,25.4,0,0,0,0,0,0,0
1995-05-07,1994,8,32,127,208.34,0.64,5,Dry,42,9,8,6,82,147,0.71,61.34,0.29,61.34,0,0,0,0,-6,6,42,9,8,0,88,120,990,964.5,25.5,0.078,0.000964,0.0000377,0.079,0.00309,1,0.0253,0.104,0.00408,25.4,0,0,0,0,0,0,0
1995-05-08,1994,8,32,128,205.87,0.65,5,Dry,42,9,8,6,82,147,0.71,58.87,0.29,58.87,0,0,0,0,-6,6,42,9,8,0,88,118,990,964.4,25.6,0.0771,0.000754,0.0000295,0.0779,0.00305,1,0.022,0.0999,0.00391,25.5,0,0,0,0,0,0,0
1995-05-09,1994,8,32,129,203.41,0.66,5,Dry,42,9,8,6,82,147,0.72,56.41,0.28,56.41,0,0,0,0,-6,6,42,9,8,0,88,115,990,964.4,25.6,0.0763,0.000545,0.0000213,0.0768,0.003,1,0.0187,0.0955,0.00373,25.5,0,0,0,0,0,0,0
1995-05-10,1994,8,32,130,200.41,0.67,5,Dry,42,9,8,6,82,147,0.73,53.41,0.27,53.41,0,0,0,0,-6,6,42,9,8,0,88,112,990,964.4,25.6,0.0752,0.00029,0.0000113,0.0755,0.00295,1,0.0146,0.0901,0.00352,25.5,0,0,0,0,0,0,0
1995-05-11,1994,8,32,131,197.94,0.67,5,Dry,42,9,8,6,82,147,0.74,50.94,0.26,50.94,0,0,0,0,-6,6,42,9,8,0,88,110,990,964.4,25.6,0.0743,0.0000799,0.00000312,0.0744,0.00291,1,0.0113,0.0857,0.00335,25.5,0,0,0,0,0,0,0
1995-05-12,1994,8,32,132,195.48,0.68,5,Dry,42,9,8,6,82,147,0.75,48.48,0.25,0,48,11,1,1,-5,40,53,10,9,1,122,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-13,1994,8,33,133,193.02,0.69,5,Dry,42,9,8,6,82,147,0.76,46.02,0.24,0,46,10,1,1,-5,39,52,10,9,1,121,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-14,1994,8,33,134,190.56,0.7,5,Dry,42,9,8,6,82,147,0.77,43.56,0.23,0,44,10,1,1,-5,37,52,10,9,1,119,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-15,1994,8,33,135,188.1,0.71,5,Dry,42,9,8,6,82,147,0.78,41.1,0.22,0,41,9,1,1,-5,35,51,10,9,1,117,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-16,1994,8,33,136,185.64,0.72,5,Dry,42,9,8,6,82,147,0.79,38.64,0.21,0,39,9,1,1,-5,33,51,10,9,1,115,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-17,1994,8,33,137,183.18,0.73,5,Dry,42,9,8,6,82,147,0.8,36.18,0.2,0,36,8,1,1,-5,31,50,10,9,1,113,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-18,1994,8,33,138,180.72,0.73,5,Dry,42,9,8,6,82,147,0.81,33.72,0.19,0,34,8,1,1,-5,29,50,10,9,1,111,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-19,1994,8,33,139,178.26,0.74,5,Dry,42,9,8,6,82,147,0.82,31.26,0.17,0,31,7,1,1,-5,27,49,10,9,1,109,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-20,1994,8,34,140,176.89,0.74,5,Dry,42,9,8,6,82,147,0.83,29.89,0.17,0,30,7,1,1,-5,26,49,10,9,1,108,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,174.98,0.75,5,Dry,42,9,8,6,82,147,0.84,27.98,0.16,0,28,6,1,1,-5,25,48,10,9,1,107,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,173.06,0.75,5,Dry,42,9,8,6,82,147,0.85,26.06,0.15,0,26,6,1,1,-5,23,48,10,9,1,105,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,171.15,0.76,5,Dry,42,9,8,6,82,147,0.86,24.15,0.14,0,24,5,1,1,-5,22,47,10,9,1,104,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,169.23,0.77,5,Dry,42,9,8,6,82,147,0.87,22.23,0.13,0,22,5,1,1,-5,20,47,10,9,1,102,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,167.32,0.77,5,Dry,42,9,8,6,82,147,0.88,20.32,0.12,0,20,5,1,1,-5,18,47,10,9,1,100,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,165.41,0.78,5,Dry,42,9,8,6,82,147,0.89,18.41,0.11,0,18,4,1,1,-5,17,46,10,9,1,99,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,163.49,0.78,5,Dry,42,9,8,6,82,147,0.9,16.49,0.1,0,16,4,0,0,-6,18,46,9,8,0,100,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
