date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-28,1994,8,35,148,161.58,0.79,5,Dry,42,9,8,6,82,147,0.91,14.58,0.09,0,15,3,0,0,-6,18,45,9,8,0,100,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,159.66,0.79,5,Dry,42,9,8,6,82,147,0.92,12.66,0.079,0,13,3,0,0,-6,16,45,9,8,0,98,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,157.75,0.8,5,Dry,42,9,8,6,82,147,0.93,10.75,0.068,0,11,2,0,0,-6,15,44,9,8,0,97,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,155.84,0.81,5,Dry,42,9,8,6,82,147,0.94,8.84,0.057,0,9,2,0,0,-6,13,44,9,8,0,95,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,153.92,0.81,5,Dry,39,9,7,5,59,119,0.77,34.92,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,152.55,0.82,5,Dry,39,9,7,5,59,119,0.78,33.55,0.22,0,34,8,1,1,-4,28,47,10,8,1,87,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,151.19,0.82,5,Dry,39,9,7,5,59,119,0.79,32.19,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,150.91,0.82,5,Dry,39,9,7,5,59,119,0.79,31.91,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,149,0.83,5,Dry,39,9,7,5,59,119,0.8,30,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,148.73,0.83,5,Dry,39,9,7,5,59,119,0.8,29.73,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,146.81,0.84,5,Dry,39,9,7,5,59,119,0.81,27.81,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,146.54,0.84,5,Dry,39,9,7,5,59,119,0.81,27.54,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,144.62,0.84,5,Dry,39,9,7,5,59,119,0.82,25.62,0.18,0,26,6,1,1,-4,22,45,10,8,1,81,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,144.35,0.84,5,Dry,39,9,7,5,59,119,0.82,25.35,0.18,0,25,6,1,1,-4,21,45,10,8,1,80,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,143.53,0.85,5,Dry,39,9,7,5,59,119,0.83,24.53,0.17,0,25,6,1,1,-4,21,45,10,8,1,80,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,142.71,0.85,5,Dry,39,9,7,5,59,119,0.83,23.71,0.17,0,24,5,1,1,-4,21,44,10,8,1,80,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,141.89,0.85,5,Dry,39,9,7,5,59,119,0.84,22.89,0.16,0,23,5,1,1,-4,20,44,10,8,1,79,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,141.07,0.86,5,Dry,39,9,7,5,59,119,0.84,22.07,0.16,0,22,5,1,1,-4,19,44,10,8,1,78,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,140.25,0.86,5,Dry,39,9,7,5,59,119,0.85,21.25,0.15,0,21,5,1,1,-4,18,44,10,8,1,77,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,139.43,0.86,5,Dry,39,9,7,5,59,119,0.85,20.43,0.15,0,20,5,1,1,-4,17,44,10,8,1,76,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,138.61,0.86,5,Dry,39,9,7,5,59,119,0.86,19.61,0.14,0,20,5,1,1,-4,17,44,10,8,1,76,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,137.79,0.87,5,Dry,39,9,7,5,59,119,0.86,18.79,0.14,0,19,4,1,1,-4,17,43,10,8,1,76,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,136.97,0.87,5,Dry,39,9,7,5,59,119,0.87,17.97,0.13,0,18,4,1,1,-4,16,43,10,8,1,75,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,136.15,0.87,5,Dry,39,9,7,5,59,119,0.87,17.15,0.13,0,17,4,1,1,-4,15,43,10,8,1,74,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,135.33,0.87,5,Dry,39,9,7,5,59,119,0.88,16.33,0.12,0,16,4,0,0,-5,17,43,9,7,0,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,134.51,0.88,5,Dry,39,9,7,5,59,119,0.89,15.51,0.12,0,16,4,0,0,-5,17,43,9,7,0,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,133.69,0.88,5,Dry,39,9,7,5,59,119,0.89,14.69,0.11,0,15,3,0,0,-5,17,42,9,7,0,76,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,132.87,0.88,5,Dry,39,9,7,5,59,119,0.9,13.87,0.1,0,14,3,0,0,-5,16,42,9,7,0,75,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,132.05,0.88,5,Dry,39,9,7,5,59,119,0.9,13.05,0.099,0,13,3,0,0,-5,15,42,9,7,0,74,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,131.23,0.89,5,Dry,39,9,7,5,59,119,0.91,12.23,0.093,0,12,3,0,0,-5,14,42,9,7,0,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,130.41,0.89,5,Dry,39,9,7,5,59,119,0.91,11.41,0.087,0,11,2,0,0,-5,14,41,9,7,0,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,129.59,0.89,5,Dry,39,9,7,5,59,119,0.92,10.59,0.082,0,11,2,0,0,-5,14,41,9,7,0,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,128.77,0.89,5,Dry,39,9,7,5,59,119,0.92,9.77,0.076,0,10,2,0,0,-5,13,41,9,7,0,72,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,127.94,0.89,5,Dry,39,9,7,5,59,119,0.93,8.94,0.07,0,9,2,0,0,-5,12,41,9,7,0,71,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,127.12,0.9,5,Dry,37,8,6,4,53,108,0.85,19.12,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,126.3,0.9,5,Dry,37,8,6,4,53,108,0.85,18.3,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,125.48,0.9,5,Dry,37,8,6,4,53,108,0.86,17.48,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,124.66,0.9,5,Dry,37,8,6,4,53,108,0.87,16.66,0.13,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,123.84,0.9,5,Dry,37,8,6,4,53,108,0.87,15.84,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,123.02,0.9,5,Dry,37,8,6,4,53,108,0.88,15.02,0.12,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,122.2,0.91,5,Dry,37,8,6,4,53,108,0.88,14.2,0.12,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,121.38,0.91,5,Dry,37,8,6,4,53,108,0.89,13.38,0.11,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,120.56,0.91,5,Dry,37,8,6,4,53,108,0.9,12.56,0.1,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,119.74,0.91,5,Dry,37,8,6,4,53,108,0.9,11.74,0.098,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,118.92,0.91,5,Dry,37,8,6,4,53,108,0.91,10.92,0.092,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,118.1,0.91,5,Dry,37,8,6,4,53,108,0.91,10.1,0.086,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,117.28,0.91,5,Dry,37,8,6,4,53,108,0.92,9.28,0.079,0,9,2,0,0,-4,11,39,8,6,0,64,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,116.46,0.92,5,Dry,37,8,6,4,53,108,0.93,8.46,0.073,0,8,2,0,0,-4,10,39,8,6,0,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,115.64,0.92,5,Dry,37,8,6,4,53,108,0.93,7.64,0.066,0,8,2,0,0,-4,10,39,8,6,0,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,114.82,0.92,5,Dry,37,8,6,4,53,108,0.94,6.82,0.059,0,7,2,0,0,-4,9,39,8,6,0,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,114,0.92,5,Dry,37,8,6,4,53,108,0.95,6,0.053,0,6,1,0,0,-4,9,38,8,6,0,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,113.18,0.92,5,Dry,37,8,6,4,53,108,0.95,5.18,0.046,0,5,1,0,0,-4,8,38,8,6,0,61,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,112.36,0.92,5,Dry,37,8,6,4,53,108,0.96,4.36,0.039,0,4,1,0,0,-4,7,38,8,6,0,60,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,111.54,0.93,5,Dry,37,8,6,4,53,108,0.97,3.54,0.032,0,4,1,0,0,-4,7,38,8,6,0,60,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,110.72,0.93,5,Dry,37,8,6,4,53,108,0.97,2.72,0.025,0,3,1,0,0,-4,6,38,8,6,0,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,109.9,0.93,5,Dry,37,8,6,4,53,108,0.98,1.9,0.017,0,2,0,0,0,-4,6,37,8,6,0,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,109.08,0.93,5,Dry,37,8,6,4,53,108,0.99,1.08,0.0099,0,1,0,0,0,-4,5,37,8,6,0,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,108.26,0.94,5,Dry,37,8,6,4,53,108,1,0.26,0.0024,0,0,0,0,0,-4,4,37,8,6,0,57,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,107.44,0.94,5,Dry,36.8,7.96,5.97,3.98,52.7,107,1,0,0,0,0,0,0,0,-4,4,36.8,7.96,5.97,-0.0207,56.7,50.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,106.62,0.94,5,Dry,36.5,7.9,5.92,3.95,52.3,107,1,0,0,0,0,0,0,0,-4,4,36.5,7.9,5.92,-0.0511,56.3,50.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,105.8,0.94,5,Dry,36.2,7.84,5.88,3.92,51.9,106,1,0,0,0,0,0,0,0,-4,4,36.2,7.84,5.88,-0.0815,55.9,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,104.98,0.94,5,Dry,36,7.78,5.83,3.89,51.5,105,1,0,0,0,0,0,0,0,-4,4,36,7.78,5.83,-0.112,55.5,49.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,104.7,0.95,5,Dry,35.9,7.76,5.82,3.88,51.4,105,1,0,0,0,0,0,0,0,-4,4,35.9,7.76,5.82,-0.122,55.4,49.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,104.43,0.95,5,Dry,35.8,7.74,5.8,3.87,51.2,104,1,0,0,0,0,0,0,0,-4,4,35.8,7.74,5.8,-0.132,55.2,49.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,103.61,0.95,5,Dry,35.5,7.67,5.76,3.84,50.8,104,1,0,0,0,0,0,0,0,-4,4,35.5,7.67,5.76,-0.163,54.8,48.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,103.34,0.95,5,Dry,34,7,5,3,44,93,0.9,10.34,0.1,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,101.42,0.95,5,Dry,34,7,5,3,44,93,0.92,8.42,0.083,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,100.05,0.96,5,Dry,34,7,5,3,44,93,0.93,7.05,0.07,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,98.69,0.96,5,Dry,34,7,5,3,44,93,0.94,5.69,0.058,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,97.32,0.96,5,Dry,34,7,5,3,44,93,0.96,4.32,0.044,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,95.95,0.96,5,Dry,34,7,5,3,44,93,0.97,2.95,0.031,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,94.59,0.96,5,Dry,34,7,5,3,44,93,0.98,1.59,0.017,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,93.22,0.97,5,Dry,34,7,5,3,44,93,1,0.22,0.0024,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,92.94,0.97,5,Dry,34,7,5,3,44,92.9,1,0,0,0,0,0,0,0,-3,3,34,7,5,-0.00194,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,92.12,0.97,5,Dry,33.7,6.93,4.95,2.97,43.6,92.1,1,0,0,0,0,0,0,0,-3,3,33.7,6.93,4.95,-0.0284,46.6,45.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,91.3,0.97,5,Dry,33.4,6.87,4.91,2.95,43.2,91.3,1,0,0,0,0,0,0,0,-3,3,33.4,6.87,4.91,-0.0548,46.2,45.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,90.48,0.97,5,Dry,33.1,6.81,4.86,2.92,42.8,90.5,1,0,0,0,0,0,0,0,-3,3,33.1,6.81,4.86,-0.0813,45.8,44.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,89.66,0.97,5,Dry,32.8,6.75,4.82,2.89,42.4,89.7,1,0,0,0,0,0,0,0,-3,3,32.8,6.75,4.82,-0.108,45.4,44.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,88.84,0.97,5,Dry,32.5,6.69,4.78,2.87,42,88.8,1,0,0,0,0,0,0,0,-3,3,32.5,6.69,4.78,-0.134,45,43.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,88.02,0.97,5,Dry,32.2,6.63,4.73,2.84,41.6,88,1,0,0,0,0,0,0,0,-3,3,32.2,6.63,4.73,-0.161,44.6,43.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,87.2,0.97,5,Dry,31.9,6.56,4.69,2.81,41.3,87.2,1,0,0,0,0,0,0,0,-3,3,31.9,6.56,4.69,-0.187,44.3,43.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,86.38,0.97,5,Dry,31.6,6.5,4.64,2.79,40.9,86.4,1,0,0,0,0,0,0,0,-3,3,31.6,6.5,4.64,-0.214,43.9,42.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,85.56,0.97,5,Dry,31.3,6.44,4.6,2.76,40.5,85.6,1,0,0,0,0,0,0,0,-3,3,31.3,6.44,4.6,-0.24,43.5,42.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,84.74,0.97,5,Dry,31,6.38,4.56,2.73,40.1,84.7,1,0,0,0,0,0,0,0,-3,3,31,6.38,4.56,-0.266,43.1,41.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,83.92,0.97,5,Dry,30.7,6.32,4.51,2.71,39.7,83.9,1,0,0,0,0,0,0,0,-3,3,30.7,6.32,4.51,-0.293,42.7,41.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,83.1,0.98,5,Dry,30.4,6.25,4.47,2.68,39.3,83.1,1,0,0,0,0,0,0,0,-3,3,30.4,6.25,4.47,-0.319,42.3,41.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,82.28,0.98,5,Dry,30.1,6.19,4.42,2.65,38.9,82.3,1,0,0,0,0,0,0,0,-3,3,30.1,6.19,4.42,-0.346,41.9,40.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,81.46,0.98,5,Dry,29.8,6.13,4.38,2.63,38.5,81.5,1,0,0,0,0,0,0,0,-3,3,29.8,6.13,4.38,-0.372,41.5,40.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,80.64,0.98,5,Dry,29.5,6.07,4.34,2.6,38.2,80.6,1,0,0,0,0,0,0,0,-3,3,29.5,6.07,4.34,-0.399,41.2,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,79.82,0.98,5,Dry,29.2,6.01,4.29,2.57,37.8,79.8,1,0,0,0,0,0,0,0,-3,3,29.2,6.01,4.29,-0.425,40.8,39.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,79.55,0.98,5,Dry,29.1,5.99,4.28,2.57,37.6,79.5,1,0,0,0,0,0,0,0,-3,3,29.1,5.99,4.28,-0.434,40.6,39.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,79.27,0.98,5,Dry,29,5.97,4.26,2.56,37.5,79.3,1,0,0,0,0,0,0,0,-3,3,29,5.97,4.26,-0.443,40.5,39.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,79,0.98,5,Dry,28.9,5.95,4.25,2.55,37.4,79,1,0,0,0,0,0,0,0,-3,3,28.9,5.95,4.25,-0.452,40.4,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,78.73,0.98,5,Dry,28.8,5.93,4.23,2.54,37.2,78.7,1,0,0,0,0,0,0,0,-3,3,28.8,5.93,4.23,-0.46,40.2,38.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,78.45,0.98,5,Dry,28.7,5.9,4.22,2.53,37.1,78.5,1,0,0,0,0,0,0,0,-3,3,28.7,5.9,4.22,-0.469,40.1,38.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,78.18,0.98,5,Dry,28.6,5.88,4.2,2.52,37,78.2,1,0,0,0,0,0,0,0,-3,3,28.6,5.88,4.2,-0.478,40,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,76.81,0.98,5,Dry,30,6,4,2,30,72,0.94,4.81,0.063,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,74.35,0.98,5,Dry,30,6,4,2,30,72,0.97,2.35,0.032,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,72.98,0.98,5,Dry,30,6,4,2,30,72,0.99,0.98,0.013,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,71.07,0.98,5,Dry,29.6,5.92,3.95,1.97,29.6,71.1,1,0,0,0,0,0,0,0,-2,2,29.6,5.92,3.95,-0.0258,31.6,39.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,69.16,0.98,5,Dry,28.8,5.76,3.84,1.92,28.8,69.2,1,0,0,0,0,0,0,0,-2,2,28.8,5.76,3.84,-0.0789,30.8,38.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,66.73,0.99,5,Dry,27.8,5.56,3.71,1.85,27.8,66.7,1,0,0,0,0,0,0,0,-2,2,27.8,5.56,3.71,-0.146,29.8,37.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,65.82,0.99,5,Dry,27.4,5.48,3.66,1.83,27.4,65.8,1,0,0,0,0,0,0,0,-2,2,27.4,5.48,3.66,-0.172,29.4,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,64.07,0.99,5,Dry,26.7,5.34,3.56,1.78,26.7,64.1,1,0,0,0,0,0,0,0,-2,2,26.7,5.34,3.56,-0.22,28.7,35.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,62.2,0.99,5,Dry,25.9,5.18,3.46,1.73,25.9,62.2,1,0,0,0,0,0,0,0,-2,2,25.9,5.18,3.46,-0.272,27.9,34.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,61.57,0.99,5,Dry,25.7,5.13,3.42,1.71,25.7,61.6,1,0,0,0,0,0,0,0,-2,2,25.7,5.13,3.42,-0.29,27.7,34.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,60.01,0.99,5,Dry,25,5,3.33,1.67,25,60,1,0,0,0,0,0,0,0,-2,2,25,5,3.33,-0.333,27,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,58.29,0.99,5,Dry,24.3,4.86,3.24,1.62,24.3,58.3,1,0,0,0,0,0,0,0,-2,2,24.3,4.86,3.24,-0.381,26.3,32.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,57.74,0.99,5,Dry,24.1,4.81,3.21,1.6,24.1,57.7,1,0,0,0,0,0,0,0,-2,2,24.1,4.81,3.21,-0.396,26.1,32.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,56.28,0.99,5,Dry,23.5,4.69,3.13,1.56,23.5,56.3,1,0,0,0,0,0,0,0,-2,2,23.5,4.69,3.13,-0.437,25.5,31.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,55.85,0.99,5,Dry,23.3,4.65,3.1,1.55,23.3,55.9,1,0,0,0,0,0,0,0,-2,2,23.3,4.65,3.1,-0.449,25.3,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,54.46,0.99,5,Dry,22.7,4.54,3.03,1.51,22.7,54.5,1,0,0,0,0,0,0,0,-2,2,22.7,4.54,3.03,-0.487,24.7,30.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,54.07,0.99,5,Dry,22.5,4.51,3,1.5,22.5,54.1,1,0,0,0,0,0,0,0,-2,2,22.5,4.51,3,-0.498,24.5,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,52.72,0.99,5,Dry,22,4.39,2.93,1.46,22,52.7,1,0,0,0,0,0,0,0,-1,1,22,4.39,2.93,0.464,23,29.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,52.36,0.99,5,Dry,21.8,4.36,2.91,1.45,21.8,52.4,1,0,0,0,0,0,0,0,-1,1,21.8,4.36,2.91,0.454,22.8,29.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,52.95,0.99,5,Dry,22.1,4.41,2.94,1.47,22.1,53,1,0,0,0,0,0,0,0,-1,1,22.1,4.41,2.94,0.471,23.1,29.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,54.38,0.99,5,Dry,22.7,4.53,3.02,1.51,22.7,54.4,1,0,0,0,0,0,0,0,-2,2,22.7,4.53,3.02,-0.489,24.7,30.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,52.85,0.99,5,Dry,22,4.4,2.94,1.47,22,52.9,1,0,0,0,0,0,0,0,-1,1,22,4.4,2.94,0.468,23,29.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,52.41,0.99,5,Dry,21.8,4.37,2.91,1.46,21.8,52.4,1,0,0,0,0,0,0,0,-1,1,21.8,4.37,2.91,0.456,22.8,29.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,51.06,0.99,5,Dry,21.3,4.26,2.84,1.42,21.3,51.1,1,0,0,0,0,0,0,0,-1,1,21.3,4.26,2.84,0.418,22.3,28.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,50.7,1,5,Dry,21.1,4.23,2.82,1.41,21.1,50.7,1,0,0,0,0,0,0,0,-1,1,21.1,4.23,2.82,0.408,22.1,28.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,49.41,1,5,Dry,20.6,4.12,2.74,1.37,20.6,49.4,1,0,0,0,0,0,0,0,-1,1,20.6,4.12,2.74,0.372,21.6,27.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,49.07,1,5,Dry,20.4,4.09,2.73,1.36,20.4,49.1,1,7.105e-15,1.4e-16,0,0,0,0,0,-1,1,20.4,4.09,2.73,0.363,21.4,27.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,47.81,1,5,Dry,19.9,3.98,2.66,1.33,19.9,47.8,1,0,0,0,0,0,0,0,-1,1,19.9,3.98,2.66,0.328,20.9,26.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,47.5,1,5,Dry,19.8,3.96,2.64,1.32,19.8,47.5,1,0,0,0,0,0,0,0,-1,1,19.8,3.96,2.64,0.319,20.8,26.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,46.26,1,5,Dry,19.3,3.85,2.57,1.28,19.3,46.3,1,0,0,0,0,0,0,0,-1,1,19.3,3.85,2.57,0.285,20.3,25.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,45.96,1,5,Dry,21.2,3.54,1.77,1.77,17.7,46,1,0,0,0,0,0,0,0,-2,2,21.2,3.54,1.77,-0.232,19.7,26.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,45.84,1,5,Dry,21.2,3.53,1.76,1.76,17.6,45.8,1,0,0,0,0,0,0,0,-2,2,21.2,3.53,1.76,-0.237,19.6,26.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,45.79,1,5,Dry,21.1,3.52,1.76,1.76,17.6,45.8,1,0,0,0,0,0,0,0,-2,2,21.1,3.52,1.76,-0.239,19.6,26.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,44.69,1,5,Dry,20.6,3.44,1.72,1.72,17.2,44.7,1,0,0,0,0,0,0,0,-2,2,20.6,3.44,1.72,-0.281,19.2,25.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,44.44,1,5,Dry,20.5,3.42,1.71,1.71,17.1,44.4,1,0,0,0,0,0,0,0,-2,2,20.5,3.42,1.71,-0.291,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,44.34,1,5,Dry,20.5,3.41,1.71,1.71,17.1,44.3,1,0,0,0,0,0,0,0,-2,2,20.5,3.41,1.71,-0.295,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,44.13,1,5,Dry,20.4,3.39,1.7,1.7,17,44.1,1,0,0,0,0,0,0,0,-2,2,20.4,3.39,1.7,-0.303,19,25.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,45.12,1,5,Dry,20.8,3.47,1.74,1.74,17.4,45.1,1,0,0,0,0,0,0,0,-2,2,20.8,3.47,1.74,-0.265,19.4,26,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,44.43,1,5,Dry,20.5,3.42,1.71,1.71,17.1,44.4,1,0,0,0,0,0,0,0,-2,2,20.5,3.42,1.71,-0.291,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,44.34,1,5,Dry,20.5,3.41,1.71,1.71,17.1,44.3,1,0,0,0,0,0,0,0,-2,2,20.5,3.41,1.71,-0.295,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,43.24,1,5,Dry,20,3.33,1.66,1.66,16.6,43.2,1,0,0,0,0,0,0,0,-2,2,20,3.33,1.66,-0.337,18.6,24.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,42.99,1,5,Dry,19.8,3.31,1.65,1.65,16.5,43,1,0,0,0,0,0,0,0,-2,2,19.8,3.31,1.65,-0.347,18.5,24.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,42.9,1,5,Dry,19.8,3.3,1.65,1.65,16.5,42.9,1,0,0,0,0,0,0,0,-2,2,19.8,3.3,1.65,-0.35,18.5,24.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,42.69,1,5,Dry,19.7,3.28,1.64,1.64,16.4,42.7,1,0,0,0,0,0,0,0,-2,2,19.7,3.28,1.64,-0.358,18.4,24.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,42.62,1,5,Dry,19.7,3.28,1.64,1.64,16.4,42.6,1,0,0,0,0,0,0,0,-2,2,19.7,3.28,1.64,-0.361,18.4,24.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,41.71,1,5,Dry,19.3,3.21,1.6,1.6,16,41.7,1,0,0,0,0,0,0,0,-2,2,19.3,3.21,1.6,-0.396,18,24.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,41.54,1,5,Dry,19.2,3.2,1.6,1.6,16,41.5,1,0,0,0,0,0,0,0,-2,2,19.2,3.2,1.6,-0.402,18,24,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,41.47,1,5,Dry,19.1,3.19,1.59,1.59,15.9,41.5,1,0,0,0,0,0,0,0,-2,2,19.1,3.19,1.59,-0.405,17.9,23.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,41.45,1,5,Dry,19.1,3.19,1.59,1.59,15.9,41.5,1,0,0,0,0,0,0,0,-2,2,19.1,3.19,1.59,-0.406,17.9,23.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,42.31,1,5,Dry,19.5,3.25,1.63,1.63,16.3,42.3,1,0,0,0,0,0,0,0,-2,2,19.5,3.25,1.63,-0.373,18.3,24.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,42.47,1,5,Dry,19.6,3.27,1.63,1.63,16.3,42.5,1,0,0,0,0,0,0,0,-2,2,19.6,3.27,1.63,-0.367,18.3,24.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,42.7,1,5,Dry,19.7,3.28,1.64,1.64,16.4,42.7,1,0,0,0,0,0,0,0,-2,2,19.7,3.28,1.64,-0.358,18.4,24.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,45.26,1,5,Dry,20.9,3.48,1.74,1.74,17.4,45.3,1,0,0,0,0,0,0,0,-2,2,20.9,3.48,1.74,-0.259,19.4,26.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,48.26,1,5,Dry,22.3,3.71,1.86,1.86,18.6,48.3,1,0,0,0,0,0,0,0,-2,2,22.3,3.71,1.86,-0.144,20.6,27.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,48.6,1,5,Dry,22.4,3.74,1.87,1.87,18.7,48.6,1,0,0,0,0,0,0,0,-2,2,22.4,3.74,1.87,-0.131,20.7,28,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,49.47,1,5,Dry,22.8,3.81,1.9,1.9,19,49.5,1,0,0,0,0,0,0,0,-2,2,22.8,3.81,1.9,-0.0973,21,28.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,49.84,1,5,Dry,23,3.83,1.92,1.92,19.2,49.8,1,0,0,0,0,0,0,0,-2,2,23,3.83,1.92,-0.0831,21.2,28.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,49.06,1,5,Dry,22.6,3.77,1.89,1.89,18.9,49.1,1,0,0,0,0,0,0,0,-2,2,22.6,3.77,1.89,-0.113,20.9,28.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,49.86,1,5,Dry,23,3.84,1.92,1.92,19.2,49.9,1,0,0,0,0,0,0,0,-2,2,23,3.84,1.92,-0.0823,21.2,28.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,51.87,0.99,5,Dry,23.9,3.99,1.99,1.99,19.9,51.9,1,0,0,0,0,0,0,0,-2,2,23.9,3.99,1.99,-0.005,21.9,29.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,53.69,0.99,5,Dry,24,4,2,2,20,52,0.97,1.69,0.032,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,55.67,0.99,5,Dry,23,4,2,2,19,50,0.9,5.67,0.1,0,6,1,0,0,-2,7,24,4,2,0,26,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,56.35,0.99,5,Dry,23,4,2,2,19,50,0.89,6.35,0.11,0,6,1,0,0,-2,7,24,4,2,0,26,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,56.87,0.99,5,Dry,23,4,2,2,19,50,0.88,6.87,0.12,0,7,2,0,0,-2,7,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,57.1,0.99,5,Dry,23,4,2,2,19,50,0.88,7.1,0.12,0,7,2,0,0,-2,7,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,58.2,0.99,5,Dry,23,4,2,2,19,50,0.86,8.2,0.14,0,8,2,0,0,-2,8,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,58.48,0.99,5,Dry,23,4,2,2,19,50,0.85,8.48,0.14,0,8,2,0,0,-2,8,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,58.6,0.99,5,Dry,23,4,2,2,19,50,0.85,8.6,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,58.66,0.99,5,Dry,23,4,2,2,19,50,0.85,8.66,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,58.69,0.99,5,Dry,23,4,2,2,19,50,0.85,8.69,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,58.7,0.99,5,Dry,23,4,2,2,19,50,0.85,8.7,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,58.71,0.99,5,Dry,23,4,2,2,19,50,0.85,8.71,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,59.94,0.99,5,Dry,23,4,2,2,19,50,0.83,9.94,0.17,0,10,2,0,0,-2,10,25,4,2,0,29,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,63.33,0.99,5,Dry,23,4,2,2,19,50,0.79,13.33,0.21,0,13,3,0,0,-2,12,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,67.31,0.99,5,Dry,23,4,2,2,19,50,0.74,17.31,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,67.99,0.99,5,Dry,23,4,2,2,19,50,0.73,17.99,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,68.32,0.99,5,Dry,23,4,2,2,19,50,0.73,18.32,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,68.49,0.99,5,Dry,23,4,2,2,19,50,0.73,18.49,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,73.17,0.98,5,Dry,23,4,2,2,19,50,0.68,23.17,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,78.37,0.98,5,Dry,23,4,2,2,19,50,0.64,28.37,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,81.92,0.98,5,Dry,23,4,2,2,19,50,0.61,31.92,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,88.21,0.97,5,Dry,23,4,2,2,19,50,0.57,38.21,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,90.12,0.97,5,Dry,23,4,2,2,19,50,0.56,40.12,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,88.76,0.97,5,Dry,23,4,2,2,19,50,0.56,38.76,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,86.84,0.97,5,Dry,23,4,2,2,19,50,0.58,36.84,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,85.48,0.97,5,Dry,23,4,2,2,19,50,0.58,35.48,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,86.3,0.97,5,Dry,23,4,2,2,19,50,0.58,36.3,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,88.76,0.97,5,Dry,23,4,2,2,19,50,0.56,38.76,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,90.12,0.97,5,Dry,23,4,2,2,19,50,0.56,40.12,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,94.23,0.96,5,Dry,23,4,2,2,19,50,0.53,44.23,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,96.69,0.96,5,Dry,23,4,2,2,19,50,0.52,46.69,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,99.15,0.96,5,Dry,26,4,3,2,24,59,0.59,40.15,0.41,0,40,9,1,1,-1,30,35,5,4,1,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,103.8,0.95,5,Dry,26,4,3,2,24,59,0.57,44.8,0.43,0,45,10,1,1,-1,34,36,5,4,1,58,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,108.44,0.93,5,Dry,26,4,3,2,24,59,0.54,49.44,0.46,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,112,0.93,5,Dry,26,4,3,2,24,59,0.53,53,0.47,53,0,0,0,0,-2,2,26,4,3,0,26,86,990,964.5,25.5,0.0708,0.000255,0.00001,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,116.1,0.92,5,Dry,26,4,3,2,24,59,0.51,57.1,0.49,57.1,0,0,0,0,-2,2,26,4,3,0,26,90.1,990,964.5,25.5,0.0708,0.000604,0.0000237,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,116.92,0.92,5,Dry,26,4,3,2,24,59,0.51,57.92,0.49,57.92,0,0,0,0,-2,2,26,4,3,0,26,90.9,990,964.5,25.5,0.0708,0.000673,0.0000264,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,113.91,0.92,5,Dry,26,4,3,2,24,59,0.52,54.91,0.48,54.91,0,0,0,0,-2,2,26,4,3,0,26,87.9,990,964.5,25.5,0.0708,0.000417,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,111.45,0.93,5,Dry,26,4,3,2,24,59,0.53,52.45,0.47,52.45,0,0,0,0,-2,2,26,4,3,0,26,85.5,990,964.5,25.5,0.0708,0.000208,0.00000817,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,108.99,0.93,5,Dry,26,4,3,2,24,59,0.54,49.99,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,107.08,0.94,5,Dry,26,4,3,2,24,59,0.55,48.08,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,105.16,0.94,5,Dry,26,4,3,2,24,59,0.56,46.16,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,105.44,0.94,5,Dry,26,4,3,2,24,59,0.56,46.44,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,109.54,0.93,5,Dry,26,4,3,2,24,59,0.54,50.54,0.46,50.54,0,0,0,0,-2,2,26,4,3,0,26,83.5,990,964.5,25.5,0.0708,0.0000459,0.0000018,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,110.9,0.93,5,Dry,26,4,3,2,24,59,0.53,51.9,0.47,51.9,0,0,0,0,-2,2,26,4,3,0,26,84.9,990,964.5,25.5,0.0708,0.000161,0.00000633,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,108.99,0.93,5,Dry,26,4,3,2,24,59,0.54,49.99,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,105.98,0.94,5,Dry,26,4,3,2,24,59,0.56,46.98,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,104.62,0.95,5,Dry,26,4,3,2,24,59,0.56,45.62,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,106.53,0.94,5,Dry,26,4,3,2,24,59,0.55,47.53,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,108.44,0.93,5,Dry,26,4,3,2,24,59,0.54,49.44,0.46,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,105.44,0.94,5,Dry,26,4,3,2,24,59,0.56,46.44,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,107.35,0.94,5,Dry,26,4,3,2,24,59,0.55,48.35,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,108.72,0.93,5,Dry,26,4,3,2,24,59,0.54,49.72,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,107.35,0.94,5,Dry,26,4,3,2,24,59,0.55,48.35,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,108.72,0.93,5,Dry,26,4,3,2,24,59,0.54,49.72,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,110.08,0.93,5,Dry,26,4,3,2,24,59,0.54,51.08,0.46,51.08,0,0,0,0,-2,2,26,4,3,0,26,84.1,990,964.5,25.5,0.0708,0.0000918,0.0000036,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,107.08,0.94,5,Dry,26,4,3,2,24,59,0.55,48.08,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,104.62,0.95,5,Dry,26,4,3,2,24,59,0.56,45.62,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,102.15,0.95,5,Dry,26,4,3,2,24,59,0.58,43.15,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,101.88,0.95,5,Dry,26,4,3,2,24,59,0.58,42.88,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,102.15,0.95,5,Dry,26,4,3,2,24,59,0.58,43.15,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,102.43,0.95,5,Dry,26,4,3,2,24,59,0.58,43.43,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,101.61,0.95,5,Dry,29,5,4,2,33,73,0.72,28.61,0.28,0,29,7,1,1,-1,21,36,6,5,1,54,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,101.33,0.95,5,Dry,29,5,4,2,33,73,0.72,28.33,0.28,0,28,6,1,1,-1,21,35,6,5,1,54,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,100.51,0.95,5,Dry,29,5,4,2,33,73,0.73,27.51,0.27,0,28,6,1,1,-1,21,35,6,5,1,54,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,102.98,0.95,5,Dry,29,5,4,2,33,73,0.71,29.98,0.29,0,30,7,1,1,-1,22,36,6,5,1,55,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,107.62,0.94,5,Dry,29,5,4,2,33,73,0.68,34.62,0.32,0,35,8,1,1,-1,26,37,6,5,1,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,108.99,0.93,5,Dry,29,5,4,2,33,73,0.67,35.99,0.33,0,36,8,1,1,-1,27,37,6,5,1,60,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,109.26,0.93,5,Dry,29,5,4,2,33,73,0.67,36.26,0.33,0,36,8,1,1,-1,27,37,6,5,1,60,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,111.18,0.93,5,Dry,29,5,4,2,33,73,0.66,38.18,0.34,0,38,9,1,1,-1,28,38,6,5,1,61,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,111.45,0.93,5,Dry,29,5,4,2,33,73,0.66,38.45,0.34,0,38,9,1,1,-1,28,38,6,5,1,61,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,113.91,0.92,5,Dry,29,5,4,2,33,73,0.64,40.91,0.36,0,41,9,1,1,-1,31,38,6,5,1,64,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,119.11,0.91,5,Dry,29,5,4,2,33,73,0.61,46.11,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,123.21,0.9,5,Dry,29,5,4,2,33,73,0.59,50.21,0.41,50.21,0,0,0,0,-2,2,29,5,4,0,35,88.2,990,964.5,25.5,0.0708,0.0000179,7e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1996-01-13,1995,4,15,13,126.76,0.9,5,Dry,29,5,4,2,33,73,0.58,53.76,0.42,53.76,0,0,0,0,-2,2,29,5,4,0,35,91.8,990,964.5,25.5,0.0708,0.00032,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1996-01-14,1995,4,16,14,131.41,0.89,5,Dry,29,5,4,2,33,73,0.56,58.41,0.44,58.41,0,0,0,0,-2,2,29,5,4,0,35,96.4,990,964.5,25.5,0.0708,0.000715,0.000028,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1996-01-15,1995,4,16,15,134.97,0.88,5,Dry,29,5,4,2,33,73,0.54,61.97,0.46,61.97,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1996-01-16,1995,4,16,16,139.07,0.86,5,Dry,29,5,4,2,33,73,0.53,66.07,0.47,66.07,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0723,0.00137,0.0000536,0.0736,0.00289,1,0.0317,0.105,0.00413,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1996-01-17,1995,4,16,17,143.17,0.85,5,Dry,29,5,4,2,33,73,0.51,70.17,0.49,70.17,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0737,0.00171,0.0000672,0.0754,0.00296,1,0.0372,0.113,0.00442,25.4,0.914,0.96,0.877,16,15.3,15.3,368
1996-01-18,1995,4,16,18,143.99,0.85,5,Dry,29,5,4,2,33,73,0.51,70.99,0.49,70.99,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.074,0.00178,0.00007,0.0758,0.00297,1,0.0383,0.114,0.00448,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1996-01-19,1995,4,16,19,140.98,0.86,5,Dry,29,5,4,2,33,73,0.52,67.98,0.48,67.98,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0729,0.00153,0.0000599,0.0745,0.00292,1,0.0343,0.109,0.00426,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1996-01-20,1995,4,16,20,139.62,0.86,5,Dry,29,5,4,2,33,73,0.52,66.62,0.48,66.62,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0725,0.00141,0.0000554,0.0739,0.0029,1,0.0324,0.106,0.00417,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1996-01-21,1995,4,17,21,137.7,0.87,5,Dry,29,5,4,2,33,73,0.53,64.7,0.47,64.7,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0718,0.00125,0.000049,0.073,0.00286,1,0.0298,0.103,0.00403,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-01-22,1995,4,17,22,138.52,0.86,5,Dry,29,5,4,2,33,73,0.53,65.52,0.47,65.52,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0721,0.00132,0.0000517,0.0734,0.00288,1,0.031,0.104,0.00409,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1996-01-23,1995,4,17,23,139.89,0.86,5,Dry,29,5,4,2,33,73,0.52,66.89,0.48,66.89,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0726,0.00144,0.0000563,0.074,0.0029,1,0.0328,0.107,0.00419,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-01-24,1995,4,17,24,143.44,0.85,5,Dry,29,5,4,2,33,73,0.51,70.44,0.49,70.44,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0738,0.00174,0.0000681,0.0755,0.00296,1,0.0376,0.113,0.00444,25.4,0.915,0.96,0.879,16.1,15.4,15.4,370
1996-01-25,1995,4,17,25,145.9,0.84,5,Dry,29,5,4,2,33,73,0.5,72.9,0.5,72.9,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00195,0.0000763,0.0766,0.003,1,0.0409,0.118,0.00461,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1996-01-26,1995,4,17,26,146.73,0.84,5,Dry,29,5,4,2,33,73,0.5,73.73,0.5,73.73,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.075,0.00202,0.0000791,0.077,0.00302,1,0.042,0.119,0.00467,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
1996-01-27,1995,4,17,27,150.28,0.82,5,Dry,29,5,4,2,33,73,0.49,77.28,0.51,77.28,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00232,0.0000909,0.0785,0.00308,1,0.0468,0.125,0.00492,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-01-28,1995,4,18,28,154.93,0.81,5,Dry,29,5,4,2,33,73,0.47,81.93,0.53,81.93,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00271,0.000106,0.0806,0.00316,1,0.0531,0.134,0.00524,25.4,0.932,0.961,0.895,19,18.3,18.3,438
1996-01-29,1995,4,18,29,159.58,0.8,5,Dry,29,5,4,2,33,73,0.46,86.58,0.54,86.58,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0594,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
