date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-30,1995,4,18,30,166.96,0.77,5,Dry,29,5,4,2,33,73,0.44,93.96,0.56,93.96,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1996-01-31,1995,4,18,31,173.25,0.75,5,Dry,29,5,4,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1996-02-01,1995,5,18,32,178.99,0.74,5,Dry,31,6,4,3,41,85,0.47,93.99,0.53,93.99,0,0,0,0,-3,3,31,6,4,0,44,135,990,964.4,25.6,0.0832,0.00374,0.000146,0.0869,0.0034,1,0.0694,0.156,0.00612,25.4,0,0,0,0,0,0,0
1996-02-02,1995,5,18,33,185.83,0.72,5,Dry,31,6,4,3,41,85,0.46,100.8,0.54,100.8,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0856,0.00432,0.000169,0.0899,0.00352,1,0.0786,0.169,0.00659,25.4,0,0,0,0,0,0,0
1996-02-03,1995,5,18,34,192.12,0.69,5,Dry,31,6,4,3,41,85,0.44,107.1,0.56,107.1,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0878,0.00486,0.00019,0.0927,0.00362,1,0.0871,0.18,0.00703,25.4,0,0,0,0,0,0,0
1996-02-04,1995,5,19,35,196.76,0.68,5,Dry,31,6,4,3,41,85,0.43,111.8,0.57,111.8,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0894,0.00525,0.000205,0.0947,0.0037,1,0.0934,0.188,0.00735,25.4,0,0,0,0,0,0,0
1996-02-05,1995,5,19,36,199.77,0.67,5,Dry,31,6,4,3,41,85,0.42,114.8,0.57,114.8,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0905,0.00551,0.000215,0.096,0.00375,1,0.0974,0.193,0.00756,25.4,0,0,0,0,0,0,0
1996-02-06,1995,5,19,37,202.78,0.66,5,Dry,31,6,4,3,41,85,0.42,117.8,0.58,117.8,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0916,0.00576,0.000225,0.0973,0.0038,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1996-02-07,1995,5,19,38,204.15,0.65,5,Dry,31,6,4,3,41,85,0.42,119.2,0.58,119.2,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.0921,0.00588,0.00023,0.0979,0.00383,1,0.103,0.201,0.00787,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1996-02-08,1995,5,19,39,206.06,0.65,5,Dry,31,6,4,3,41,85,0.41,121.1,0.59,121.1,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0927,0.00604,0.000236,0.0988,0.00386,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,27.9,27,27,649
1996-02-09,1995,5,19,40,211.26,0.63,5,Dry,31,6,4,3,41,85,0.4,126.3,0.6,126.3,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0946,0.00648,0.000254,0.101,0.00396,1,0.113,0.214,0.00838,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1996-02-10,1995,5,19,41,213.72,0.63,5,Dry,31,6,4,3,41,85,0.4,128.7,0.6,128.7,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0954,0.00669,0.000262,0.102,0.004,1,0.116,0.218,0.00856,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1996-02-11,1995,5,20,42,216.18,0.62,5,Dry,31,6,4,3,41,85,0.39,131.2,0.61,131.2,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.0069,0.000271,0.103,0.00405,1,0.12,0.223,0.00874,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-02-12,1995,5,20,43,216.45,0.62,5,Dry,31,6,4,3,41,85,0.39,131.4,0.61,131.4,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0964,0.00692,0.000271,0.103,0.00405,1,0.12,0.223,0.00876,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1996-02-13,1995,5,20,44,216.18,0.62,5,Dry,31,6,4,3,41,85,0.39,131.2,0.61,131.2,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.0069,0.000271,0.103,0.00405,1,0.12,0.223,0.00874,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-02-14,1995,5,20,45,217.55,0.62,5,Dry,31,6,4,3,41,85,0.39,132.6,0.61,132.6,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.0968,0.00702,0.000275,0.104,0.00407,1,0.121,0.225,0.00883,25.3,0.932,0.97,0.904,30.6,29.7,29.7,712
1996-02-15,1995,5,20,46,221.65,0.61,5,Dry,31,6,4,3,41,85,0.38,136.7,0.62,136.7,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0982,0.00737,0.000289,0.106,0.00415,1,0.127,0.233,0.00913,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
1996-02-16,1995,5,20,47,225.2,0.6,5,Dry,31,6,4,3,41,85,0.38,140.2,0.62,140.2,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.6,25.4,0.0995,0.00767,0.000301,0.107,0.00421,1,0.132,0.239,0.00939,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
1996-02-17,1995,5,20,48,228.76,0.59,5,Dry,31,6,4,3,41,85,0.37,143.8,0.63,143.8,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00797,0.000313,0.109,0.00428,1,0.137,0.245,0.00965,25.2,0.936,0.97,0.908,33.2,32.2,32.2,774
1996-02-18,1995,5,21,49,230.12,0.58,5,Dry,31,6,4,3,41,85,0.37,145.1,0.63,145.1,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00809,0.000318,0.109,0.0043,1,0.138,0.248,0.00975,25.2,0.937,0.97,0.909,33.6,32.6,32.6,781
1996-02-19,1995,5,21,50,229.85,0.58,5,Dry,31,6,4,3,41,85,0.37,144.8,0.63,144.8,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00806,0.000317,0.109,0.0043,1,0.138,0.247,0.00973,25.2,0.937,0.97,0.909,33.5,32.5,32.5,780
1996-02-20,1995,5,21,51,230.12,0.58,5,Dry,31,6,4,3,41,85,0.37,145.1,0.63,145.1,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00809,0.000318,0.109,0.0043,1,0.138,0.248,0.00975,25.2,0.937,0.97,0.909,33.6,32.6,32.6,781
1996-02-21,1995,5,21,52,235.32,0.57,5,Dry,31,6,4,3,41,85,0.36,150.3,0.64,150.3,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00853,0.000336,0.112,0.0044,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
1996-02-22,1995,5,21,53,238.87,0.57,5,Dry,31,6,4,3,41,85,0.36,153.9,0.64,153.9,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00883,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1996-02-23,1995,5,21,54,240.24,0.56,5,Dry,31,6,4,3,41,85,0.35,155.2,0.65,155.2,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00895,0.000353,0.114,0.00449,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,35.9,34.9,34.9,837
1996-02-24,1995,5,21,55,244.34,0.55,5,Dry,31,6,4,3,41,85,0.35,159.3,0.65,159.3,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00929,0.000367,0.116,0.00456,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,859
1996-02-25,1995,5,22,56,250.08,0.54,5,Dry,31,6,4,3,41,85,0.34,165.1,0.66,165.1,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00978,0.000387,0.118,0.00467,1,0.165,0.283,0.0112,25,0.944,0.972,0.918,38.2,37.2,37.2,892
1996-02-26,1995,5,22,57,257.47,0.53,5,Dry,31,6,4,3,41,85,0.33,172.5,0.67,172.5,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000412,0.121,0.0048,1,0.175,0.297,0.0117,25,0.946,0.976,0.923,40,39,39,936
1996-02-27,1995,5,22,58,264.85,0.52,5,Dry,31,6,4,3,41,85,0.32,179.8,0.68,179.8,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.125,0.00493,1,0.185,0.31,0.0123,24.9,0.948,0.98,0.929,41.7,40.9,40.9,981
1996-02-28,1995,5,22,59,272.23,0.51,5,Dry,31,6,4,3,41,85,0.31,187.2,0.69,187.2,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
1996-02-29,1995,5,22,60,280.71,0.49,5,Dry,31,6,4,3,41,85,0.3,195.7,0.7,195.7,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.5,44.5,44.5,1070
1996-03-01,1995,6,22,61,289.73,0.48,5,Dry,36,8,6,4,53,107,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,36,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1996-03-02,1995,6,22,62,297.12,0.47,5,Dry,36,8,6,4,53,107,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1996-03-03,1995,6,23,63,301.76,0.47,5,Dry,36,8,6,4,53,107,0.35,194.8,0.65,194.8,0,0,0,0,-4,4,36,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00535,1,0.205,0.34,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1996-03-04,1995,6,23,64,306.41,0.46,5,Dry,36,8,6,4,53,107,0.35,199.4,0.65,199.4,0,0,0,0,-4,4,36,8,6,0,57,249,990,964.9,25.1,0.124,0.0127,0.000507,0.136,0.00544,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.2,45.2,1090
1996-03-05,1995,6,23,65,314.89,0.45,5,Dry,36,8,6,4,53,107,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,36,8,6,0,57,258,990,965,25,0.127,0.0134,0.000536,0.14,0.00559,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
1996-03-06,1995,6,23,66,325.01,0.44,5,Dry,36,8,6,4,53,107,0.33,218,0.67,218,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000572,0.144,0.00578,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-03-07,1995,6,23,67,332.39,0.43,5,Dry,36,8,6,4,53,107,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00592,1,0.247,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1996-03-08,1995,6,23,68,337.04,0.42,5,Dry,36,8,6,4,53,107,0.32,230,0.68,230,0,0,0,0,-4,4,36,8,6,0,57,280,990,965.1,24.9,0.134,0.0153,0.000614,0.15,0.00601,2,0.0978,0.247,0.00993,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
1996-03-09,1995,6,23,69,342.78,0.42,5,Dry,36,8,6,4,53,107,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000635,0.152,0.00612,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1996-03-10,1995,6,24,70,350.16,0.41,5,Dry,36,8,6,4,53,107,0.31,243.2,0.69,243.2,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000661,0.155,0.00625,2,0.107,0.262,0.0105,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1996-03-11,1995,6,24,71,354.81,0.41,5,Dry,36,8,6,4,53,107,0.3,247.8,0.7,247.8,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000677,0.157,0.00634,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1996-03-12,1995,6,24,72,358.91,0.4,5,Dry,36,8,6,4,53,107,0.3,251.9,0.7,251.9,0,0,0,0,-4,4,36,8,6,0,57,302,990,965.2,24.8,0.142,0.0179,0.000722,0.16,0.00645,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1996-03-13,1995,6,24,73,364.11,0.4,5,Dry,36,8,6,4,53,107,0.29,257.1,0.71,257.1,0,0,0,0,-4,4,36,8,6,0,57,307,990,965.2,24.8,0.144,0.0204,0.000821,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1996-03-14,1995,6,24,74,370.4,0.39,5,Dry,36,8,6,4,53,107,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.3,24.7,0.146,0.0233,0.000942,0.169,0.00685,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.5,28.6,57.1,1370
1996-03-15,1995,6,24,75,376.14,0.39,5,Dry,36,8,6,4,53,107,0.28,269.1,0.72,269.1,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.026,0.00105,0.174,0.00705,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1996-03-16,1995,6,24,76,382.43,0.38,5,Dry,36,8,6,4,53,107,0.28,275.4,0.72,275.4,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.029,0.00117,0.179,0.00727,2,0.128,0.308,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-03-17,1995,6,25,77,389.81,0.37,5,Dry,36,8,6,4,53,107,0.27,282.8,0.73,282.8,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0325,0.00132,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
1996-03-18,1995,6,25,78,396.65,0.37,5,Dry,36,8,6,4,53,107,0.27,289.6,0.73,289.6,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0357,0.00145,0.191,0.00776,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1996-03-19,1995,6,25,79,406.22,0.36,5,Dry,36,8,6,4,53,107,0.26,299.2,0.74,299.2,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.0402,0.00164,0.199,0.0081,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.9,1560
1996-03-20,1995,6,25,80,415.79,0.35,5,Dry,36,8,6,4,53,107,0.26,308.8,0.74,308.8,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0447,0.00182,0.207,0.00844,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.4,66.9,1610
1996-03-21,1995,6,25,81,421.53,0.35,5,Dry,36,8,6,4,53,107,0.25,314.5,0.75,314.5,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0475,0.00194,0.212,0.00864,2,0.155,0.366,0.015,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
1996-03-22,1995,6,25,82,427.82,0.35,5,Dry,36,8,6,4,53,107,0.25,320.8,0.75,320.8,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0504,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
1996-03-23,1995,6,25,83,433.56,0.34,5,Dry,36,8,6,4,53,107,0.25,326.6,0.75,326.6,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.168,0.0531,0.00217,0.222,0.00906,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1700
1996-03-24,1995,6,26,84,438.21,0.34,5,Dry,36,8,6,4,53,107,0.24,331.2,0.76,331.2,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0553,0.00227,0.225,0.00923,2,0.166,0.391,0.016,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1996-03-25,1995,6,26,85,443.4,0.33,5,Dry,36,8,6,4,53,107,0.24,336.4,0.76,336.4,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0578,0.00237,0.23,0.00941,2,0.17,0.399,0.0164,24,0.946,0.971,0.919,37.5,36.4,72.7,1750
1996-03-26,1995,6,26,86,446.96,0.33,5,Dry,36,8,6,4,53,107,0.24,340,0.76,340,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
1996-03-27,1995,6,26,87,449.97,0.32,5,Dry,36,8,6,4,53,107,0.24,343,0.76,343,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0609,0.0025,0.235,0.00965,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
1996-03-28,1995,6,26,88,452.98,0.32,5,Dry,36,8,6,4,53,107,0.24,346,0.76,346,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0623,0.00256,0.238,0.00975,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,74.9,1800
1996-03-29,1995,6,26,89,455.44,0.32,5,Dry,36,8,6,4,53,107,0.23,348.4,0.77,348.4,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0635,0.00261,0.24,0.00984,2,0.178,0.417,0.0171,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
1996-03-30,1995,6,26,90,456.8,0.32,5,Dry,36,8,6,4,53,107,0.23,349.8,0.77,349.8,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0641,0.00263,0.241,0.00989,2,0.179,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
1996-03-31,1995,6,27,91,458.17,0.32,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1996-04-01,1995,7,27,92,458.44,0.32,5,Dry,40,10,8,5,62,125,0.27,333.4,0.73,333.4,0,0,0,0,-5,5,40,10,8,0,67,391,990,965.7,24.3,0.174,0.0564,0.00232,0.23,0.00945,2,0.168,0.398,0.0163,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1996-04-02,1995,7,27,93,458.17,0.32,5,Dry,40,10,8,5,62,125,0.27,333.2,0.73,333.2,0,0,0,0,-5,5,40,10,8,0,67,391,990,965.7,24.3,0.174,0.0563,0.00231,0.23,0.00944,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1996-04-03,1995,7,27,94,455.16,0.32,5,Dry,40,10,8,5,62,125,0.28,330.2,0.72,330.2,0,0,0,0,-5,5,40,10,8,0,67,388,990,965.6,24.4,0.173,0.0548,0.00225,0.227,0.00934,2,0.165,0.393,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1996-04-04,1995,7,27,95,452.7,0.32,5,Dry,40,10,8,5,62,125,0.28,327.7,0.72,327.7,0,0,0,0,-5,5,40,10,8,0,67,386,990,965.6,24.4,0.172,0.0537,0.0022,0.225,0.00925,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
1996-04-05,1995,7,27,96,448.6,0.33,5,Dry,40,10,8,5,62,125,0.28,323.6,0.72,323.6,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0517,0.00212,0.222,0.0091,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1670
1996-04-06,1995,7,27,97,445.05,0.33,5,Dry,40,10,8,5,62,125,0.28,320.1,0.72,320.1,0,0,0,0,-5,5,40,10,8,0,67,378,990,965.6,24.4,0.169,0.0501,0.00205,0.219,0.00898,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
1996-04-07,1995,7,28,98,441.49,0.33,5,Dry,40,10,8,5,62,125,0.28,316.5,0.72,316.5,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0484,0.00198,0.216,0.00885,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
1996-04-08,1995,7,28,99,437.39,0.34,5,Dry,40,10,8,5,62,125,0.29,312.4,0.71,312.4,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0464,0.0019,0.213,0.00871,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1996-04-09,1995,7,28,100,433.29,0.34,5,Dry,40,10,8,5,62,125,0.29,308.3,0.71,308.3,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.5,24.5,0.165,0.0445,0.00182,0.209,0.00856,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
1996-04-10,1995,7,28,101,429.19,0.34,5,Dry,40,10,8,5,62,125,0.29,304.2,0.71,304.2,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0426,0.00174,0.206,0.00842,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1996-04-11,1995,7,28,102,423.99,0.35,5,Dry,40,10,8,5,62,125,0.29,299,0.7,299,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.162,0.0401,0.00164,0.202,0.00823,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.3,32.3,64.6,1550
1996-04-12,1995,7,28,103,419.34,0.35,5,Dry,40,10,8,5,62,125,0.3,294.3,0.7,294.3,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.00807,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
1996-04-13,1995,7,28,104,414.69,0.36,5,Dry,40,10,8,5,62,125,0.3,289.7,0.7,289.7,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0357,0.00146,0.194,0.00791,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
1996-04-14,1995,7,29,105,410.05,0.36,5,Dry,40,10,8,5,62,125,0.3,285.1,0.69,285.1,0,0,0,0,-5,5,40,10,8,0,67,343,990,965.4,24.6,0.157,0.0335,0.00137,0.19,0.00774,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.7,30.8,61.6,1480
1996-04-15,1995,7,29,106,404.85,0.36,5,Dry,40,10,8,5,62,125,0.31,279.9,0.69,279.9,0,0,0,0,-5,5,40,10,8,0,67,338,990,965.4,24.6,0.155,0.0311,0.00126,0.186,0.00756,2,0.131,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
1996-04-16,1995,7,29,107,399.65,0.37,5,Dry,40,10,8,5,62,125,0.31,274.6,0.69,274.6,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0286,0.00116,0.182,0.00738,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1996-04-17,1995,7,29,108,393.37,0.37,5,Dry,40,10,8,5,62,125,0.32,268.4,0.68,268.4,0,0,0,0,-5,5,40,10,8,0,67,326,990,965.4,24.6,0.151,0.0257,0.00104,0.176,0.00716,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
1996-04-18,1995,7,29,109,387.62,0.38,5,Dry,40,10,8,5,62,125,0.32,262.6,0.68,262.6,0,0,0,0,-5,5,40,10,8,0,67,321,990,965.3,24.7,0.149,0.023,0.000931,0.172,0.00696,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1996-04-19,1995,7,29,110,381.88,0.38,5,Dry,40,10,8,5,62,125,0.33,256.9,0.67,256.9,0,0,0,0,-5,5,40,10,8,0,67,315,990,965.3,24.7,0.147,0.0202,0.00082,0.167,0.00676,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1996-04-20,1995,7,29,111,375.59,0.39,5,Dry,40,10,8,5,62,125,0.33,250.6,0.67,250.6,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.144,0.0173,0.000699,0.162,0.00654,2,0.112,0.273,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
1996-04-21,1995,7,30,112,369.3,0.39,5,Dry,40,10,8,5,62,125,0.34,244.3,0.66,244.3,0,0,0,0,-5,5,40,10,8,0,67,302,990,965.2,24.8,0.142,0.0165,0.000667,0.159,0.00641,2,0.107,0.266,0.0108,24.5,0.928,0.97,0.9,27.2,26.4,52.8,1270
1996-04-22,1995,7,30,113,363.01,0.4,5,Dry,40,10,8,5,62,125,0.34,238,0.66,238,0,0,0,0,-5,5,40,10,8,0,67,296,990,965.2,24.8,0.14,0.016,0.000645,0.156,0.00629,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
1996-04-23,1995,7,30,114,356.73,0.4,5,Dry,40,10,8,5,62,125,0.35,231.7,0.65,231.7,0,0,0,0,-5,5,40,10,8,0,67,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00617,2,0.0989,0.252,0.0102,24.6,0.924,0.97,0.896,25.8,25,50,1200
1996-04-24,1995,7,30,115,350.44,0.41,5,Dry,40,10,8,5,62,125,0.36,225.4,0.64,225.4,0,0,0,0,-5,5,40,10,8,0,67,283,990,965.2,24.8,0.136,0.0149,0.0006,0.15,0.00606,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-04-25,1995,7,30,116,344.15,0.42,5,Dry,40,10,8,5,62,125,0.36,219.2,0.64,219.2,0,0,0,0,-5,5,40,10,8,0,67,277,990,965.1,24.9,0.133,0.0144,0.000578,0.148,0.00594,1,0.238,0.386,0.0155,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1996-04-26,1995,7,30,117,337.86,0.42,5,Dry,40,10,8,5,62,125,0.37,212.9,0.63,212.9,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00582,1,0.23,0.375,0.015,24.5,0.957,0.98,0.938,49,48,48,1150
1996-04-27,1995,7,30,118,331.57,0.43,5,Dry,40,10,8,5,62,125,0.38,206.6,0.62,206.6,0,0,0,0,-5,5,40,10,8,0,67,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.0057,1,0.221,0.364,0.0146,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1996-04-28,1995,7,31,119,325.28,0.44,5,Dry,40,10,8,5,62,125,0.38,200.3,0.62,200.3,0,0,0,0,-5,5,40,10,8,0,67,258,990,965,25,0.127,0.0128,0.000511,0.139,0.00558,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
1996-04-29,1995,7,31,120,318.99,0.45,5,Dry,40,10,8,5,62,125,0.39,194,0.61,194,0,0,0,0,-5,5,40,10,8,0,67,252,990,965,25,0.124,0.0122,0.000489,0.137,0.00547,1,0.204,0.341,0.0136,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1996-04-30,1995,7,31,121,313.25,0.45,5,Dry,40,10,8,5,62,125,0.4,188.3,0.6,188.3,0,0,0,0,-5,5,40,10,8,0,67,246,990,965,25,0.122,0.0118,0.000469,0.134,0.00536,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
1996-05-01,1995,8,31,122,308.6,0.46,5,Dry,42,9,8,6,82,147,0.48,161.6,0.52,161.6,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.113,0.00949,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37,35.9,35.9,862
1996-05-02,1995,8,31,123,303.4,0.46,5,Dry,42,9,8,6,82,147,0.48,156.4,0.52,156.4,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.112,0.00904,0.000361,0.121,0.00481,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,834
1996-05-03,1995,8,31,124,298.21,0.47,5,Dry,42,9,8,6,82,147,0.49,151.2,0.51,151.2,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.0086,0.000343,0.118,0.00471,1,0.147,0.265,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
1996-05-04,1995,8,31,125,293.56,0.48,5,Dry,42,9,8,6,82,147,0.5,146.6,0.5,146.6,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00821,0.000327,0.116,0.00463,1,0.14,0.257,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,781
1996-05-05,1995,8,32,126,288.91,0.48,5,Dry,42,9,8,6,82,147,0.51,141.9,0.49,141.9,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.106,0.00781,0.000311,0.114,0.00454,1,0.134,0.248,0.00988,24.9,0.936,0.97,0.908,32.4,31.5,31.5,755
1996-05-06,1995,8,32,127,284.26,0.49,5,Dry,42,9,8,6,82,147,0.52,137.3,0.48,137.3,0,0,0,0,-6,6,42,9,8,0,88,196,990,964.8,25.2,0.105,0.00742,0.000295,0.112,0.00446,1,0.128,0.24,0.00954,24.9,0.934,0.97,0.906,31.3,30.4,30.4,730
1996-05-07,1995,8,32,128,279.62,0.5,5,Dry,42,9,8,6,82,147,0.53,132.6,0.47,132.6,0,0,0,0,-6,6,42,9,8,0,88,192,990,964.8,25.2,0.103,0.00702,0.000279,0.11,0.00438,1,0.122,0.232,0.0092,24.9,0.932,0.97,0.904,30.2,29.3,29.3,704
1996-05-08,1995,8,32,129,276.06,0.5,5,Dry,42,9,8,6,82,147,0.53,129.1,0.47,129.1,0,0,0,0,-6,6,42,9,8,0,88,188,990,964.8,25.2,0.102,0.00672,0.000267,0.109,0.00431,1,0.117,0.225,0.00894,25,0.931,0.97,0.903,29.4,28.5,28.5,685
1996-05-09,1995,8,32,130,271.96,0.51,5,Dry,42,9,8,6,82,147,0.54,125,0.46,125,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.1,0.00637,0.000253,0.107,0.00424,1,0.111,0.218,0.00865,25,0.929,0.97,0.901,28.5,27.6,27.6,662
1996-05-10,1995,8,32,131,267.86,0.51,5,Dry,42,9,8,6,82,147,0.55,120.9,0.45,120.9,0,0,0,0,-6,6,42,9,8,0,88,180,990,964.8,25.2,0.099,0.00602,0.000239,0.105,0.00416,1,0.106,0.211,0.00835,25,0.926,0.97,0.899,27.5,26.6,26.6,640
1996-05-11,1995,8,32,132,263.76,0.52,5,Dry,42,9,8,6,82,147,0.56,116.8,0.44,116.8,0,0,0,0,-6,6,42,9,8,0,88,176,990,964.8,25.2,0.0976,0.00567,0.000225,0.103,0.00409,1,0.1,0.203,0.00806,25,0.924,0.97,0.896,26.5,25.7,25.7,617
1996-05-12,1995,8,33,133,259.65,0.53,5,Dry,42,9,8,6,82,147,0.57,112.7,0.43,112.7,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0961,0.00533,0.000211,0.101,0.00402,1,0.0946,0.196,0.00776,25.1,0.921,0.97,0.894,25.5,24.7,24.7,594
1996-05-13,1995,8,33,134,255.55,0.53,5,Dry,42,9,8,6,82,147,0.57,108.5,0.42,108.5,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0947,0.00498,0.000197,0.0996,0.00394,1,0.089,0.189,0.00746,25.1,0.919,0.97,0.891,24.5,23.8,23.8,571
1996-05-14,1995,8,33,135,252,0.54,5,Dry,42,9,8,6,82,147,0.58,105,0.42,105,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0934,0.00468,0.000185,0.0981,0.00388,1,0.0843,0.182,0.00721,25.1,0.916,0.97,0.889,23.7,23,23,551
1996-05-15,1995,8,33,136,248.44,0.55,5,Dry,42,9,8,6,82,147,0.59,101.4,0.41,101.4,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.0922,0.00437,0.000173,0.0965,0.00381,1,0.0794,0.176,0.00695,25.1,0.914,0.969,0.886,22.8,22.1,22.1,531
1996-05-16,1995,8,33,137,244.89,0.55,5,Dry,42,9,8,6,82,147,0.6,97.89,0.4,97.89,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0909,0.00407,0.000161,0.095,0.00375,1,0.0747,0.17,0.0067,25.2,0.912,0.967,0.883,22,21.3,21.3,512
1996-05-17,1995,8,33,138,241.33,0.56,5,Dry,42,9,8,6,82,147,0.61,94.33,0.39,94.33,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0896,0.00377,0.000149,0.0934,0.00368,1,0.0698,0.163,0.00644,25.2,0.913,0.966,0.882,21.3,20.5,20.5,493
1996-05-18,1995,8,33,139,237.78,0.57,5,Dry,42,9,8,6,82,147,0.62,90.78,0.38,90.78,0,0,0,0,-6,6,42,9,8,0,88,150,990,964.6,25.4,0.0884,0.00347,0.000137,0.0919,0.00362,1,0.0651,0.157,0.00618,25.2,0.915,0.964,0.882,20.5,19.8,19.8,475
1996-05-19,1995,8,34,140,235.32,0.57,5,Dry,42,9,8,6,82,147,0.63,88.32,0.38,88.32,0,0,0,0,-6,6,42,9,8,0,88,147,990,964.6,25.4,0.0875,0.00326,0.000128,0.0908,0.00358,1,0.0617,0.153,0.00601,25.2,0.916,0.963,0.883,20,19.3,19.3,463
1996-05-20,1995,8,34,141,232.31,0.58,5,Dry,42,9,8,6,82,147,0.63,85.31,0.37,85.31,0,0,0,0,-6,6,42,9,8,0,88,144,990,964.6,25.4,0.0865,0.003,0.000118,0.0895,0.00352,1,0.0577,0.147,0.00579,25.3,0.919,0.962,0.884,19.4,18.7,18.7,448
1996-05-21,1995,8,34,142,229.3,0.59,5,Dry,42,9,8,6,82,147,0.64,82.3,0.36,82.3,0,0,0,0,-6,6,42,9,8,0,88,141,990,964.6,25.4,0.0854,0.00275,0.000108,0.0881,0.00347,1,0.0536,0.142,0.00558,25.3,0.923,0.96,0.886,18.8,18.1,18.1,434
1996-05-22,1995,8,34,143,226.3,0.59,5,Dry,42,9,8,6,82,147,0.65,79.3,0.35,79.3,0,0,0,0,-6,6,42,9,8,0,88,138,990,964.6,25.4,0.0843,0.00249,0.0000979,0.0868,0.00341,1,0.0496,0.136,0.00536,25.3,0.927,0.96,0.89,18.2,17.5,17.5,420
1996-05-23,1995,8,34,144,223.29,0.6,5,Dry,42,9,8,6,82,147,0.66,76.29,0.34,76.29,0,0,0,0,-6,6,42,9,8,0,88,135,990,964.5,25.5,0.0833,0.00223,0.0000878,0.0855,0.00336,1,0.0455,0.131,0.00515,25.3,0.933,0.96,0.895,17.7,17,17,407
1996-05-24,1995,8,34,145,220.28,0.61,5,Dry,42,9,8,6,82,147,0.67,73.28,0.33,73.28,0,0,0,0,-6,6,42,9,8,0,88,132,990,964.5,25.5,0.0822,0.00198,0.0000777,0.0842,0.0033,1,0.0414,0.126,0.00493,25.4,0.927,0.96,0.89,16.9,16.2,16.2,389
1996-05-25,1995,8,34,146,217.27,0.62,5,Dry,42,9,8,6,82,147,0.68,70.27,0.32,70.27,0,0,0,0,-6,6,42,9,8,0,88,129,990,964.5,25.5,0.0812,0.00172,0.0000676,0.0829,0.00325,1,0.0374,0.12,0.00472,25.4,0.913,0.96,0.877,16,15.3,15.3,368
1996-05-26,1995,8,35,147,214.26,0.63,5,Dry,42,9,8,6,82,147,0.69,67.26,0.31,67.26,0,0,0,0,-6,6,42,9,8,0,88,126,990,964.5,25.5,0.0801,0.00147,0.0000575,0.0816,0.0032,1,0.0333,0.115,0.0045,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
1996-05-27,1995,8,35,148,211.8,0.63,5,Dry,42,9,8,6,82,147,0.69,64.8,0.31,64.8,0,0,0,0,-6,6,42,9,8,0,88,124,990,964.5,25.5,0.0792,0.00126,0.0000493,0.0805,0.00315,1,0.03,0.11,0.00433,25.4,0,0,0,0,0,0,0
1996-05-28,1995,8,35,149,209.34,0.64,5,Dry,42,9,8,6,82,147,0.7,62.34,0.3,62.34,0,0,0,0,-6,6,42,9,8,0,88,121,990,964.5,25.5,0.0784,0.00105,0.0000411,0.0794,0.00311,1,0.0267,0.106,0.00415,25.4,0,0,0,0,0,0,0
1996-05-29,1995,8,35,150,206.88,0.65,5,Dry,42,9,8,6,82,147,0.71,59.88,0.29,59.88,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0775,0.00084,0.0000329,0.0783,0.00306,1,0.0233,0.102,0.00398,25.5,0,0,0,0,0,0,0
1996-05-30,1995,8,35,151,204.42,0.65,5,Dry,42,9,8,6,82,147,0.72,57.42,0.28,57.42,0,0,0,0,-6,6,42,9,8,0,88,116,990,964.4,25.6,0.0766,0.000631,0.0000247,0.0773,0.00302,1,0.02,0.0973,0.0038,25.5,0,0,0,0,0,0,0
1996-05-31,1995,8,35,152,201.96,0.66,5,Dry,42,9,8,6,82,147,0.73,54.96,0.27,54.96,0,0,0,0,-6,6,42,9,8,0,88,114,990,964.4,25.6,0.0758,0.000422,0.0000165,0.0762,0.00298,1,0.0167,0.0929,0.00363,25.5,0,0,0,0,0,0,0
1996-06-01,1995,9,35,153,200.59,0.66,5,Dry,39,9,7,5,59,119,0.59,81.59,0.41,81.59,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0837,0.00269,0.000105,0.0864,0.00338,1,0.0526,0.139,0.00543,25.5,0,0,0,0,0,0,0
1996-06-02,1995,9,36,154,198.68,0.67,5,Dry,39,9,7,5,59,119,0.6,79.68,0.4,79.68,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0831,0.00252,0.0000986,0.0856,0.00334,1,0.0501,0.136,0.0053,25.5,0,0,0,0,0,0,0
1996-06-03,1995,9,36,155,196.76,0.68,5,Dry,39,9,7,5,59,119,0.6,77.76,0.4,77.76,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0824,0.00236,0.0000922,0.0847,0.00331,1,0.0475,0.132,0.00517,25.5,0,0,0,0,0,0,0
1996-06-04,1995,9,36,156,194.85,0.68,5,Dry,39,9,7,5,59,119,0.61,75.85,0.39,75.85,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0817,0.0022,0.0000859,0.0839,0.00328,1,0.0449,0.129,0.00503,25.5,0,0,0,0,0,0,0
1996-06-05,1995,9,36,157,192.94,0.69,5,Dry,39,9,7,5,59,119,0.62,73.94,0.38,73.94,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.081,0.00203,0.0000795,0.0831,0.00325,1,0.0423,0.125,0.0049,25.5,0,0,0,0,0,0,0
1996-06-06,1995,9,36,158,191.02,0.7,5,Dry,39,9,7,5,59,119,0.62,72.02,0.38,72.02,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0804,0.00187,0.0000732,0.0822,0.00321,1,0.0397,0.122,0.00477,25.5,0,0,0,0,0,0,0
1996-06-07,1995,9,36,159,189.11,0.71,5,Dry,39,9,7,5,59,119,0.63,70.11,0.37,70.11,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0797,0.00171,0.0000668,0.0814,0.00318,1,0.0371,0.119,0.00463,25.5,0,0,0,0,0,0,0
1996-06-08,1995,9,36,160,187.19,0.71,5,Dry,39,9,7,5,59,119,0.64,68.19,0.36,68.19,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.079,0.00155,0.0000605,0.0806,0.00315,1,0.0346,0.115,0.0045,25.5,0,0,0,0,0,0,0
1996-06-09,1995,9,37,161,185.28,0.72,5,Dry,39,9,7,5,59,119,0.64,66.28,0.36,66.28,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00138,0.0000541,0.0797,0.00312,1,0.032,0.112,0.00437,25.5,0,0,0,0,0,0,0
1996-06-10,1995,9,37,162,183.91,0.72,5,Dry,39,9,7,5,59,119,0.65,64.91,0.35,64.91,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0779,0.00127,0.0000496,0.0791,0.00309,1,0.0301,0.109,0.00427,25.5,0,0,0,0,0,0,0
1996-06-11,1995,9,37,163,182.55,0.73,5,Dry,39,9,7,5,59,119,0.65,63.55,0.35,63.55,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0774,0.00115,0.0000451,0.0785,0.00307,1,0.0283,0.107,0.00418,25.5,0,0,0,0,0,0,0
1996-06-12,1995,9,37,164,181.18,0.73,5,Dry,39,9,7,5,59,119,0.66,62.18,0.34,62.18,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0769,0.00104,0.0000405,0.0779,0.00305,1,0.0264,0.104,0.00408,25.5,0,0,0,0,0,0,0
1996-06-13,1995,9,37,165,179.81,0.74,5,Dry,39,9,7,5,59,119,0.66,60.81,0.34,60.81,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0764,0.000919,0.0000359,0.0773,0.00303,1,0.0246,0.102,0.00399,25.5,0,0,0,0,0,0,0
1996-06-14,1995,9,37,166,178.44,0.74,5,Dry,39,9,7,5,59,119,0.67,59.44,0.33,59.44,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0759,0.000802,0.0000314,0.0767,0.003,1,0.0227,0.0995,0.00389,25.5,0,0,0,0,0,0,0
1996-06-15,1995,9,37,167,177.08,0.74,5,Dry,39,9,7,5,59,119,0.67,58.08,0.33,58.08,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0754,0.000687,0.0000269,0.0761,0.00298,1,0.0209,0.097,0.0038,25.5,0,0,0,0,0,0,0
1996-06-16,1995,9,38,168,175.71,0.75,5,Dry,39,9,7,5,59,119,0.68,56.71,0.32,56.71,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.075,0.00057,0.0000223,0.0755,0.00296,1,0.0191,0.0946,0.0037,25.5,0,0,0,0,0,0,0
1996-06-17,1995,9,38,169,174.34,0.75,5,Dry,39,9,7,5,59,119,0.68,55.34,0.32,55.34,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0745,0.000454,0.0000178,0.0749,0.00293,1,0.0172,0.0921,0.00361,25.5,0,0,0,0,0,0,0
1996-06-18,1995,9,38,170,172.98,0.75,5,Dry,39,9,7,5,59,119,0.69,53.98,0.31,53.98,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.074,0.000338,0.0000132,0.0743,0.00291,1,0.0154,0.0897,0.00351,25.5,0,0,0,0,0,0,0
1996-06-19,1995,9,38,171,171.61,0.76,5,Dry,39,9,7,5,59,119,0.69,52.61,0.31,52.61,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0735,0.000222,0.00000869,0.0737,0.00289,1,0.0135,0.0873,0.00342,25.5,0,0,0,0,0,0,0
1996-06-20,1995,9,38,172,170.24,0.76,5,Dry,39,9,7,5,59,119,0.7,51.24,0.3,51.24,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.073,0.000105,0.00000413,0.0731,0.00286,1,0.0117,0.0848,0.00332,25.5,0,0,0,0,0,0,0
1996-06-21,1995,9,38,173,168.87,0.77,5,Dry,39,9,7,5,59,119,0.7,49.87,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-22,1995,9,38,174,167.51,0.77,5,Dry,39,9,7,5,59,119,0.71,48.51,0.29,0,49,11,1,1,-4,40,50,10,8,1,99,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,166.14,0.78,5,Dry,39,9,7,5,59,119,0.72,47.14,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,164.77,0.78,5,Dry,39,9,7,5,59,119,0.72,45.77,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,163.4,0.78,5,Dry,39,9,7,5,59,119,0.73,44.4,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,162.04,0.79,5,Dry,39,9,7,5,59,119,0.73,43.04,0.27,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,160.67,0.79,5,Dry,39,9,7,5,59,119,0.74,41.67,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,159.3,0.8,5,Dry,39,9,7,5,59,119,0.75,40.3,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,157.94,0.8,5,Dry,39,9,7,5,59,119,0.75,38.94,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,156.57,0.8,5,Dry,39,9,7,5,59,119,0.76,37.57,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,156.3,0.81,5,Dry,37,8,6,4,53,108,0.69,48.3,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,154.38,0.81,5,Dry,37,8,6,4,53,108,0.7,46.38,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,154.11,0.81,5,Dry,37,8,6,4,53,108,0.7,46.11,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,153.29,0.81,5,Dry,37,8,6,4,53,108,0.7,45.29,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,152.47,0.82,5,Dry,37,8,6,4,53,108,0.71,44.47,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,151.65,0.82,5,Dry,37,8,6,4,53,108,0.71,43.65,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,150.83,0.82,5,Dry,37,8,6,4,53,108,0.72,42.83,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,150.01,0.82,5,Dry,37,8,6,4,53,108,0.72,42.01,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,149.19,0.83,5,Dry,37,8,6,4,53,108,0.72,41.19,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,148.37,0.83,5,Dry,37,8,6,4,53,108,0.73,40.37,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,147.55,0.83,5,Dry,37,8,6,4,53,108,0.73,39.55,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,146.73,0.84,5,Dry,37,8,6,4,53,108,0.74,38.73,0.26,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,145.9,0.84,5,Dry,37,8,6,4,53,108,0.74,37.9,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,145.08,0.84,5,Dry,37,8,6,4,53,108,0.74,37.08,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,144.26,0.84,5,Dry,37,8,6,4,53,108,0.75,36.26,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,143.44,0.85,5,Dry,37,8,6,4,53,108,0.75,35.44,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,142.62,0.85,5,Dry,37,8,6,4,53,108,0.76,34.62,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,141.8,0.85,5,Dry,37,8,6,4,53,108,0.76,33.8,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,140.98,0.86,5,Dry,37,8,6,4,53,108,0.77,32.98,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,140.16,0.86,5,Dry,37,8,6,4,53,108,0.77,32.16,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,139.34,0.86,5,Dry,37,8,6,4,53,108,0.78,31.34,0.23,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,138.52,0.86,5,Dry,37,8,6,4,53,108,0.78,30.52,0.22,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,137.7,0.87,5,Dry,37,8,6,4,53,108,0.78,29.7,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,136.88,0.87,5,Dry,37,8,6,4,53,108,0.79,28.88,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,136.06,0.87,5,Dry,37,8,6,4,53,108,0.79,28.06,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,135.24,0.87,5,Dry,37,8,6,4,53,108,0.8,27.24,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,134.42,0.88,5,Dry,37,8,6,4,53,108,0.8,26.42,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,133.6,0.88,5,Dry,37,8,6,4,53,108,0.81,25.6,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,132.78,0.88,5,Dry,37,8,6,4,53,108,0.81,24.78,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,131.96,0.88,5,Dry,37,8,6,4,53,108,0.82,23.96,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,131.14,0.89,5,Dry,37,8,6,4,53,108,0.82,23.14,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,129.23,0.89,5,Dry,34,7,5,3,44,93,0.72,36.23,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,126.22,0.9,5,Dry,34,7,5,3,44,93,0.74,33.22,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,123.76,0.9,5,Dry,34,7,5,3,44,93,0.75,30.76,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,121.3,0.91,5,Dry,34,7,5,3,44,93,0.77,28.3,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,119.93,0.91,5,Dry,34,7,5,3,44,93,0.78,26.93,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,118.01,0.91,5,Dry,34,7,5,3,44,93,0.79,25.01,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,116.1,0.92,5,Dry,34,7,5,3,44,93,0.8,23.1,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,114.19,0.92,5,Dry,34,7,5,3,44,93,0.81,21.19,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,112.27,0.92,5,Dry,34,7,5,3,44,93,0.83,19.27,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,110.36,0.93,5,Dry,34,7,5,3,44,93,0.84,17.36,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,108.44,0.93,5,Dry,34,7,5,3,44,93,0.86,15.44,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,107.08,0.94,5,Dry,34,7,5,3,44,93,0.87,14.08,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,105.71,0.94,5,Dry,34,7,5,3,44,93,0.88,12.71,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,104.34,0.95,5,Dry,34,7,5,3,44,93,0.89,11.34,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,102.98,0.95,5,Dry,34,7,5,3,44,93,0.9,9.98,0.097,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,101.61,0.95,5,Dry,34,7,5,3,44,93,0.92,8.61,0.085,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,100.24,0.96,5,Dry,34,7,5,3,44,93,0.93,7.24,0.072,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,98.87,0.96,5,Dry,34,7,5,3,44,93,0.94,5.87,0.059,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,98.6,0.96,5,Dry,34,7,5,3,44,93,0.94,5.6,0.057,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,97.78,0.96,5,Dry,34,7,5,3,44,93,0.95,4.78,0.049,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,96.96,0.96,5,Dry,34,7,5,3,44,93,0.96,3.96,0.041,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,96.14,0.96,5,Dry,34,7,5,3,44,93,0.97,3.14,0.033,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,95.32,0.96,5,Dry,34,7,5,3,44,93,0.98,2.32,0.024,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,94.5,0.96,5,Dry,34,7,5,3,44,93,0.98,1.5,0.016,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,93.68,0.96,5,Dry,34,7,5,3,44,93,0.99,0.68,0.0073,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,92.86,0.97,5,Dry,33.9,6.99,4.99,3,43.9,92.9,1,0,0,0,0,0,0,0,-3,3,33.9,6.99,4.99,-0.00452,46.9,45.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,92.04,0.97,5,Dry,33.6,6.93,4.95,2.97,43.5,92,1,0,0,0,0,0,0,0,-3,3,33.6,6.93,4.95,-0.031,46.5,45.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,91.22,0.97,5,Dry,33.3,6.87,4.9,2.94,43.2,91.2,1,0,0,0,0,0,0,0,-3,3,33.3,6.87,4.9,-0.0574,46.2,45.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,90.4,0.97,5,Dry,33,6.8,4.86,2.92,42.8,90.4,1,0,0,0,0,0,0,0,-3,3,33,6.8,4.86,-0.0839,45.8,44.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,89.58,0.97,5,Dry,32.7,6.74,4.82,2.89,42.4,89.6,1,0,0,0,0,0,0,0,-3,3,32.7,6.74,4.82,-0.11,45.4,44.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,88.76,0.97,5,Dry,32.4,6.68,4.77,2.86,42,88.8,1,0,0,0,0,0,0,0,-3,3,32.4,6.68,4.77,-0.137,45,43.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,86.84,0.97,5,Dry,30,6,4,2,30,72,0.83,14.84,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,84.38,0.97,5,Dry,30,6,4,2,30,72,0.85,12.38,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,83.01,0.98,5,Dry,30,6,4,2,30,72,0.87,11.01,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,81.1,0.98,5,Dry,30,6,4,2,30,72,0.89,9.1,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,79.19,0.98,5,Dry,30,6,4,2,30,72,0.91,7.19,0.091,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,77.27,0.98,5,Dry,30,6,4,2,30,72,0.93,5.27,0.068,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,75.36,0.98,5,Dry,30,6,4,2,30,72,0.95,3.36,0.045,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,73.44,0.98,5,Dry,30,6,4,2,30,72,0.98,1.44,0.02,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,72.08,0.98,5,Dry,30,6,4,2,30,72,1,0.08,0.0011,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,70.71,0.98,5,Dry,29.5,5.89,3.93,1.96,29.5,70.7,1,0,0,0,0,0,0,0,-2,2,29.5,5.89,3.93,-0.0358,31.5,39.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,69.34,0.98,5,Dry,28.9,5.78,3.85,1.93,28.9,69.3,1,0,0,0,0,0,0,0,-2,2,28.9,5.78,3.85,-0.0739,30.9,38.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,68.17,0.99,5,Dry,28.4,5.68,3.79,1.89,28.4,68.2,1,0,0,0,0,0,0,0,-2,2,28.4,5.68,3.79,-0.106,30.4,37.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,67.6,0.99,5,Dry,28.2,5.63,3.76,1.88,28.2,67.6,1,0,0,0,0,0,0,0,-2,2,28.2,5.63,3.76,-0.122,30.2,37.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,65.98,0.99,5,Dry,27.5,5.5,3.67,1.83,27.5,66,1,0,0,0,0,0,0,0,-2,2,27.5,5.5,3.67,-0.167,29.5,36.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,65.46,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.5,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,63.9,0.99,5,Dry,26.6,5.32,3.55,1.77,26.6,63.9,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.55,-0.225,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
