date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-09-17,1995,12,51,261,63.41,0.99,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.239,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,61.9,0.99,5,Dry,25.8,5.16,3.44,1.72,25.8,61.9,1,0,0,0,0,0,0,0,-2,2,25.8,5.16,3.44,-0.281,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,61.43,0.99,5,Dry,25.6,5.12,3.41,1.71,25.6,61.4,1,0,0,0,0,0,0,0,-2,2,25.6,5.12,3.41,-0.294,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,59.95,0.99,5,Dry,25,5,3.33,1.67,25,60,1,0,0,0,0,0,0,0,-2,2,25,5,3.33,-0.335,27,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,59.51,0.99,5,Dry,24.8,4.96,3.31,1.65,24.8,59.5,1,0,0,0,0,0,0,0,-2,2,24.8,4.96,3.31,-0.347,26.8,33.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,58.06,0.99,5,Dry,24.2,4.84,3.23,1.61,24.2,58.1,1,0,0,0,0,0,0,0,-2,2,24.2,4.84,3.23,-0.387,26.2,32.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,57.64,0.99,5,Dry,24,4.8,3.2,1.6,24,57.6,1,0,0,0,0,0,0,0,-2,2,24,4.8,3.2,-0.399,26,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,56.23,0.99,5,Dry,23.4,4.69,3.12,1.56,23.4,56.2,1,0,0,0,0,0,0,0,-2,2,23.4,4.69,3.12,-0.438,25.4,31.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,55.83,0.99,5,Dry,23.3,4.65,3.1,1.55,23.3,55.8,1,0,0,0,0,0,0,0,-2,2,23.3,4.65,3.1,-0.449,25.3,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,55.43,0.99,5,Dry,23.1,4.62,3.08,1.54,23.1,55.4,1,0,0,0,0,0,0,0,-2,2,23.1,4.62,3.08,-0.46,25.1,30.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,54.28,0.99,5,Dry,22.6,4.52,3.02,1.51,22.6,54.3,1,0,0,0,0,0,0,0,-2,2,22.6,4.52,3.02,-0.492,24.6,30.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,53.99,0.99,5,Dry,22.5,4.5,3,1.5,22.5,54,1,7.105e-15,1.3e-16,0,0,0,0,0,-1,1,22.5,4.5,3,0.5,23.5,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,53.66,0.99,5,Dry,22.4,4.47,2.98,1.49,22.4,53.7,1,0,0,0,0,0,0,0,-1,1,22.4,4.47,2.98,0.491,23.4,29.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,52.55,0.99,5,Dry,21.9,4.38,2.92,1.46,21.9,52.5,1,0,0,0,0,0,0,0,-1,1,21.9,4.38,2.92,0.46,22.9,29.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,52.28,0.99,5,Dry,24,4,2,2,20,52,0.99,0.28,0.0054,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,52.17,0.99,5,Dry,24,4,2,2,20,52,1,0.17,0.0033,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,52.12,0.99,5,Dry,24,4,2,2,20,52,1,0.12,0.0023,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,52.1,0.99,5,Dry,24,4,2,2,20,52,1,0.1,0.0019,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,53.04,0.99,5,Dry,24,4,2,2,20,52,0.98,1.04,0.02,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,53.25,0.99,5,Dry,24,4,2,2,20,52,0.98,1.25,0.024,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,53.34,0.99,5,Dry,24,4,2,2,20,52,0.97,1.34,0.025,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,53.37,0.99,5,Dry,24,4,2,2,20,52,0.97,1.37,0.026,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,53.39,0.99,5,Dry,24,4,2,2,20,52,0.97,1.39,0.026,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,52.43,0.99,5,Dry,24,4,2,2,20,52,0.99,0.43,0.0082,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,52.23,0.99,5,Dry,24,4,2,2,20,52,1,0.23,0.0044,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,52.15,0.99,5,Dry,24,4,2,2,20,52,1,0.15,0.0029,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,53.07,0.99,5,Dry,24,4,2,2,20,52,0.98,1.07,0.02,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,53.26,0.99,5,Dry,24,4,2,2,20,52,0.98,1.26,0.024,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,52.38,0.99,5,Dry,24,4,2,2,20,52,0.99,0.38,0.0073,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,52.21,0.99,5,Dry,24,4,2,2,20,52,1,0.21,0.004,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,52.14,0.99,5,Dry,24,4,2,2,20,52,1,0.14,0.0027,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,52.11,0.99,5,Dry,24,4,2,2,20,52,1,0.11,0.0021,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,52.09,0.99,5,Dry,24,4,2,2,20,52,1,0.09,0.0017,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,51.88,0.99,5,Dry,23.9,3.99,2,2,20,51.9,1,0,0,0,0,0,0,0,-2,2,23.9,3.99,2,-0.00462,22,29.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,51.79,0.99,5,Dry,23.9,3.98,1.99,1.99,19.9,51.8,1,0,0,0,0,0,0,0,-2,2,23.9,3.98,1.99,-0.00808,21.9,29.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,52.71,0.99,5,Dry,24,4,2,2,20,52,0.99,0.71,0.013,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,53.1,0.99,5,Dry,24,4,2,2,20,52,0.98,1.1,0.021,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,54.44,0.99,5,Dry,24,4,2,2,20,52,0.95,2.44,0.045,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,54.82,0.99,5,Dry,24,4,2,2,20,52,0.95,2.82,0.051,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,55.21,0.99,5,Dry,24,4,2,2,20,52,0.94,3.21,0.058,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,54.18,0.99,5,Dry,24,4,2,2,20,52,0.96,2.18,0.04,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,53.95,0.99,5,Dry,24,4,2,2,20,52,0.96,1.95,0.036,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,55.79,0.99,5,Dry,24,4,2,2,20,52,0.93,3.79,0.068,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,56.4,0.99,5,Dry,24,4,2,2,20,52,0.92,4.4,0.078,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,56.89,0.99,5,Dry,24,4,2,2,20,52,0.91,4.89,0.086,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,57.88,0.99,5,Dry,23,4,2,2,19,50,0.86,7.88,0.14,0,8,2,0,0,-2,8,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,60.56,0.99,5,Dry,23,4,2,2,19,50,0.83,10.56,0.17,0,11,2,0,0,-2,11,25,4,2,0,30,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,61.59,0.99,5,Dry,23,4,2,2,19,50,0.81,11.59,0.19,0,12,3,0,0,-2,11,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,63.35,0.99,5,Dry,23,4,2,2,19,50,0.79,13.35,0.21,0,13,3,0,0,-2,12,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,65.24,0.99,5,Dry,23,4,2,2,19,50,0.77,15.24,0.23,0,15,3,0,0,-2,14,26,4,2,0,33,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,66.16,0.99,5,Dry,23,4,2,2,19,50,0.76,16.16,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,66.61,0.99,5,Dry,23,4,2,2,19,50,0.75,16.61,0.25,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,67.91,0.99,5,Dry,23,4,2,2,19,50,0.74,17.91,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,69.63,0.98,5,Dry,23,4,2,2,19,50,0.72,19.63,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,71.59,0.98,5,Dry,23,4,2,2,19,50,0.7,21.59,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,76.24,0.98,5,Dry,23,4,2,2,19,50,0.66,26.24,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,79.79,0.98,5,Dry,23,4,2,2,19,50,0.63,29.79,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,78.97,0.98,5,Dry,23,4,2,2,19,50,0.63,28.97,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,78.15,0.98,5,Dry,23,4,2,2,19,50,0.64,28.15,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,81.7,0.98,5,Dry,23,4,2,2,19,50,0.61,31.7,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,85.26,0.97,5,Dry,23,4,2,2,19,50,0.59,35.26,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,89.36,0.97,5,Dry,23,4,2,2,19,50,0.56,39.36,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,92.37,0.97,5,Dry,23,4,2,2,19,50,0.54,42.37,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,95.38,0.96,5,Dry,23,4,2,2,19,50,0.52,45.38,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,98.38,0.96,5,Dry,23,4,2,2,19,50,0.51,48.38,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-21,1996,2,8,326,96.47,0.96,5,Dry,23,4,2,2,19,50,0.52,46.47,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,95.1,0.96,5,Dry,23,4,2,2,19,50,0.53,45.1,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,93.74,0.96,5,Dry,23,4,2,2,19,50,0.53,43.74,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,96.74,0.96,5,Dry,23,4,2,2,19,50,0.52,46.74,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-25,1996,2,8,330,100.3,0.96,5,Dry,23,4,2,2,19,50,0.5,50.3,0.5,50.3,0,0,0,0,-2,2,23,4,2,0,21,79.3,990,964.5,25.5,0.0708,0.0000255,0.000001,0.0708,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1996-11-26,1996,2,9,331,102.76,0.95,5,Dry,23,4,2,2,19,50,0.49,52.76,0.51,52.76,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000235,0.0000092,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1996-11-27,1996,2,9,332,107.95,0.94,5,Dry,23,4,2,2,19,50,0.46,57.95,0.54,57.95,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1996-11-28,1996,2,9,333,110.96,0.93,5,Dry,23,4,2,2,19,50,0.45,60.96,0.55,60.96,0,0,0,0,-2,2,23,4,2,0,21,90,990,964.5,25.5,0.0708,0.000932,0.0000365,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1996-11-29,1996,2,9,334,111.24,0.93,5,Dry,23,4,2,2,19,50,0.45,61.24,0.55,61.24,0,0,0,0,-2,2,23,4,2,0,21,90.2,990,964.5,25.5,0.0708,0.000955,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1996-11-30,1996,2,9,335,109.32,0.93,5,Dry,23,4,2,2,19,50,0.46,59.32,0.54,59.32,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000792,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-12-01,1996,3,9,336,109.05,0.93,5,Dry,26,4,3,2,24,59,0.54,50.05,0.46,50.05,0,0,0,0,-2,2,26,4,3,0,26,83,990,964.5,25.5,0.0708,0.00000425,1.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1996-12-02,1996,3,9,337,109.87,0.93,5,Dry,26,4,3,2,24,59,0.54,50.87,0.46,50.87,0,0,0,0,-2,2,26,4,3,0,26,83.9,990,964.5,25.5,0.0708,0.0000739,0.0000029,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1996-12-03,1996,3,10,338,111.78,0.93,5,Dry,26,4,3,2,24,59,0.53,52.78,0.47,52.78,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000236,0.00000927,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1996-12-04,1996,3,10,339,114.79,0.92,5,Dry,26,4,3,2,24,59,0.51,55.79,0.49,55.79,0,0,0,0,-2,2,26,4,3,0,26,88.8,990,964.5,25.5,0.0708,0.000492,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1996-12-05,1996,3,10,340,114.52,0.92,5,Dry,26,4,3,2,24,59,0.52,55.52,0.48,55.52,0,0,0,0,-2,2,26,4,3,0,26,88.5,990,964.5,25.5,0.0708,0.000469,0.0000184,0.0713,0.0028,1,0.0175,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-12-06,1996,3,10,341,113.15,0.92,5,Dry,26,4,3,2,24,59,0.52,54.15,0.48,54.15,0,0,0,0,-2,2,26,4,3,0,26,87.2,990,964.5,25.5,0.0708,0.000353,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-12-07,1996,3,10,342,111.78,0.93,5,Dry,26,4,3,2,24,59,0.53,52.78,0.47,52.78,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000236,0.00000927,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1996-12-08,1996,3,10,343,110.96,0.93,5,Dry,26,4,3,2,24,59,0.53,51.96,0.47,51.96,0,0,0,0,-2,2,26,4,3,0,26,85,990,964.5,25.5,0.0708,0.000167,0.00000653,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1996-12-09,1996,3,10,344,112.33,0.92,5,Dry,26,4,3,2,24,59,0.53,53.33,0.47,53.33,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.000283,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1996-12-10,1996,3,11,345,113.7,0.92,5,Dry,26,4,3,2,24,59,0.52,54.7,0.48,54.7,0,0,0,0,-2,2,26,4,3,0,26,87.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0163,0.0876,0.00343,25.4,0,0,0,0,0,0,0
1996-12-11,1996,3,11,346,116.7,0.92,5,Dry,26,4,3,2,24,59,0.51,57.7,0.49,57.7,0,0,0,0,-2,2,26,4,3,0,26,90.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1996-12-12,1996,3,11,347,118.62,0.91,5,Dry,26,4,3,2,24,59,0.5,59.62,0.5,59.62,0,0,0,0,-2,2,26,4,3,0,26,92.6,990,964.5,25.5,0.0708,0.000818,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1996-12-13,1996,3,11,348,117.25,0.91,5,Dry,26,4,3,2,24,59,0.5,58.25,0.5,58.25,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000701,0.0000275,0.0715,0.0028,1,0.0211,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1996-12-14,1996,3,11,349,115.34,0.92,5,Dry,26,4,3,2,24,59,0.51,56.34,0.49,56.34,0,0,0,0,-2,2,26,4,3,0,26,89.3,990,964.5,25.5,0.0708,0.000539,0.0000211,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-12-15,1996,3,11,350,117.25,0.91,5,Dry,26,4,3,2,24,59,0.5,58.25,0.5,58.25,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000701,0.0000275,0.0715,0.0028,1,0.0211,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1996-12-16,1996,3,11,351,119.17,0.91,5,Dry,26,4,3,2,24,59,0.49,60.17,0.51,60.17,0,0,0,0,-2,2,26,4,3,0,26,93.2,990,964.5,25.5,0.0708,0.000864,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-12-17,1996,3,12,352,116.16,0.92,5,Dry,26,4,3,2,24,59,0.51,57.16,0.49,57.16,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-18,1996,3,12,353,114.79,0.92,5,Dry,26,4,3,2,24,59,0.51,55.79,0.49,55.79,0,0,0,0,-2,2,26,4,3,0,26,88.8,990,964.5,25.5,0.0708,0.000492,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1996-12-19,1996,3,12,354,116.16,0.92,5,Dry,26,4,3,2,24,59,0.51,57.16,0.49,57.16,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-20,1996,3,12,355,121.35,0.91,5,Dry,26,4,3,2,24,59,0.49,62.35,0.51,62.35,0,0,0,0,-2,2,26,4,3,0,26,95.3,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1996-12-21,1996,3,12,356,124.91,0.9,5,Dry,26,4,3,2,24,59,0.47,65.91,0.53,65.91,0,0,0,0,-2,2,26,4,3,0,26,98.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
1996-12-22,1996,3,12,357,129.01,0.89,5,Dry,26,4,3,2,24,59,0.46,70.01,0.54,70.01,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000667,0.0736,0.00289,1,0.037,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1996-12-23,1996,3,12,358,131.47,0.89,5,Dry,26,4,3,2,24,59,0.45,72.47,0.55,72.47,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0728,0.00191,0.0000749,0.0747,0.00293,1,0.0403,0.115,0.00451,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1996-12-24,1996,3,13,359,135.57,0.87,5,Dry,26,4,3,2,24,59,0.43,76.57,0.56,76.57,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0742,0.00226,0.0000886,0.0765,0.003,1,0.0459,0.122,0.0048,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1996-12-25,1996,3,13,360,136.94,0.87,5,Dry,26,4,3,2,24,59,0.43,77.94,0.57,77.94,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00237,0.0000931,0.0771,0.00302,1,0.0477,0.125,0.00489,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1996-12-26,1996,3,13,361,135.03,0.88,5,Dry,26,4,3,2,24,59,0.44,76.03,0.56,76.03,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00221,0.0000868,0.0762,0.00299,1,0.0451,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1996-12-27,1996,3,13,362,135.85,0.87,5,Dry,26,4,3,2,24,59,0.43,76.85,0.57,76.85,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000895,0.0766,0.003,1,0.0462,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-28,1996,3,13,363,138.85,0.86,5,Dry,26,4,3,2,24,59,0.42,79.85,0.57,79.85,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00254,0.0000995,0.0779,0.00305,1,0.0503,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
1996-12-29,1996,3,13,364,141.86,0.85,5,Dry,26,4,3,2,24,59,0.42,82.86,0.58,82.86,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.00011,0.0792,0.00311,1,0.0544,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-12-30,1996,3,13,365,143.78,0.85,5,Dry,26,4,3,2,24,59,0.41,84.78,0.59,84.78,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.057,0.137,0.00537,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-12-31,1996,3,14,366,145.69,0.84,5,Dry,26,4,3,2,24,59,0.41,86.69,0.59,86.69,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0595,0.14,0.00551,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-01-01,1996,4,14,1,144.87,0.84,5,Dry,29,5,4,2,33,73,0.5,71.87,0.5,71.87,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0743,0.00186,0.0000729,0.0762,0.00299,1,0.0395,0.116,0.00454,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
1997-01-02,1996,4,14,2,144.05,0.85,5,Dry,29,5,4,2,33,73,0.51,71.05,0.49,71.05,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.074,0.00179,0.0000702,0.0758,0.00297,1,0.0384,0.114,0.00448,25.4,0.919,0.96,0.882,16.3,15.6,15.6,374
1997-01-03,1996,4,14,3,144.32,0.84,5,Dry,29,5,4,2,33,73,0.51,71.32,0.49,71.32,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0741,0.00181,0.0000711,0.0759,0.00298,1,0.0388,0.115,0.0045,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1997-01-04,1996,4,14,4,145.69,0.84,5,Dry,29,5,4,2,33,73,0.5,72.69,0.5,72.69,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0746,0.00193,0.0000756,0.0765,0.003,1,0.0406,0.117,0.00459,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1997-01-05,1996,4,14,5,148.15,0.83,5,Dry,29,5,4,2,33,73,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0755,0.00214,0.0000838,0.0776,0.00304,1,0.044,0.122,0.00477,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1997-01-06,1996,4,14,6,148.97,0.83,5,Dry,29,5,4,2,33,73,0.49,75.97,0.51,75.97,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0758,0.00221,0.0000866,0.078,0.00306,1,0.0451,0.123,0.00482,25.4,0.939,0.96,0.901,17.7,17,17,409
1997-01-07,1996,4,15,7,148.15,0.83,5,Dry,29,5,4,2,33,73,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0755,0.00214,0.0000838,0.0776,0.00304,1,0.044,0.122,0.00477,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1997-01-08,1996,4,15,8,147.33,0.83,5,Dry,29,5,4,2,33,73,0.49,74.33,0.51,74.33,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000811,0.0772,0.00303,1,0.0428,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1997-01-09,1996,4,15,9,149.24,0.83,5,Dry,29,5,4,2,33,73,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00223,0.0000875,0.0781,0.00306,1,0.0454,0.124,0.00484,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1997-01-10,1996,4,15,10,152.8,0.82,5,Dry,29,5,4,2,33,73,0.48,79.8,0.52,79.8,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0771,0.00253,0.0000993,0.0796,0.00312,1,0.0502,0.13,0.00509,25.4,0.934,0.96,0.897,18.6,17.8,17.8,427
1997-01-11,1996,4,15,11,156.35,0.81,5,Dry,29,5,4,2,33,73,0.47,83.35,0.53,83.35,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00283,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1997-01-12,1996,4,15,12,159.91,0.79,5,Dry,29,5,4,2,33,73,0.46,86.91,0.54,86.91,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0796,0.00314,0.000123,0.0828,0.00324,1,0.0598,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.3,19.3,463
1997-01-13,1996,4,15,13,163.46,0.78,5,Dry,29,5,4,2,33,73,0.45,90.46,0.55,90.46,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.8,20,20,480
1997-01-14,1996,4,16,14,167.02,0.77,5,Dry,29,5,4,2,33,73,0.44,94.02,0.56,94.02,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0694,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1997-01-15,1996,4,16,15,170.57,0.76,5,Dry,29,5,4,2,33,73,0.43,97.57,0.57,97.57,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-01-16,1996,4,16,16,174.13,0.75,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1997-01-17,1996,4,16,17,177.68,0.74,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1997-01-18,1996,4,16,18,181.24,0.73,5,Dry,29,5,4,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000194,0.0921,0.0036,1,0.0886,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
1997-01-19,1996,4,16,19,184.79,0.72,5,Dry,29,5,4,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1997-01-20,1996,4,16,20,188.35,0.71,5,Dry,29,5,4,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00555,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1997-01-21,1996,4,17,21,192.45,0.69,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1997-01-22,1996,4,17,22,195.45,0.68,5,Dry,29,5,4,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
1997-01-23,1996,4,17,23,197.92,0.67,5,Dry,29,5,4,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
1997-01-24,1996,4,17,24,204.2,0.65,5,Dry,29,5,4,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1997-01-25,1996,4,17,25,208.85,0.64,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1997-01-26,1996,4,17,26,211.86,0.63,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1997-01-27,1996,4,17,27,213.23,0.63,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00767,0.000301,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1997-01-28,1996,4,18,28,215.69,0.62,5,Dry,29,5,4,2,33,73,0.34,142.7,0.66,142.7,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00788,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
1997-01-29,1996,4,18,29,222.53,0.6,5,Dry,29,5,4,2,33,73,0.33,149.5,0.67,149.5,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00846,0.000332,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
1997-01-30,1996,4,18,30,229.36,0.59,5,Dry,29,5,4,2,33,73,0.32,156.4,0.68,156.4,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1997-01-31,1996,4,18,31,237.84,0.57,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
1997-02-01,1996,5,18,32,249.6,0.54,5,Dry,31,6,4,3,41,85,0.34,164.6,0.66,164.6,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00974,0.000385,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.1,37,37,889
1997-02-02,1996,5,18,33,259.17,0.53,5,Dry,31,6,4,3,41,85,0.33,174.2,0.67,174.2,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0106,0.000418,0.122,0.00483,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.4,39.4,39.4,946
1997-02-03,1996,5,18,34,270.92,0.51,5,Dry,31,6,4,3,41,85,0.31,185.9,0.69,185.9,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.000458,0.127,0.00504,1,0.193,0.321,0.0127,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
1997-02-04,1996,5,19,35,284.32,0.49,5,Dry,31,6,4,3,41,85,0.3,199.3,0.7,199.3,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000504,0.133,0.00529,1,0.212,0.345,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
1997-02-05,1996,5,19,36,298.27,0.47,5,Dry,31,6,4,3,41,85,0.28,213.3,0.71,213.3,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.23,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1997-02-06,1996,5,19,37,312.21,0.45,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1997-02-07,1996,5,19,38,325.61,0.44,5,Dry,31,6,4,3,41,85,0.26,240.6,0.74,240.6,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00605,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
1997-02-08,1996,5,19,39,337.92,0.42,5,Dry,31,6,4,3,41,85,0.25,252.9,0.75,252.9,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0184,0.000738,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
1997-02-09,1996,5,19,40,350.77,0.41,5,Dry,31,6,4,3,41,85,0.24,265.8,0.76,265.8,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.000984,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
1997-02-10,1996,5,19,41,361.98,0.4,5,Dry,31,6,4,3,41,85,0.23,277,0.77,277,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
1997-02-11,1996,5,20,42,373.74,0.39,5,Dry,31,6,4,3,41,85,0.23,288.7,0.77,288.7,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
1997-02-12,1996,5,20,43,385.49,0.38,5,Dry,31,6,4,3,41,85,0.22,300.5,0.78,300.5,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0408,0.00165,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
1997-02-13,1996,5,20,44,396.7,0.37,5,Dry,31,6,4,3,41,85,0.21,311.7,0.79,311.7,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0461,0.00187,0.206,0.00837,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
1997-02-14,1996,5,20,45,408.46,0.36,5,Dry,31,6,4,3,41,85,0.21,323.5,0.79,323.5,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0517,0.0021,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
1997-02-15,1996,5,20,46,421.31,0.35,5,Dry,31,6,4,3,41,85,0.2,336.3,0.8,336.3,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0577,0.00236,0.226,0.00924,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
1997-02-16,1996,5,20,47,432.53,0.34,5,Dry,31,6,4,3,41,85,0.2,347.5,0.8,347.5,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.8,37.8,75.6,1810
1997-02-17,1996,5,20,48,441,0.33,5,Dry,31,6,4,3,41,85,0.19,356,0.81,356,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.067,0.00275,0.243,0.00994,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.8,38.8,77.6,1860
1997-02-18,1996,5,21,49,447.84,0.33,5,Dry,31,6,4,3,41,85,0.19,362.8,0.81,362.8,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
1997-02-19,1996,5,21,50,456.86,0.32,5,Dry,31,6,4,3,41,85,0.19,371.9,0.81,371.9,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0745,0.00306,0.256,0.0105,2,0.194,0.449,0.0185,23.9,0.951,0.979,0.931,41.5,40.6,81.2,1950
1997-02-20,1996,5,21,51,468.07,0.31,5,Dry,31,6,4,3,41,85,0.18,383.1,0.82,383.1,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
1997-02-21,1996,5,21,52,479.83,0.3,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
1997-02-22,1996,5,21,53,488.85,0.3,5,Dry,31,6,4,3,41,85,0.17,403.9,0.83,403.9,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
1997-02-23,1996,5,21,54,498.97,0.29,5,Dry,31,6,4,3,41,85,0.17,414,0.83,414,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
1997-02-24,1996,5,21,55,509.09,0.28,5,Dry,31,6,4,3,41,85,0.17,424.1,0.83,424.1,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00411,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
1997-02-25,1996,5,22,56,519.75,0.28,5,Dry,31,6,4,3,41,85,0.16,434.8,0.84,434.8,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
1997-02-26,1996,5,22,57,533.7,0.27,5,Dry,31,6,4,3,41,85,0.16,448.7,0.84,448.7,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-02-27,1996,5,22,58,547.1,0.26,5,Dry,31,6,4,3,41,85,0.15,462.1,0.84,462.1,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-02-28,1996,5,22,59,560.49,0.26,5,Dry,31,6,4,3,41,85,0.15,475.5,0.85,475.5,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00517,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-03-01,1996,6,22,60,575.53,0.25,5,Dry,36,8,6,4,53,107,0.19,468.5,0.81,468.5,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.341,0.0143,2,0.259,0.6,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
1997-03-02,1996,6,22,61,590.57,0.24,5,Dry,36,8,6,4,53,107,0.18,483.6,0.82,483.6,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1997-03-03,1996,6,22,62,604.52,0.24,5,Dry,36,8,6,4,53,107,0.18,497.5,0.82,497.5,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1997-03-04,1996,6,23,63,617.37,0.23,5,Dry,36,8,6,4,53,107,0.17,510.4,0.83,510.4,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00601,0.387,0.0164,3,0.172,0.559,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
1997-03-05,1996,6,23,64,628.58,0.23,5,Dry,36,8,6,4,53,107,0.17,521.6,0.83,521.6,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.149,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
1997-03-06,1996,6,23,65,635.96,0.22,5,Dry,36,8,6,4,53,107,0.17,529,0.83,529,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00655,0.41,0.0174,3,0.181,0.59,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
1997-03-07,1996,6,23,66,642.25,0.22,5,Dry,36,8,6,4,53,107,0.17,535.3,0.83,535.3,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
1997-03-08,1996,6,23,67,646.35,0.22,5,Dry,36,8,6,4,53,107,0.17,539.4,0.83,539.4,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00686,0.423,0.018,3,0.185,0.608,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
1997-03-09,1996,6,23,68,644.99,0.22,5,Dry,36,8,6,4,53,107,0.17,538,0.83,538,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
1997-03-10,1996,6,23,69,642.53,0.22,5,Dry,36,8,6,4,53,107,0.17,535.5,0.83,535.5,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.259,0.159,0.00675,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
1997-03-11,1996,6,24,70,640.06,0.22,5,Dry,36,8,6,4,53,107,0.17,533.1,0.83,533.1,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,38,36.9,111,2660
1997-03-12,1996,6,24,71,639.79,0.22,5,Dry,36,8,6,4,53,107,0.17,532.8,0.83,532.8,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
1997-03-13,1996,6,24,72,639.52,0.22,5,Dry,36,8,6,4,53,107,0.17,532.5,0.83,532.5,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00666,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
1997-03-14,1996,6,24,73,636.51,0.22,5,Dry,36,8,6,4,53,107,0.17,529.5,0.83,529.5,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
1997-03-15,1996,6,24,74,634.05,0.22,5,Dry,36,8,6,4,53,107,0.17,527,0.83,527,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.0065,0.408,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
1997-03-16,1996,6,24,75,629.95,0.22,5,Dry,36,8,6,4,53,107,0.17,523,0.83,523,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00638,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
1997-03-17,1996,6,24,76,625.85,0.23,5,Dry,36,8,6,4,53,107,0.17,518.9,0.83,518.9,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
1997-03-18,1996,6,25,77,621.2,0.23,5,Dry,36,8,6,4,53,107,0.17,514.2,0.83,514.2,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00612,0.392,0.0166,3,0.174,0.566,0.0239,23,0.948,0.97,0.919,36.7,35.6,107,2560
1997-03-19,1996,6,25,78,616,0.23,5,Dry,36,8,6,4,53,107,0.17,509,0.83,509,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00597,0.385,0.0163,3,0.172,0.557,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
1997-03-20,1996,6,25,79,612.99,0.23,5,Dry,36,8,6,4,53,107,0.17,506,0.82,506,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.242,0.139,0.00588,0.381,0.0161,3,0.17,0.552,0.0233,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
1997-03-21,1996,6,25,80,606.7,0.24,5,Dry,36,8,6,4,53,107,0.18,499.7,0.82,499.7,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1997-03-22,1996,6,25,81,598.78,0.24,5,Dry,36,8,6,4,53,107,0.18,491.8,0.82,491.8,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
1997-03-23,1996,6,25,82,592.49,0.24,5,Dry,36,8,6,4,53,107,0.18,485.5,0.82,485.5,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
1997-03-24,1996,6,25,83,587.84,0.24,5,Dry,36,8,6,4,53,107,0.18,480.8,0.82,480.8,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0262,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-03-25,1996,6,26,84,579.36,0.25,5,Dry,36,8,6,4,53,107,0.18,472.4,0.81,472.4,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1997-03-26,1996,6,26,85,570.88,0.25,5,Dry,36,8,6,4,53,107,0.19,463.9,0.81,463.9,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00495,0.337,0.0141,2,0.256,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-03-27,1996,6,26,86,562.41,0.26,5,Dry,36,8,6,4,53,107,0.19,455.4,0.81,455.4,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00477,0.328,0.0137,2,0.25,0.578,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
1997-03-28,1996,6,26,87,558.85,0.26,5,Dry,36,8,6,4,53,107,0.19,451.9,0.81,451.9,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.0047,0.325,0.0136,2,0.247,0.572,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-03-29,1996,6,26,88,558.58,0.26,5,Dry,36,8,6,4,53,107,0.19,451.6,0.81,451.6,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-03-30,1996,6,26,89,557.76,0.26,5,Dry,36,8,6,4,53,107,0.19,450.8,0.81,450.8,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-03-31,1996,6,26,90,560.77,0.26,5,Dry,36,8,6,4,53,107,0.19,453.8,0.81,453.8,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.327,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
1997-04-01,1996,7,27,91,563.23,0.26,5,Dry,40,10,8,5,62,125,0.22,438.2,0.78,438.2,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.211,0.106,0.00444,0.317,0.0133,2,0.238,0.555,0.0232,23.3,0.957,0.98,0.938,48,47,94,2260
1997-04-02,1996,7,27,92,567.33,0.25,5,Dry,40,10,8,5,62,125,0.22,442.3,0.78,442.3,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00452,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
1997-04-03,1996,7,27,93,570.34,0.25,5,Dry,40,10,8,5,62,125,0.22,445.3,0.78,445.3,0,0,0,0,-5,5,40,10,8,0,67,503,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-04-04,1996,7,27,94,570.61,0.25,5,Dry,40,10,8,5,62,125,0.22,445.6,0.78,445.6,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.213,0.109,0.00459,0.323,0.0135,2,0.243,0.566,0.0237,23.3,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-04-05,1996,7,27,95,575.81,0.25,5,Dry,40,10,8,5,62,125,0.22,450.8,0.78,450.8,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0138,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-04-06,1996,7,27,96,582.1,0.25,5,Dry,40,10,8,5,62,125,0.21,457.1,0.79,457.1,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00483,0.334,0.014,2,0.251,0.585,0.0246,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1997-04-07,1996,7,27,97,584.56,0.25,5,Dry,40,10,8,5,62,125,0.21,459.6,0.79,459.6,0,0,0,0,-5,5,40,10,8,0,67,518,990,966.2,23.8,0.221,0.116,0.00488,0.337,0.0142,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
1997-04-08,1996,7,28,98,589.75,0.24,5,Dry,40,10,8,5,62,125,0.21,464.8,0.79,464.8,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-04-09,1996,7,28,99,597.13,0.24,5,Dry,40,10,8,5,62,125,0.21,472.1,0.79,472.1,0,0,0,0,-5,5,40,10,8,0,67,530,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0147,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
1997-04-10,1996,7,28,100,605.61,0.24,5,Dry,40,10,8,5,62,125,0.21,480.6,0.79,480.6,0,0,0,0,-5,5,40,10,8,0,67,539,990,966.3,23.7,0.233,0.126,0.00532,0.358,0.0151,2,0.267,0.625,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-04-11,1996,7,28,101,615.18,0.23,5,Dry,40,10,8,5,62,125,0.2,490.2,0.8,490.2,0,0,0,0,-5,5,40,10,8,0,67,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,3,0.163,0.531,0.0225,23.1,0.945,0.97,0.917,35,34,102,2440
1997-04-12,1996,7,28,102,624.2,0.23,5,Dry,40,10,8,5,62,125,0.2,499.2,0.8,499.2,0,0,0,0,-5,5,40,10,8,0,67,557,990,966.4,23.6,0.243,0.135,0.0057,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1997-04-13,1996,7,28,103,634.87,0.22,5,Dry,40,10,8,5,62,125,0.2,509.9,0.8,509.9,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.142,0.00601,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2540
1997-04-14,1996,7,28,104,646.63,0.22,5,Dry,40,10,8,5,62,125,0.19,521.6,0.81,521.6,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.149,0.00636,0.405,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1997-04-15,1996,7,29,105,659.48,0.21,5,Dry,40,10,8,5,62,125,0.19,534.5,0.81,534.5,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00674,0.421,0.018,3,0.183,0.604,0.0258,22.9,0.95,0.972,0.922,37.9,36.8,111,2650
1997-04-16,1996,7,29,106,671.78,0.21,5,Dry,40,10,8,5,62,125,0.19,546.8,0.81,546.8,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.0071,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1997-04-17,1996,7,29,107,685.73,0.2,5,Dry,40,10,8,5,62,125,0.18,560.7,0.82,560.7,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00752,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1997-04-18,1996,7,29,108,699.13,0.19,5,Dry,40,10,8,5,62,125,0.18,574.1,0.82,574.1,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
1997-04-19,1996,7,29,109,713.07,0.19,5,Dry,40,10,8,5,62,125,0.17,588.1,0.82,588.1,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00834,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
1997-04-20,1996,7,29,110,723.19,0.19,5,Dry,40,10,8,5,62,125,0.17,598.2,0.83,598.2,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.201,0.00864,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
1997-04-21,1996,7,29,111,731.67,0.18,5,Dry,40,10,8,5,62,125,0.17,606.7,0.83,606.7,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.304,0.206,0.0089,0.511,0.022,3,0.216,0.726,0.0313,22.4,0.955,0.98,0.936,42.5,41.6,125,3000
1997-04-22,1996,7,30,112,736.31,0.18,5,Dry,40,10,8,5,62,125,0.17,611.3,0.83,611.3,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00904,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
1997-04-23,1996,7,30,113,737.68,0.18,5,Dry,40,10,8,5,62,125,0.17,612.7,0.83,612.7,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.21,0.00908,0.518,0.0224,3,0.218,0.736,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3020
1997-04-24,1996,7,30,114,735.77,0.18,5,Dry,40,10,8,5,62,125,0.17,610.8,0.83,610.8,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00903,0.516,0.0223,3,0.217,0.733,0.0317,22.4,0.955,0.98,0.936,42.7,41.9,126,3020
1997-04-25,1996,7,30,115,732.21,0.18,5,Dry,40,10,8,5,62,125,0.17,607.2,0.83,607.2,0,0,0,0,-5,5,40,10,8,0,67,665,990,966.8,23.2,0.305,0.207,0.00892,0.511,0.0221,3,0.216,0.727,0.0314,22.4,0.955,0.98,0.936,42.5,41.7,125,3000
1997-04-26,1996,7,30,116,727.56,0.18,5,Dry,40,10,8,5,62,125,0.17,602.6,0.83,602.6,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.00878,0.505,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1997-04-27,1996,7,30,117,720.18,0.19,5,Dry,40,10,8,5,62,125,0.17,595.2,0.83,595.2,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.199,0.00855,0.496,0.0214,3,0.21,0.707,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1997-04-28,1996,7,30,118,712.25,0.19,5,Dry,40,10,8,5,62,125,0.18,587.3,0.82,587.3,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.00831,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1997-04-29,1996,7,31,119,702.68,0.19,5,Dry,40,10,8,5,62,125,0.18,577.7,0.82,577.7,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00802,0.475,0.0204,3,0.202,0.677,0.0291,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
1997-04-30,1996,7,31,120,692.02,0.2,5,Dry,40,10,8,5,62,125,0.18,567,0.82,567,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.0077,0.461,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39,117,2810
1997-05-01,1996,8,31,121,681.35,0.2,5,Dry,42,9,8,6,82,147,0.22,534.4,0.78,534.4,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00676,0.422,0.018,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
1997-05-02,1996,8,31,122,669.6,0.21,5,Dry,42,9,8,6,82,147,0.22,522.6,0.78,522.6,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
1997-05-03,1996,8,31,123,658.38,0.21,5,Dry,42,9,8,6,82,147,0.22,511.4,0.78,511.4,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.251,0.143,0.00608,0.393,0.0168,3,0.173,0.566,0.0241,22.9,0.947,0.97,0.919,36.3,35.2,106,2530
1997-05-04,1996,8,31,124,646.63,0.22,5,Dry,42,9,8,6,82,147,0.23,499.6,0.77,499.6,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
