date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-05-05,1996,8,31,125,633.78,0.22,5,Dry,42,9,8,6,82,147,0.23,486.8,0.77,486.8,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00546,0.365,0.0155,2,0.271,0.637,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1997-05-06,1996,8,32,126,621.47,0.23,5,Dry,42,9,8,6,82,147,0.24,474.5,0.76,474.5,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.615,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
1997-05-07,1996,8,32,127,609.17,0.23,5,Dry,42,9,8,6,82,147,0.24,462.2,0.76,462.2,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1997-05-08,1996,8,32,128,596.86,0.24,5,Dry,42,9,8,6,82,147,0.25,449.9,0.75,449.9,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.00469,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.9,2300
1997-05-09,1996,8,32,129,585.65,0.24,5,Dry,42,9,8,6,82,147,0.25,438.6,0.75,438.6,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.7,2250
1997-05-10,1996,8,32,130,573.89,0.25,5,Dry,42,9,8,6,82,147,0.26,426.9,0.74,426.9,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
1997-05-11,1996,8,32,131,562.13,0.26,5,Dry,42,9,8,6,82,147,0.26,415.1,0.74,415.1,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
1997-05-12,1996,8,32,132,550.38,0.26,5,Dry,42,9,8,6,82,147,0.27,403.4,0.73,403.4,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.199,0.0894,0.00374,0.288,0.012,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.2,43.4,86.7,2080
1997-05-13,1996,8,33,133,539.17,0.27,5,Dry,42,9,8,6,82,147,0.27,392.2,0.73,392.2,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0841,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1997-05-14,1996,8,33,134,529.05,0.27,5,Dry,42,9,8,6,82,147,0.28,382.1,0.72,382.1,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0793,0.0033,0.271,0.0113,2,0.2,0.471,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
1997-05-15,1996,8,33,135,518.38,0.28,5,Dry,42,9,8,6,82,147,0.28,371.4,0.72,371.4,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0743,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
1997-05-16,1996,8,33,136,508.27,0.28,5,Dry,42,9,8,6,82,147,0.29,361.3,0.71,361.3,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0695,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.8,38.9,77.7,1870
1997-05-17,1996,8,33,137,499.24,0.29,5,Dry,42,9,8,6,82,147,0.29,352.2,0.71,352.2,0,0,0,0,-6,6,42,9,8,0,88,411,990,965.8,24.2,0.181,0.0653,0.0027,0.246,0.0102,2,0.18,0.426,0.0176,23.7,0.949,0.974,0.924,38.9,37.9,75.7,1820
1997-05-18,1996,8,33,138,489.67,0.3,5,Dry,42,9,8,6,82,147,0.3,342.7,0.7,342.7,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0607,0.00251,0.238,0.00984,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.9,36.8,73.6,1770
1997-05-19,1996,8,33,139,480.1,0.3,5,Dry,42,9,8,6,82,147,0.31,333.1,0.69,333.1,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0562,0.00232,0.23,0.00949,2,0.167,0.397,0.0164,23.8,0.946,0.97,0.918,36.8,35.7,71.5,1720
1997-05-20,1996,8,34,140,471.08,0.31,5,Dry,42,9,8,6,82,147,0.31,324.1,0.69,324.1,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00917,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1997-05-21,1996,8,34,141,463.15,0.31,5,Dry,42,9,8,6,82,147,0.32,316.1,0.68,316.1,0,0,0,0,-6,6,42,9,8,0,88,375,990,965.7,24.3,0.168,0.0482,0.00198,0.216,0.00889,2,0.156,0.372,0.0153,23.9,0.943,0.97,0.915,35,34,67.9,1630
1997-05-22,1996,8,34,142,454.67,0.32,5,Dry,42,9,8,6,82,147,0.32,307.7,0.68,307.7,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0442,0.00182,0.209,0.00859,2,0.15,0.359,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1997-05-23,1996,8,34,143,446.2,0.33,5,Dry,42,9,8,6,82,147,0.33,299.2,0.67,299.2,0,0,0,0,-6,6,42,9,8,0,88,358,990,965.6,24.4,0.162,0.0402,0.00165,0.202,0.00829,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.2,32.2,64.4,1550
1997-05-24,1996,8,34,144,438.27,0.34,5,Dry,42,9,8,6,82,147,0.34,291.3,0.67,291.3,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0365,0.00149,0.196,0.00801,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.7,1500
1997-05-25,1996,8,34,145,431.43,0.34,5,Dry,42,9,8,6,82,147,0.34,284.4,0.66,284.4,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00777,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.2,1470
1997-05-26,1996,8,34,146,424.05,0.35,5,Dry,42,9,8,6,82,147,0.35,277.1,0.65,277.1,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.00751,2,0.13,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
1997-05-27,1996,8,35,147,416.67,0.35,5,Dry,42,9,8,6,82,147,0.35,269.7,0.65,269.7,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0263,0.00107,0.178,0.00725,2,0.125,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,58,1390
1997-05-28,1996,8,35,148,409.28,0.36,5,Dry,42,9,8,6,82,147,0.36,262.3,0.64,262.3,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0228,0.000928,0.172,0.00699,2,0.12,0.291,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1350
1997-05-29,1996,8,35,149,402.45,0.36,5,Dry,42,9,8,6,82,147,0.36,255.4,0.64,255.4,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.147,0.0196,0.000796,0.166,0.00675,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
1997-05-30,1996,8,35,150,395.61,0.37,5,Dry,42,9,8,6,82,147,0.37,248.6,0.63,248.6,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000686,0.161,0.00654,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
1997-05-31,1996,8,35,151,389.87,0.37,5,Dry,42,9,8,6,82,147,0.38,242.9,0.62,242.9,0,0,0,0,-6,6,42,9,8,0,88,302,990,965.3,24.7,0.142,0.0164,0.000665,0.158,0.00643,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.9,26.9,26.1,52.2,1250
1997-06-01,1996,9,35,152,383.58,0.38,5,Dry,39,9,7,5,59,119,0.31,264.6,0.69,264.6,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0239,0.000968,0.172,0.00698,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1997-06-02,1996,9,35,153,377.29,0.38,5,Dry,39,9,7,5,59,119,0.32,258.3,0.69,258.3,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0209,0.000846,0.167,0.00676,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,55.9,1340
1997-06-03,1996,9,36,154,371,0.39,5,Dry,39,9,7,5,59,119,0.32,252,0.68,252,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000725,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
1997-06-04,1996,9,36,155,365.26,0.4,5,Dry,39,9,7,5,59,119,0.33,246.3,0.67,246.3,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000673,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
1997-06-05,1996,9,36,156,359.52,0.4,5,Dry,39,9,7,5,59,119,0.33,240.5,0.67,240.5,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1997-06-06,1996,9,36,157,354.87,0.41,5,Dry,39,9,7,5,59,119,0.34,235.9,0.67,235.9,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1997-06-07,1996,9,36,158,349.67,0.41,5,Dry,39,9,7,5,59,119,0.34,230.7,0.66,230.7,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000618,0.152,0.0061,2,0.0982,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.8,1200
1997-06-08,1996,9,36,159,344.48,0.42,5,Dry,39,9,7,5,59,119,0.34,225.5,0.66,225.5,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.135,0.0149,0.0006,0.149,0.00601,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1997-06-09,1996,9,36,160,339.28,0.42,5,Dry,39,9,7,5,59,119,0.35,220.3,0.65,220.3,0,0,0,0,-5,5,39,9,7,0,64,275,990,965.1,24.9,0.133,0.0145,0.000581,0.147,0.00591,1,0.24,0.387,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-06-10,1996,9,37,161,334.63,0.43,5,Dry,39,9,7,5,59,119,0.36,215.6,0.64,215.6,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-06-11,1996,9,37,162,329.99,0.43,5,Dry,39,9,7,5,59,119,0.36,211,0.64,211,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0137,0.000548,0.143,0.00574,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1997-06-12,1996,9,37,163,325.34,0.44,5,Dry,39,9,7,5,59,119,0.37,206.3,0.63,206.3,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
1997-06-13,1996,9,37,164,321.78,0.44,5,Dry,39,9,7,5,59,119,0.37,202.8,0.63,202.8,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.139,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1997-06-14,1996,9,37,165,317.68,0.45,5,Dry,39,9,7,5,59,119,0.38,198.7,0.63,198.7,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000505,0.138,0.00551,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
1997-06-15,1996,9,37,166,313.58,0.45,5,Dry,39,9,7,5,59,119,0.38,194.6,0.62,194.6,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1997-06-16,1996,9,37,167,309.48,0.46,5,Dry,39,9,7,5,59,119,0.39,190.5,0.61,190.5,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000477,0.134,0.00535,1,0.2,0.334,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1997-06-17,1996,9,38,168,305.38,0.46,5,Dry,39,9,7,5,59,119,0.39,186.4,0.61,186.4,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00528,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
1997-06-18,1996,9,38,169,301.28,0.47,5,Dry,39,9,7,5,59,119,0.4,182.3,0.6,182.3,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000448,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42,41.2,41.2,989
1997-06-19,1996,9,38,170,297.17,0.47,5,Dry,39,9,7,5,59,119,0.4,178.2,0.6,178.2,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000434,0.129,0.00513,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
1997-06-20,1996,9,38,171,293.62,0.48,5,Dry,39,9,7,5,59,119,0.41,174.6,0.59,174.6,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000422,0.127,0.00506,1,0.178,0.305,0.0122,24.8,0.947,0.977,0.925,40.3,39.3,39.3,943
1997-06-21,1996,9,38,172,290.06,0.48,5,Dry,39,9,7,5,59,119,0.41,171.1,0.59,171.1,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000409,0.126,0.005,1,0.173,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-06-22,1996,9,38,173,286.51,0.49,5,Dry,39,9,7,5,59,119,0.41,167.5,0.58,167.5,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.00999,0.000397,0.124,0.00493,1,0.169,0.293,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
1997-06-23,1996,9,38,174,282.95,0.49,5,Dry,39,9,7,5,59,119,0.42,163.9,0.58,163.9,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00969,0.000385,0.122,0.00487,1,0.164,0.286,0.0114,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
1997-06-24,1996,9,39,175,280.49,0.49,5,Dry,39,9,7,5,59,119,0.42,161.5,0.58,161.5,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00948,0.000376,0.121,0.00482,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
1997-06-25,1996,9,39,176,277.49,0.5,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00922,0.000366,0.12,0.00477,1,0.156,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1997-06-26,1996,9,39,177,274.48,0.5,5,Dry,39,9,7,5,59,119,0.43,155.5,0.57,155.5,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00897,0.000356,0.119,0.00471,1,0.152,0.271,0.0108,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1997-06-27,1996,9,39,178,271.47,0.51,5,Dry,39,9,7,5,59,119,0.44,152.5,0.56,152.5,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00871,0.000345,0.117,0.00466,1,0.148,0.266,0.0105,24.9,0.94,0.97,0.912,35.1,34,34,816
1997-06-28,1996,9,39,179,268.46,0.51,5,Dry,39,9,7,5,59,119,0.44,149.5,0.56,149.5,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00845,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1997-06-29,1996,9,39,180,265.45,0.52,5,Dry,39,9,7,5,59,119,0.45,146.4,0.55,146.4,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.0082,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,783
1997-06-30,1996,9,39,181,262.45,0.52,5,Dry,39,9,7,5,59,119,0.45,143.4,0.55,143.4,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.106,0.00794,0.000315,0.114,0.0045,1,0.136,0.25,0.00989,25,0.937,0.97,0.908,32.9,31.9,31.9,767
1997-07-01,1996,10,40,182,259.44,0.53,5,Dry,37,8,6,4,53,108,0.42,151.4,0.58,151.4,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
1997-07-02,1996,10,40,183,256.98,0.53,5,Dry,37,8,6,4,53,108,0.42,149,0.58,149,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1997-07-03,1996,10,40,184,255.61,0.53,5,Dry,37,8,6,4,53,108,0.42,147.6,0.58,147.6,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
1997-07-04,1996,10,40,185,253.7,0.54,5,Dry,37,8,6,4,53,108,0.43,145.7,0.57,145.7,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,781
1997-07-05,1996,10,40,186,251.78,0.54,5,Dry,37,8,6,4,53,108,0.43,143.8,0.57,143.8,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
1997-07-06,1996,10,40,187,249.87,0.54,5,Dry,37,8,6,4,53,108,0.43,141.9,0.57,141.9,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
1997-07-07,1996,10,40,188,247.95,0.55,5,Dry,37,8,6,4,53,108,0.44,139.9,0.56,139.9,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00956,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
1997-07-08,1996,10,41,189,246.04,0.55,5,Dry,37,8,6,4,53,108,0.44,138,0.56,138,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00433,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
1997-07-09,1996,10,41,190,244.13,0.56,5,Dry,37,8,6,4,53,108,0.44,136.1,0.56,136.1,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00928,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1997-07-10,1996,10,41,191,242.21,0.56,5,Dry,37,8,6,4,53,108,0.45,134.2,0.55,134.2,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00716,0.000282,0.108,0.00426,1,0.124,0.232,0.00914,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1997-07-11,1996,10,41,192,240.3,0.56,5,Dry,37,8,6,4,53,108,0.45,132.3,0.55,132.3,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1997-07-12,1996,10,41,193,238.38,0.57,5,Dry,37,8,6,4,53,108,0.45,130.4,0.55,130.4,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.00419,1,0.119,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,697
1997-07-13,1996,10,41,194,236.47,0.57,5,Dry,37,8,6,4,53,108,0.46,128.5,0.54,128.5,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
1997-07-14,1996,10,41,195,234.56,0.57,5,Dry,37,8,6,4,53,108,0.46,126.6,0.54,126.6,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00412,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1997-07-15,1996,10,42,196,232.64,0.58,5,Dry,37,8,6,4,53,108,0.46,124.6,0.54,124.6,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1997-07-16,1996,10,42,197,230.73,0.58,5,Dry,37,8,6,4,53,108,0.47,122.7,0.53,122.7,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
1997-07-17,1996,10,42,198,228.81,0.59,5,Dry,37,8,6,4,53,108,0.47,120.8,0.53,120.8,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00817,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1997-07-18,1996,10,42,199,226.9,0.59,5,Dry,37,8,6,4,53,108,0.48,118.9,0.52,118.9,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1997-07-19,1996,10,42,200,224.99,0.6,5,Dry,37,8,6,4,53,108,0.48,117,0.52,117,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,623
1997-07-20,1996,10,42,201,223.07,0.6,5,Dry,37,8,6,4,53,108,0.48,115.1,0.52,115.1,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00553,0.000217,0.0997,0.00391,1,0.0978,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
1997-07-21,1996,10,42,202,221.16,0.61,5,Dry,37,8,6,4,53,108,0.49,113.2,0.51,113.2,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0988,0.00388,1,0.0953,0.194,0.00762,25.3,0.92,0.97,0.893,25.8,25,25,601
1997-07-22,1996,10,43,203,219.24,0.61,5,Dry,37,8,6,4,53,108,0.49,111.2,0.51,111.2,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00748,25.3,0.919,0.97,0.892,25.4,24.6,24.6,590
1997-07-23,1996,10,43,204,217.33,0.62,5,Dry,37,8,6,4,53,108,0.5,109.3,0.5,109.3,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00734,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
1997-07-24,1996,10,43,205,215.42,0.62,5,Dry,37,8,6,4,53,108,0.5,107.4,0.5,107.4,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00488,0.000191,0.0963,0.00378,1,0.0875,0.184,0.00721,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1997-07-25,1996,10,43,206,213.5,0.63,5,Dry,37,8,6,4,53,108,0.51,105.5,0.49,105.5,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.887,24,23.3,23.3,558
1997-07-26,1996,10,43,207,211.59,0.63,5,Dry,37,8,6,4,53,108,0.51,103.6,0.49,103.6,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000178,0.0946,0.00371,1,0.0823,0.177,0.00693,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1997-07-27,1996,10,43,208,210.22,0.64,5,Dry,37,8,6,4,53,108,0.51,102.2,0.49,102.2,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00444,0.000174,0.094,0.00368,1,0.0805,0.175,0.00683,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-07-28,1996,10,43,209,208.85,0.64,5,Dry,37,8,6,4,53,108,0.52,100.8,0.48,100.8,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00432,0.000169,0.0934,0.00366,1,0.0786,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1997-07-29,1996,10,44,210,207.49,0.65,5,Dry,37,8,6,4,53,108,0.52,99.49,0.48,99.49,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.00421,0.000165,0.0929,0.00363,1,0.0768,0.17,0.00664,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-07-30,1996,10,44,211,206.12,0.65,5,Dry,37,8,6,4,53,108,0.52,98.12,0.48,98.12,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0882,0.00409,0.00016,0.0923,0.00361,1,0.075,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1997-07-31,1996,10,44,212,204.75,0.65,5,Dry,37,8,6,4,53,108,0.53,96.75,0.47,96.75,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00397,0.000155,0.0917,0.00358,1,0.0731,0.165,0.00644,25.4,0,0,0,0,0,0,0
1997-08-01,1996,11,44,213,202.29,0.66,5,Dry,34,7,5,3,44,93,0.46,109.3,0.54,109.3,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00504,0.000197,0.0954,0.00373,1,0.09,0.185,0.00725,25.4,0,0,0,0,0,0,0
1997-08-02,1996,11,44,214,199.83,0.67,5,Dry,34,7,5,3,44,93,0.47,106.8,0.54,106.8,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00483,0.000189,0.0943,0.00368,1,0.0867,0.181,0.00707,25.4,0,0,0,0,0,0,0
1997-08-03,1996,11,44,215,196.82,0.68,5,Dry,34,7,5,3,44,93,0.47,103.8,0.53,103.8,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00457,0.000179,0.093,0.00363,1,0.0827,0.176,0.00686,25.4,0,0,0,0,0,0,0
1997-08-04,1996,11,44,216,193.81,0.69,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00432,0.000169,0.0917,0.00358,1,0.0786,0.17,0.00665,25.4,0,0,0,0,0,0,0
1997-08-05,1996,11,45,217,190.81,0.7,5,Dry,34,7,5,3,44,93,0.49,97.81,0.51,97.81,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00406,0.000159,0.0904,0.00353,1,0.0745,0.165,0.00645,25.4,0,0,0,0,0,0,0
1997-08-06,1996,11,45,218,187.8,0.71,5,Dry,34,7,5,3,44,93,0.49,94.8,0.51,94.8,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.00381,0.000149,0.089,0.00348,1,0.0705,0.16,0.00624,25.4,0,0,0,0,0,0,0
1997-08-07,1996,11,45,219,185.34,0.72,5,Dry,34,7,5,3,44,93,0.5,92.34,0.5,92.34,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.0036,0.000141,0.088,0.00344,1,0.0672,0.155,0.00607,25.4,0,0,0,0,0,0,0
1997-08-08,1996,11,45,220,182.88,0.73,5,Dry,34,7,5,3,44,93,0.51,89.88,0.49,89.88,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.00339,0.000133,0.0869,0.0034,1,0.0638,0.151,0.0059,25.4,0,0,0,0,0,0,0
1997-08-09,1996,11,45,221,180.42,0.73,5,Dry,34,7,5,3,44,93,0.52,87.42,0.48,87.42,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00318,0.000124,0.0858,0.00336,1,0.0605,0.146,0.00572,25.4,0,0,0,0,0,0,0
1997-08-10,1996,11,45,222,177.95,0.74,5,Dry,34,7,5,3,44,93,0.52,84.95,0.48,84.95,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00332,1,0.0572,0.142,0.00555,25.4,0,0,0,0,0,0,0
1997-08-11,1996,11,45,223,176.59,0.74,5,Dry,34,7,5,3,44,93,0.53,83.59,0.47,83.59,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0841,0.00329,1,0.0553,0.139,0.00546,25.4,0,0,0,0,0,0,0
1997-08-12,1996,11,46,224,174.67,0.75,5,Dry,34,7,5,3,44,93,0.53,81.67,0.47,81.67,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00269,0.000105,0.0833,0.00326,1,0.0528,0.136,0.00532,25.4,0,0,0,0,0,0,0
1997-08-13,1996,11,46,225,172.76,0.75,5,Dry,34,7,5,3,44,93,0.54,79.76,0.46,79.76,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00253,0.000099,0.0824,0.00323,1,0.0502,0.133,0.00519,25.4,0,0,0,0,0,0,0
1997-08-14,1996,11,46,226,170.85,0.76,5,Dry,34,7,5,3,44,93,0.54,77.85,0.46,77.85,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00237,0.0000927,0.0816,0.0032,1,0.0476,0.129,0.00506,25.4,0,0,0,0,0,0,0
1997-08-15,1996,11,46,227,168.93,0.77,5,Dry,34,7,5,3,44,93,0.55,75.93,0.45,75.93,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.0022,0.0000863,0.0808,0.00316,1,0.045,0.126,0.00492,25.4,0,0,0,0,0,0,0
1997-08-16,1996,11,46,228,167.02,0.77,5,Dry,34,7,5,3,44,93,0.56,74.02,0.44,74.02,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00204,0.00008,0.0799,0.00313,1,0.0424,0.122,0.00479,25.4,0,0,0,0,0,0,0
1997-08-17,1996,11,46,229,165.1,0.78,5,Dry,34,7,5,3,44,93,0.56,72.1,0.44,72.1,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00188,0.0000736,0.0791,0.0031,1,0.0398,0.119,0.00466,25.4,0,0,0,0,0,0,0
1997-08-18,1996,11,46,230,163.19,0.79,5,Dry,34,7,5,3,44,93,0.57,70.19,0.43,70.19,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00172,0.0000672,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
1997-08-19,1996,11,47,231,161.28,0.79,5,Dry,34,7,5,3,44,93,0.58,68.28,0.42,68.28,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00155,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
1997-08-20,1996,11,47,232,159.36,0.8,5,Dry,34,7,5,3,44,93,0.58,66.36,0.42,66.36,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000545,0.0766,0.003,1,0.0321,0.109,0.00426,25.4,0,0,0,0,0,0,0
1997-08-21,1996,11,47,233,157.99,0.8,5,Dry,34,7,5,3,44,93,0.59,64.99,0.41,64.99,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000499,0.076,0.00298,1,0.0302,0.106,0.00416,25.4,0,0,0,0,0,0,0
1997-08-22,1996,11,47,234,156.63,0.8,5,Dry,34,7,5,3,44,93,0.59,63.63,0.41,63.63,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00116,0.0000454,0.0754,0.00295,1,0.0284,0.104,0.00407,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,155.26,0.81,5,Dry,34,7,5,3,44,93,0.6,62.26,0.4,62.26,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00104,0.0000408,0.0748,0.00293,1,0.0266,0.101,0.00397,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,153.89,0.81,5,Dry,34,7,5,3,44,93,0.6,60.89,0.4,60.89,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000926,0.0000363,0.0742,0.00291,1,0.0247,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,152.53,0.82,5,Dry,34,7,5,3,44,93,0.61,59.53,0.39,59.53,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.00081,0.0000318,0.0736,0.00289,1,0.0229,0.0965,0.00378,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,151.16,0.82,5,Dry,34,7,5,3,44,93,0.61,58.16,0.39,58.16,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000694,0.0000272,0.073,0.00286,1,0.021,0.094,0.00369,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,149.79,0.83,5,Dry,34,7,5,3,44,93,0.62,56.79,0.38,56.79,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000577,0.0000226,0.0724,0.00284,1,0.0192,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,148.42,0.83,5,Dry,34,7,5,3,44,93,0.63,55.42,0.37,55.42,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000461,0.0000181,0.0718,0.00282,1,0.0173,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,147.06,0.83,5,Dry,34,7,5,3,44,93,0.63,54.06,0.37,54.06,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0708,0.000345,0.0000135,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,146.78,0.84,5,Dry,34,7,5,3,44,93,0.63,53.78,0.37,53.78,0,0,0,0,-3,3,34,7,5,0,47,99.8,990,964.5,25.5,0.0708,0.000321,0.0000126,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,145.96,0.84,5,Dry,34,7,5,3,44,93,0.64,52.96,0.36,52.96,0,0,0,0,-3,3,34,7,5,0,47,99,990,964.5,25.5,0.0708,0.000252,0.00000987,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,144.05,0.85,5,Dry,30,6,4,2,30,72,0.5,72.05,0.5,72.05,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000735,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1997-09-02,1996,12,49,245,141.59,0.85,5,Dry,30,6,4,2,30,72,0.51,69.59,0.49,69.59,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000653,0.0759,0.00298,1,0.0364,0.112,0.0044,25.4,0.911,0.96,0.874,15.8,15.1,15.1,364
1997-09-03,1996,12,49,246,139.13,0.86,5,Dry,30,6,4,2,30,72,0.52,67.13,0.48,67.13,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00146,0.0000571,0.0748,0.00293,1,0.0331,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1997-09-04,1996,12,49,247,137.76,0.87,5,Dry,30,6,4,2,30,72,0.52,65.76,0.48,65.76,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00134,0.0000525,0.0742,0.00291,1,0.0313,0.105,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
1997-09-05,1996,12,49,248,135.85,0.87,5,Dry,30,6,4,2,30,72,0.53,63.85,0.47,63.85,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000462,0.0734,0.00288,1,0.0287,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1997-09-06,1996,12,49,249,133.93,0.88,5,Dry,30,6,4,2,30,72,0.54,61.93,0.46,61.93,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000398,0.0725,0.00284,1,0.0261,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1997-09-07,1996,12,49,250,132.02,0.88,5,Dry,30,6,4,2,30,72,0.55,60.02,0.46,60.02,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000852,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1997-09-08,1996,12,49,251,130.1,0.89,5,Dry,30,6,4,2,30,72,0.55,58.1,0.45,58.1,0,0,0,0,-2,2,30,6,4,0,32,98.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0924,0.00363,25.4,0,0,0,0,0,0,0
1997-09-09,1996,12,50,252,128.19,0.89,5,Dry,30,6,4,2,30,72,0.56,56.19,0.44,56.19,0,0,0,0,-2,2,30,6,4,0,32,96.2,990,964.5,25.5,0.0708,0.000526,0.0000206,0.0714,0.0028,1,0.0184,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1997-09-10,1996,12,50,253,126.28,0.9,5,Dry,30,6,4,2,30,72,0.57,54.28,0.43,54.28,0,0,0,0,-2,2,30,6,4,0,32,94.3,990,964.5,25.5,0.0708,0.000364,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1997-09-11,1996,12,50,254,124.91,0.9,5,Dry,30,6,4,2,30,72,0.58,52.91,0.42,52.91,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000247,0.0000097,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1997-09-12,1996,12,50,255,123.54,0.9,5,Dry,30,6,4,2,30,72,0.58,51.54,0.42,51.54,0,0,0,0,-2,2,30,6,4,0,32,91.5,990,964.5,25.5,0.0708,0.000131,0.00000513,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1997-09-13,1996,12,50,256,122.17,0.91,5,Dry,30,6,4,2,30,72,0.59,50.17,0.41,50.17,0,0,0,0,-2,2,30,6,4,0,32,90.2,990,964.5,25.5,0.0708,0.0000145,5.67e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1997-09-14,1996,12,50,257,121.9,0.91,5,Dry,30,6,4,2,30,72,0.59,49.9,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-15,1996,12,50,258,121.08,0.91,5,Dry,30,6,4,2,30,72,0.59,49.08,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-16,1996,12,51,259,119.71,0.91,5,Dry,30,6,4,2,30,72,0.6,47.71,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-17,1996,12,51,260,118.35,0.91,5,Dry,30,6,4,2,30,72,0.61,46.35,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-18,1996,12,51,261,116.98,0.91,5,Dry,30,6,4,2,30,72,0.61,44.98,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-19,1996,12,51,262,115.61,0.92,5,Dry,30,6,4,2,30,72,0.62,43.61,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-20,1996,12,51,263,114.24,0.92,5,Dry,30,6,4,2,30,72,0.63,42.24,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-21,1996,12,51,264,112.88,0.92,5,Dry,30,6,4,2,30,72,0.64,40.88,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-22,1996,12,51,265,111.51,0.93,5,Dry,30,6,4,2,30,72,0.65,39.51,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-23,1996,12,52,266,111.24,0.93,5,Dry,30,6,4,2,30,72,0.65,39.24,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-24,1996,12,52,267,110.42,0.93,5,Dry,30,6,4,2,30,72,0.65,38.42,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-25,1996,12,52,268,109.6,0.93,5,Dry,30,6,4,2,30,72,0.66,37.6,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-26,1996,12,52,269,108.78,0.93,5,Dry,30,6,4,2,30,72,0.66,36.78,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-27,1996,12,52,270,107.95,0.94,5,Dry,30,6,4,2,30,72,0.67,35.95,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-28,1996,12,52,271,107.13,0.94,5,Dry,30,6,4,2,30,72,0.67,35.13,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,106.31,0.94,5,Dry,30,6,4,2,30,72,0.68,34.31,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,105.49,0.94,5,Dry,30,6,4,2,30,72,0.68,33.49,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,104.67,0.95,5,Dry,24,4,2,2,20,52,0.5,52.67,0.5,52.67,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.000227,0.0000089,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1997-10-02,1997,1,1,275,103.85,0.95,5,Dry,24,4,2,2,20,52,0.5,51.85,0.5,51.85,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1997-10-03,1997,1,1,276,103.58,0.95,5,Dry,24,4,2,2,20,52,0.5,51.58,0.5,51.58,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1997-10-04,1997,1,1,277,103.31,0.95,5,Dry,24,4,2,2,20,52,0.5,51.31,0.5,51.31,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000111,0.00000437,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1997-10-05,1997,1,1,278,103.03,0.95,5,Dry,24,4,2,2,20,52,0.51,51.03,0.49,51.03,0,0,0,0,-2,2,24,4,2,0,22,81,990,964.5,25.5,0.0708,0.0000876,0.00000343,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1997-10-06,1997,1,1,279,102.76,0.95,5,Dry,24,4,2,2,20,52,0.51,50.76,0.49,50.76,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000646,0.00000253,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1997-10-07,1997,1,1,280,102.49,0.95,5,Dry,24,4,2,2,20,52,0.51,50.49,0.49,50.49,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1997-10-08,1997,1,2,281,102.21,0.95,5,Dry,24,4,2,2,20,52,0.51,50.21,0.49,50.21,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000179,7e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1997-10-09,1997,1,2,282,104.13,0.95,5,Dry,24,4,2,2,20,52,0.5,52.13,0.5,52.13,0,0,0,0,-2,2,24,4,2,0,22,82.1,990,964.5,25.5,0.0708,0.000181,0.0000071,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1997-10-10,1997,1,2,283,105.49,0.94,5,Dry,24,4,2,2,20,52,0.49,53.49,0.51,53.49,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000297,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00337,25.4,0,0,0,0,0,0,0
1997-10-11,1997,1,2,284,104.67,0.95,5,Dry,24,4,2,2,20,52,0.5,52.67,0.5,52.67,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.000227,0.0000089,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1997-10-12,1997,1,2,285,106.59,0.94,5,Dry,24,4,2,2,20,52,0.49,54.59,0.51,54.59,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.00039,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1997-10-13,1997,1,2,286,107.95,0.94,5,Dry,24,4,2,2,20,52,0.48,55.95,0.52,55.95,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000506,0.0000198,0.0713,0.0028,1,0.018,0.0894,0.0035,25.4,0,0,0,0,0,0,0
1997-10-14,1997,1,2,287,107.13,0.94,5,Dry,24,4,2,2,20,52,0.48,55.13,0.52,55.13,0,0,0,0,-2,2,24,4,2,0,22,85.1,990,964.5,25.5,0.0708,0.000436,0.0000171,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1997-10-15,1997,1,3,288,106.31,0.94,5,Dry,24,4,2,2,20,52,0.49,54.31,0.51,54.31,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000366,0.0000144,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1997-10-16,1997,1,3,289,105.49,0.94,5,Dry,24,4,2,2,20,52,0.49,53.49,0.51,53.49,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000297,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00337,25.4,0,0,0,0,0,0,0
1997-10-17,1997,1,3,290,104.67,0.95,5,Dry,24,4,2,2,20,52,0.5,52.67,0.5,52.67,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.000227,0.0000089,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1997-10-18,1997,1,3,291,103.85,0.95,5,Dry,24,4,2,2,20,52,0.5,51.85,0.5,51.85,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1997-10-19,1997,1,3,292,103.58,0.95,5,Dry,24,4,2,2,20,52,0.5,51.58,0.5,51.58,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1997-10-20,1997,1,3,293,102.76,0.95,5,Dry,24,4,2,2,20,52,0.51,50.76,0.49,50.76,0,0,0,0,-2,2,24,4,2,0,22,80.8,990,964.5,25.5,0.0708,0.0000646,0.00000253,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1997-10-21,1997,1,3,294,101.94,0.95,5,Dry,24,4,2,2,20,52,0.51,49.94,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-22,1997,1,4,295,101.12,0.95,5,Dry,24,4,2,2,20,52,0.51,49.12,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-23,1997,1,4,296,100.3,0.96,5,Dry,24,4,2,2,20,52,0.52,48.3,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-24,1997,1,4,297,99.48,0.96,5,Dry,24,4,2,2,20,52,0.52,47.48,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-25,1997,1,4,298,98.66,0.96,5,Dry,24,4,2,2,20,52,0.53,46.66,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-26,1997,1,4,299,97.84,0.96,5,Dry,24,4,2,2,20,52,0.53,45.84,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-27,1997,1,4,300,97.02,0.96,5,Dry,24,4,2,2,20,52,0.54,45.02,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-28,1997,1,4,301,96.2,0.96,5,Dry,24,4,2,2,20,52,0.54,44.2,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-29,1997,1,5,302,99.75,0.96,5,Dry,24,4,2,2,20,52,0.52,47.75,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-30,1997,1,5,303,103.85,0.95,5,Dry,24,4,2,2,20,52,0.5,51.85,0.5,51.85,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1997-10-31,1997,1,5,304,102.49,0.95,5,Dry,24,4,2,2,20,52,0.51,50.49,0.49,50.49,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1997-11-01,1997,2,5,305,102.21,0.95,5,Dry,23,4,2,2,19,50,0.49,52.21,0.51,52.21,0,0,0,0,-2,2,23,4,2,0,21,81.2,990,964.5,25.5,0.0708,0.000188,0.00000737,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1997-11-02,1997,2,5,306,103.03,0.95,5,Dry,23,4,2,2,19,50,0.48,53.03,0.52,53.03,0,0,0,0,-2,2,23,4,2,0,21,82,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1997-11-03,1997,2,5,307,103.31,0.95,5,Dry,23,4,2,2,19,50,0.48,53.31,0.52,53.31,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000281,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1997-11-04,1997,2,5,308,103.58,0.95,5,Dry,23,4,2,2,19,50,0.48,53.58,0.52,53.58,0,0,0,0,-2,2,23,4,2,0,21,82.6,990,964.5,25.5,0.0708,0.000304,0.0000119,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
1997-11-05,1997,2,6,309,107.68,0.94,5,Dry,23,4,2,2,19,50,0.46,57.68,0.54,57.68,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.000653,0.0000256,0.0715,0.0028,1,0.0204,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1997-11-06,1997,2,6,310,110.14,0.93,5,Dry,23,4,2,2,19,50,0.45,60.14,0.55,60.14,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000862,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1997-11-07,1997,2,6,311,112.6,0.92,5,Dry,23,4,2,2,19,50,0.44,62.6,0.56,62.6,0,0,0,0,-2,2,23,4,2,0,21,91.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1997-11-08,1997,2,6,312,113.97,0.92,5,Dry,23,4,2,2,19,50,0.44,63.97,0.56,63.97,0,0,0,0,-2,2,23,4,2,0,21,93,990,964.5,25.5,0.0708,0.00119,0.0000466,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1997-11-09,1997,2,6,313,113.7,0.92,5,Dry,23,4,2,2,19,50,0.44,63.7,0.56,63.7,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00116,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1997-11-10,1997,2,6,314,113.42,0.92,5,Dry,23,4,2,2,19,50,0.44,63.42,0.56,63.42,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000447,0.072,0.00282,1,0.0281,0.1,0.00392,25.4,0.877,0.96,0.842,13.8,13.3,13.3,319
1997-11-11,1997,2,6,315,115.88,0.92,5,Dry,23,4,2,2,19,50,0.43,65.88,0.57,65.88,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.0000529,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,337
1997-11-12,1997,2,7,316,121.08,0.91,5,Dry,23,4,2,2,19,50,0.41,71.08,0.59,71.08,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00179,0.0000703,0.0726,0.00285,1,0.0385,0.111,0.00436,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1997-11-13,1997,2,7,317,126.28,0.9,5,Dry,23,4,2,2,19,50,0.4,76.28,0.6,76.28,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1997-11-14,1997,2,7,318,128.74,0.89,5,Dry,23,4,2,2,19,50,0.39,78.74,0.61,78.74,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000958,0.076,0.00298,1,0.0488,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-11-15,1997,2,7,319,130.65,0.89,5,Dry,23,4,2,2,19,50,0.38,80.65,0.62,80.65,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-11-16,1997,2,7,320,132.56,0.88,5,Dry,23,4,2,2,19,50,0.38,82.56,0.62,82.56,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-11-17,1997,2,7,321,133.38,0.88,5,Dry,23,4,2,2,19,50,0.38,83.38,0.63,83.38,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.078,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1997-11-18,1997,2,7,322,131.47,0.89,5,Dry,23,4,2,2,19,50,0.38,81.47,0.62,81.47,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1997-11-19,1997,2,8,323,129.01,0.89,5,Dry,23,4,2,2,19,50,0.39,79.01,0.61,79.01,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000967,0.0761,0.00298,1,0.0492,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
1997-11-20,1997,2,8,324,127.64,0.9,5,Dry,23,4,2,2,19,50,0.39,77.64,0.61,77.64,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000921,0.0755,0.00296,1,0.0473,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1997-11-21,1997,2,8,325,126.28,0.9,5,Dry,23,4,2,2,19,50,0.4,76.28,0.6,76.28,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1997-11-22,1997,2,8,326,127.1,0.9,5,Dry,23,4,2,2,19,50,0.39,77.1,0.61,77.1,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000903,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1997-11-23,1997,2,8,327,127.92,0.89,5,Dry,23,4,2,2,19,50,0.39,77.92,0.61,77.92,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00237,0.0000931,0.0756,0.00297,1,0.0477,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1997-11-24,1997,2,8,328,126.55,0.9,5,Dry,23,4,2,2,19,50,0.4,76.55,0.6,76.55,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000885,0.075,0.00294,1,0.0458,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1997-11-25,1997,2,8,329,127.92,0.89,5,Dry,23,4,2,2,19,50,0.39,77.92,0.61,77.92,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00237,0.0000931,0.0756,0.00297,1,0.0477,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1997-11-26,1997,2,9,330,129.28,0.89,5,Dry,23,4,2,2,19,50,0.39,79.28,0.61,79.28,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00249,0.0000976,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1997-11-27,1997,2,9,331,130.65,0.89,5,Dry,23,4,2,2,19,50,0.38,80.65,0.62,80.65,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-11-28,1997,2,9,332,132.56,0.88,5,Dry,23,4,2,2,19,50,0.38,82.56,0.62,82.56,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-11-29,1997,2,9,333,131.74,0.88,5,Dry,23,4,2,2,19,50,0.38,81.74,0.62,81.74,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1997-11-30,1997,2,9,334,130.92,0.89,5,Dry,23,4,2,2,19,50,0.38,80.92,0.62,80.92,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0517,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
1997-12-01,1997,3,9,335,129.01,0.89,5,Dry,26,4,3,2,24,59,0.46,70.01,0.54,70.01,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000667,0.0736,0.00289,1,0.037,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1997-12-02,1997,3,9,336,127.1,0.9,5,Dry,26,4,3,2,24,59,0.46,68.1,0.54,68.1,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00154,0.0000603,0.0728,0.00285,1,0.0344,0.107,0.0042,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1997-12-03,1997,3,10,337,127.92,0.89,5,Dry,26,4,3,2,24,59,0.46,68.92,0.54,68.92,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0355,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
1997-12-04,1997,3,10,338,128.74,0.89,5,Dry,26,4,3,2,24,59,0.46,69.74,0.54,69.74,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000658,0.0735,0.00288,1,0.0366,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1997-12-05,1997,3,10,339,130.1,0.89,5,Dry,26,4,3,2,24,59,0.45,71.1,0.55,71.1,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00179,0.0000703,0.0741,0.0029,1,0.0385,0.113,0.00441,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1997-12-06,1997,3,10,340,135.3,0.87,5,Dry,26,4,3,2,24,59,0.44,76.3,0.56,76.3,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00224,0.0000877,0.0763,0.00299,1,0.0455,0.122,0.00478,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1997-12-07,1997,3,10,341,139.4,0.86,5,Dry,26,4,3,2,24,59,0.42,80.4,0.58,80.4,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.051,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1997-12-08,1997,3,10,342,140.22,0.86,5,Dry,26,4,3,2,24,59,0.42,81.22,0.58,81.22,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00265,0.000104,0.0785,0.00308,1,0.0521,0.131,0.00512,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1997-12-09,1997,3,10,343,138.31,0.87,5,Dry,26,4,3,2,24,59,0.43,79.31,0.57,79.31,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000977,0.0777,0.00305,1,0.0496,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1997-12-10,1997,3,11,344,136.39,0.87,5,Dry,26,4,3,2,24,59,0.43,77.39,0.57,77.39,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000913,0.0768,0.00301,1,0.047,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1997-12-11,1997,3,11,345,133.38,0.88,5,Dry,26,4,3,2,24,59,0.44,74.38,0.56,74.38,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000813,0.0755,0.00296,1,0.0429,0.118,0.00464,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
1997-12-12,1997,3,11,346,132.02,0.88,5,Dry,26,4,3,2,24,59,0.45,73.02,0.55,73.02,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00196,0.0000767,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1997-12-13,1997,3,11,347,130.1,0.89,5,Dry,26,4,3,2,24,59,0.45,71.1,0.55,71.1,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00179,0.0000703,0.0741,0.0029,1,0.0385,0.113,0.00441,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1997-12-14,1997,3,11,348,128.74,0.89,5,Dry,26,4,3,2,24,59,0.46,69.74,0.54,69.74,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000658,0.0735,0.00288,1,0.0366,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
