date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-12-15,1997,3,11,349,127.37,0.9,5,Dry,26,4,3,2,24,59,0.46,68.37,0.54,68.37,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.0000612,0.0729,0.00286,1,0.0348,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1997-12-16,1997,3,11,350,125.45,0.9,5,Dry,26,4,3,2,24,59,0.47,66.45,0.53,66.45,0,0,0,0,-2,2,26,4,3,0,26,99.5,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1997-12-17,1997,3,12,351,126.82,0.9,5,Dry,26,4,3,2,24,59,0.47,67.82,0.54,67.82,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.0000594,0.0726,0.00285,1,0.0341,0.107,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1997-12-18,1997,3,12,352,129.83,0.89,5,Dry,26,4,3,2,24,59,0.45,70.83,0.55,70.83,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000694,0.0739,0.0029,1,0.0381,0.112,0.00439,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1997-12-19,1997,3,12,353,132.29,0.88,5,Dry,26,4,3,2,24,59,0.45,73.29,0.55,73.29,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00198,0.0000776,0.075,0.00294,1,0.0414,0.116,0.00457,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1997-12-20,1997,3,12,354,134.75,0.88,5,Dry,26,4,3,2,24,59,0.44,75.75,0.56,75.75,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00219,0.0000858,0.0761,0.00298,1,0.0448,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1997-12-21,1997,3,12,355,133.93,0.88,5,Dry,26,4,3,2,24,59,0.44,74.93,0.56,74.93,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00212,0.0000831,0.0757,0.00297,1,0.0437,0.119,0.00468,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1997-12-22,1997,3,12,356,136.39,0.87,5,Dry,26,4,3,2,24,59,0.43,77.39,0.57,77.39,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000913,0.0768,0.00301,1,0.047,0.124,0.00485,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1997-12-23,1997,3,12,357,138.85,0.86,5,Dry,26,4,3,2,24,59,0.42,79.85,0.57,79.85,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0754,0.00254,0.0000995,0.0779,0.00305,1,0.0503,0.128,0.00503,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
1997-12-24,1997,3,13,358,140.77,0.86,5,Dry,26,4,3,2,24,59,0.42,81.77,0.58,81.77,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0529,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1997-12-25,1997,3,13,359,139.95,0.86,5,Dry,26,4,3,2,24,59,0.42,80.95,0.58,80.95,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00263,0.000103,0.0784,0.00307,1,0.0518,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,433
1997-12-26,1997,3,13,360,141.86,0.85,5,Dry,26,4,3,2,24,59,0.42,82.86,0.58,82.86,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.00011,0.0792,0.00311,1,0.0544,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1997-12-27,1997,3,13,361,143.23,0.85,5,Dry,26,4,3,2,24,59,0.41,84.23,0.59,84.23,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0562,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1997-12-28,1997,3,13,362,145.14,0.84,5,Dry,26,4,3,2,24,59,0.41,86.14,0.59,86.14,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.00012,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-12-29,1997,3,13,363,147.06,0.83,5,Dry,26,4,3,2,24,59,0.4,88.06,0.6,88.06,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1997-12-30,1997,3,13,364,145.69,0.84,5,Dry,26,4,3,2,24,59,0.41,86.69,0.59,86.69,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0595,0.14,0.00551,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-12-31,1997,3,14,365,144.32,0.84,5,Dry,26,4,3,2,24,59,0.41,85.32,0.59,85.32,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0577,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-01-01,1997,4,14,1,145.69,0.84,5,Dry,29,5,4,2,33,73,0.5,72.69,0.5,72.69,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0746,0.00193,0.0000756,0.0765,0.003,1,0.0406,0.117,0.00459,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1998-01-02,1997,4,14,2,150.88,0.82,5,Dry,29,5,4,2,33,73,0.48,77.88,0.52,77.88,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0764,0.00237,0.0000929,0.0788,0.00309,1,0.0476,0.126,0.00496,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1998-01-03,1997,4,14,3,155.53,0.81,5,Dry,29,5,4,2,33,73,0.47,82.53,0.53,82.53,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0781,0.00277,0.000108,0.0808,0.00317,1,0.0539,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1998-01-04,1997,4,14,4,159.09,0.8,5,Dry,29,5,4,2,33,73,0.46,86.09,0.54,86.09,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00307,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1998-01-05,1997,4,14,5,163.19,0.79,5,Dry,29,5,4,2,33,73,0.45,90.19,0.55,90.19,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.148,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
1998-01-06,1997,4,14,6,166.2,0.78,5,Dry,29,5,4,2,33,73,0.44,93.2,0.56,93.2,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1998-01-07,1997,4,15,7,167.02,0.77,5,Dry,29,5,4,2,33,73,0.44,94.02,0.56,94.02,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0694,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1998-01-08,1997,4,15,8,168.93,0.77,5,Dry,29,5,4,2,33,73,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.0034,1,0.072,0.159,0.00621,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1998-01-09,1997,4,15,9,171.94,0.76,5,Dry,29,5,4,2,33,73,0.42,98.94,0.57,98.94,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
1998-01-10,1997,4,15,10,171.12,0.76,5,Dry,29,5,4,2,33,73,0.43,98.12,0.57,98.12,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1998-01-11,1997,4,15,11,172.49,0.76,5,Dry,29,5,4,2,33,73,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
1998-01-12,1997,4,15,12,177.13,0.74,5,Dry,29,5,4,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00678,25.4,0.914,0.97,0.886,23.7,23,23,551
1998-01-13,1997,4,15,13,182.33,0.73,5,Dry,29,5,4,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1998-01-14,1997,4,16,14,187.53,0.71,5,Dry,29,5,4,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000214,0.0948,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1998-01-15,1997,4,16,15,192.17,0.69,5,Dry,29,5,4,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-01-16,1997,4,16,16,194.63,0.68,5,Dry,29,5,4,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1998-01-17,1997,4,16,17,195.45,0.68,5,Dry,29,5,4,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
1998-01-18,1997,4,16,18,198.46,0.67,5,Dry,29,5,4,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.000251,0.0996,0.00389,1,0.112,0.212,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-01-19,1997,4,16,19,203.66,0.66,5,Dry,29,5,4,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1998-01-20,1997,4,16,20,207.21,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1998-01-21,1997,4,17,21,209.13,0.64,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-01-22,1997,4,17,22,212.13,0.63,5,Dry,29,5,4,2,33,73,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
1998-01-23,1997,4,17,23,215.69,0.62,5,Dry,29,5,4,2,33,73,0.34,142.7,0.66,142.7,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00788,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
1998-01-24,1997,4,17,24,219.24,0.61,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1998-01-25,1997,4,17,25,224.99,0.6,5,Dry,29,5,4,2,33,73,0.32,152,0.68,152,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00867,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
1998-01-26,1997,4,17,26,231.28,0.58,5,Dry,29,5,4,2,33,73,0.32,158.3,0.68,158.3,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
1998-01-27,1997,4,17,27,237.02,0.57,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.117,0.00459,1,0.164,0.28,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
1998-01-28,1997,4,18,28,242.76,0.56,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1998-01-29,1997,4,18,29,247.95,0.55,5,Dry,29,5,4,2,33,73,0.29,174.9,0.71,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
1998-01-30,1997,4,18,30,253.15,0.54,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,984
1998-01-31,1997,4,18,31,258.35,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1998-02-01,1997,5,18,32,262.45,0.52,5,Dry,31,6,4,3,41,85,0.32,177.4,0.68,177.4,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000429,0.123,0.00489,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41.1,40.3,40.3,966
1998-02-02,1997,5,18,33,263.81,0.52,5,Dry,31,6,4,3,41,85,0.32,178.8,0.68,178.8,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000434,0.124,0.00491,1,0.184,0.308,0.0122,24.9,0.948,0.979,0.928,41.5,40.6,40.6,974
1998-02-03,1997,5,18,34,265.73,0.52,5,Dry,31,6,4,3,41,85,0.32,180.7,0.68,180.7,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1998-02-04,1997,5,19,35,268.74,0.51,5,Dry,31,6,4,3,41,85,0.32,183.7,0.68,183.7,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000451,0.126,0.005,1,0.191,0.317,0.0126,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
1998-02-05,1997,5,19,36,272.84,0.51,5,Dry,31,6,4,3,41,85,0.31,187.8,0.69,187.8,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000465,0.128,0.00508,1,0.196,0.324,0.0129,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
1998-02-06,1997,5,19,37,278.58,0.5,5,Dry,31,6,4,3,41,85,0.3,193.6,0.69,193.6,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00518,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
1998-02-07,1997,5,19,38,287.06,0.49,5,Dry,31,6,4,3,41,85,0.3,202.1,0.7,202.1,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.9,46,46,1100
1998-02-08,1997,5,19,39,292.8,0.48,5,Dry,31,6,4,3,41,85,0.29,207.8,0.71,207.8,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000534,0.137,0.00544,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-02-09,1997,5,19,40,300.18,0.47,5,Dry,31,6,4,3,41,85,0.28,215.2,0.72,215.2,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00558,1,0.233,0.373,0.0149,24.7,0.957,0.98,0.938,50,48.2,48.2,1160
1998-02-10,1997,5,19,41,308.11,0.46,5,Dry,31,6,4,3,41,85,0.28,223.1,0.72,223.1,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000587,0.143,0.00572,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-02-11,1997,5,20,42,316.04,0.45,5,Dry,31,6,4,3,41,85,0.27,231,0.73,231,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000615,0.147,0.00587,2,0.0985,0.245,0.00981,24.8,0.923,0.97,0.896,25.9,25.1,50.3,1210
1998-02-12,1997,5,20,43,328.89,0.43,5,Dry,31,6,4,3,41,85,0.26,243.9,0.74,243.9,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.153,0.00611,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.1,1280
1998-02-13,1997,5,20,44,345.03,0.42,5,Dry,31,6,4,3,41,85,0.25,260,0.75,260,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0217,0.000874,0.164,0.00657,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.7,1360
1998-02-14,1997,5,20,45,357.88,0.4,5,Dry,31,6,4,3,41,85,0.24,272.9,0.76,272.9,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0278,0.00112,0.174,0.00702,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
1998-02-15,1997,5,20,46,368.54,0.39,5,Dry,31,6,4,3,41,85,0.23,283.5,0.77,283.5,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0328,0.00133,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
1998-02-16,1997,5,20,47,380.85,0.38,5,Dry,31,6,4,3,41,85,0.22,295.9,0.78,295.9,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
1998-02-17,1997,5,20,48,395.88,0.37,5,Dry,31,6,4,3,41,85,0.21,310.9,0.79,310.9,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
1998-02-18,1997,5,21,49,408.74,0.36,5,Dry,31,6,4,3,41,85,0.21,323.7,0.79,323.7,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
1998-02-19,1997,5,21,50,416.67,0.35,5,Dry,31,6,4,3,41,85,0.2,331.7,0.8,331.7,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
1998-02-20,1997,5,21,51,424.6,0.35,5,Dry,31,6,4,3,41,85,0.2,339.6,0.8,339.6,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
1998-02-21,1997,5,21,52,430.34,0.34,5,Dry,31,6,4,3,41,85,0.2,345.3,0.8,345.3,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.062,0.00253,0.234,0.00956,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.1,1800
1998-02-22,1997,5,21,53,436.63,0.34,5,Dry,31,6,4,3,41,85,0.2,351.6,0.81,351.6,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.6,1840
1998-02-23,1997,5,21,54,440.73,0.33,5,Dry,31,6,4,3,41,85,0.19,355.7,0.81,355.7,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
1998-02-24,1997,5,21,55,441.55,0.33,5,Dry,31,6,4,3,41,85,0.19,356.6,0.81,356.6,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
1998-02-25,1997,5,22,56,444.56,0.33,5,Dry,31,6,4,3,41,85,0.19,359.6,0.81,359.6,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0687,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
1998-02-26,1997,5,22,57,449.75,0.32,5,Dry,31,6,4,3,41,85,0.19,364.8,0.81,364.8,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.5,1910
1998-02-27,1997,5,22,58,454.95,0.32,5,Dry,31,6,4,3,41,85,0.19,369.9,0.81,369.9,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0736,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.4,80.7,1940
1998-02-28,1997,5,22,59,458.5,0.32,5,Dry,31,6,4,3,41,85,0.18,373.5,0.81,373.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.5,1960
1998-03-01,1997,6,22,60,460.42,0.31,5,Dry,36,8,6,4,53,107,0.23,353.4,0.77,353.4,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0658,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.3,38.3,76.6,1840
1998-03-02,1997,6,22,61,459.05,0.32,5,Dry,36,8,6,4,53,107,0.23,352.1,0.77,352.1,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0652,0.00268,0.243,0.00997,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
1998-03-03,1997,6,22,62,459.87,0.31,5,Dry,36,8,6,4,53,107,0.23,352.9,0.77,352.9,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0656,0.00269,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.2,38.2,76.5,1840
1998-03-04,1997,6,23,63,461.78,0.31,5,Dry,36,8,6,4,53,107,0.23,354.8,0.77,354.8,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0665,0.00273,0.245,0.0101,2,0.182,0.427,0.0175,23.9,0.949,0.975,0.925,39.5,38.5,76.9,1850
1998-03-05,1997,6,23,64,459.87,0.31,5,Dry,36,8,6,4,53,107,0.23,352.9,0.77,352.9,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0656,0.00269,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.2,38.2,76.5,1840
1998-03-06,1997,6,23,65,458.5,0.32,5,Dry,36,8,6,4,53,107,0.23,351.5,0.77,351.5,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0649,0.00267,0.242,0.00995,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
1998-03-07,1997,6,23,66,458.23,0.32,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1998-03-08,1997,6,23,67,457.41,0.32,5,Dry,36,8,6,4,53,107,0.23,350.4,0.77,350.4,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0644,0.00265,0.241,0.00991,2,0.179,0.42,0.0173,23.9,0.948,0.974,0.924,39,38,75.9,1820
1998-03-09,1997,6,23,68,458.23,0.32,5,Dry,36,8,6,4,53,107,0.23,351.2,0.77,351.2,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.421,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
1998-03-10,1997,6,23,69,460.14,0.31,5,Dry,36,8,6,4,53,107,0.23,353.1,0.77,353.1,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0657,0.0027,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.3,38.3,76.5,1840
1998-03-11,1997,6,24,70,465.88,0.31,5,Dry,36,8,6,4,53,107,0.23,358.9,0.77,358.9,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0684,0.00281,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.8,1870
1998-03-12,1997,6,24,71,476,0.3,5,Dry,36,8,6,4,53,107,0.23,369,0.78,369,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0732,0.00302,0.257,0.0106,2,0.192,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.1,1920
1998-03-13,1997,6,24,72,486.12,0.3,5,Dry,36,8,6,4,53,107,0.22,379.1,0.78,379.1,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0779,0.00322,0.265,0.0109,2,0.198,0.463,0.0191,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
1998-03-14,1997,6,24,73,492.95,0.29,5,Dry,36,8,6,4,53,107,0.22,385.9,0.78,385.9,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0812,0.00336,0.271,0.0112,2,0.203,0.474,0.0196,23.7,0.953,0.98,0.934,42.8,41.9,83.8,2010
1998-03-15,1997,6,24,74,501.43,0.29,5,Dry,36,8,6,4,53,107,0.21,394.4,0.79,394.4,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
1998-03-16,1997,6,24,75,512.64,0.28,5,Dry,36,8,6,4,53,107,0.21,405.6,0.79,405.6,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.196,0.0905,0.00375,0.287,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.9,2110
1998-03-17,1997,6,24,76,525.49,0.27,5,Dry,36,8,6,4,53,107,0.2,418.5,0.8,418.5,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0965,0.00402,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1998-03-18,1997,6,25,77,537.8,0.27,5,Dry,36,8,6,4,53,107,0.2,430.8,0.8,430.8,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
1998-03-19,1997,6,25,78,551.74,0.26,5,Dry,36,8,6,4,53,107,0.19,444.7,0.81,444.7,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00455,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2300
1998-03-20,1997,6,25,79,560.77,0.26,5,Dry,36,8,6,4,53,107,0.19,453.8,0.81,453.8,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.327,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
1998-03-21,1997,6,25,80,567.6,0.25,5,Dry,36,8,6,4,53,107,0.19,460.6,0.81,460.6,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
1998-03-22,1997,6,25,81,574.99,0.25,5,Dry,36,8,6,4,53,107,0.19,468,0.81,468,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00503,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
1998-03-23,1997,6,25,82,578.54,0.25,5,Dry,36,8,6,4,53,107,0.18,471.5,0.81,471.5,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
1998-03-24,1997,6,25,83,582.1,0.25,5,Dry,36,8,6,4,53,107,0.18,475.1,0.82,475.1,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1998-03-25,1997,6,26,84,584.56,0.25,5,Dry,36,8,6,4,53,107,0.18,477.6,0.82,477.6,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.124,0.00523,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1998-03-26,1997,6,26,85,587.56,0.24,5,Dry,36,8,6,4,53,107,0.18,480.6,0.82,480.6,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.0053,0.354,0.0149,2,0.267,0.621,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1998-03-27,1997,6,26,86,593.85,0.24,5,Dry,36,8,6,4,53,107,0.18,486.9,0.82,486.9,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.36,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.8,102,2440
1998-03-28,1997,6,26,87,600.14,0.24,5,Dry,36,8,6,4,53,107,0.18,493.1,0.82,493.1,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
1998-03-29,1997,6,26,88,604.24,0.24,5,Dry,36,8,6,4,53,107,0.18,497.2,0.82,497.2,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.238,0.134,0.00565,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1998-03-30,1997,6,26,89,606.7,0.24,5,Dry,36,8,6,4,53,107,0.18,499.7,0.82,499.7,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-03-31,1997,6,26,90,610.81,0.23,5,Dry,36,8,6,4,53,107,0.17,503.8,0.82,503.8,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.241,0.138,0.00581,0.379,0.016,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,36,34.9,105,2520
1998-04-01,1997,7,27,91,614.36,0.23,5,Dry,40,10,8,5,62,125,0.2,489.4,0.8,489.4,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.368,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
1998-04-02,1997,7,27,92,620.65,0.23,5,Dry,40,10,8,5,62,125,0.2,495.6,0.8,495.6,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00563,0.374,0.0158,3,0.166,0.54,0.0228,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
1998-04-03,1997,7,27,93,626.39,0.23,5,Dry,40,10,8,5,62,125,0.2,501.4,0.8,501.4,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00576,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.7,104,2500
1998-04-04,1997,7,27,94,632.68,0.22,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
1998-04-05,1997,7,27,95,638.42,0.22,5,Dry,40,10,8,5,62,125,0.2,513.4,0.8,513.4,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.00611,0.395,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.5,35.4,106,2550
1998-04-06,1997,7,27,96,644.17,0.22,5,Dry,40,10,8,5,62,125,0.19,519.2,0.81,519.2,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.255,0.148,0.00628,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
1998-04-07,1997,7,27,97,650.45,0.22,5,Dry,40,10,8,5,62,125,0.19,525.5,0.81,525.5,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00647,0.41,0.0175,3,0.179,0.589,0.0251,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1998-04-08,1997,7,28,98,656.74,0.21,5,Dry,40,10,8,5,62,125,0.19,531.7,0.81,531.7,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00665,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.7,36.7,110,2640
1998-04-09,1997,7,28,99,663.03,0.21,5,Dry,40,10,8,5,62,125,0.19,538,0.81,538,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0182,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
1998-04-10,1997,7,28,100,669.32,0.21,5,Dry,40,10,8,5,62,125,0.19,544.3,0.81,544.3,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.165,0.00703,0.433,0.0185,3,0.187,0.621,0.0265,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
1998-04-11,1997,7,28,101,675.06,0.2,5,Dry,40,10,8,5,62,125,0.18,550.1,0.81,550.1,0,0,0,0,-5,5,40,10,8,0,67,608,990,966.6,23.4,0.272,0.168,0.0072,0.441,0.0188,3,0.19,0.631,0.0269,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1998-04-12,1997,7,28,102,679.71,0.2,5,Dry,40,10,8,5,62,125,0.18,554.7,0.82,554.7,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
1998-04-13,1997,7,28,103,683.81,0.2,5,Dry,40,10,8,5,62,125,0.18,558.8,0.82,558.8,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00746,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
1998-04-14,1997,7,28,104,685.18,0.2,5,Dry,40,10,8,5,62,125,0.18,560.2,0.82,560.2,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.0075,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1998-04-15,1997,7,29,105,686,0.2,5,Dry,40,10,8,5,62,125,0.18,561,0.82,561,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00752,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.6,38.6,116,2780
1998-04-16,1997,7,29,106,685.73,0.2,5,Dry,40,10,8,5,62,125,0.18,560.7,0.82,560.7,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00752,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1998-04-17,1997,7,29,107,684.36,0.2,5,Dry,40,10,8,5,62,125,0.18,559.4,0.82,559.4,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.175,0.00748,0.452,0.0193,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
1998-04-18,1997,7,29,108,681.9,0.2,5,Dry,40,10,8,5,62,125,0.18,556.9,0.82,556.9,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
1998-04-19,1997,7,29,109,677.25,0.2,5,Dry,40,10,8,5,62,125,0.18,552.3,0.81,552.3,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00726,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.1,38,114,2740
1998-04-20,1997,7,29,110,671.51,0.21,5,Dry,40,10,8,5,62,125,0.19,546.5,0.81,546.5,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.00709,0.436,0.0186,3,0.188,0.625,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
1998-04-21,1997,7,29,111,664.67,0.21,5,Dry,40,10,8,5,62,125,0.19,539.7,0.81,539.7,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.161,0.00689,0.428,0.0182,3,0.185,0.613,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
1998-04-22,1997,7,30,112,656.74,0.21,5,Dry,40,10,8,5,62,125,0.19,531.7,0.81,531.7,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.156,0.00665,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.7,36.7,110,2640
1998-04-23,1997,7,30,113,648.81,0.22,5,Dry,40,10,8,5,62,125,0.19,523.8,0.81,523.8,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00642,0.408,0.0174,3,0.178,0.586,0.0249,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
1998-04-24,1997,7,30,114,639.24,0.22,5,Dry,40,10,8,5,62,125,0.2,514.2,0.8,514.2,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.252,0.145,0.00614,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
1998-04-25,1997,7,30,115,630.22,0.22,5,Dry,40,10,8,5,62,125,0.2,505.2,0.8,505.2,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.247,0.138,0.00587,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
1998-04-26,1997,7,30,116,619.56,0.23,5,Dry,40,10,8,5,62,125,0.2,494.6,0.8,494.6,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
1998-04-27,1997,7,30,117,609.44,0.23,5,Dry,40,10,8,5,62,125,0.2,484.4,0.8,484.4,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.235,0.128,0.00539,0.362,0.0153,2,0.269,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-04-28,1997,7,30,118,599.32,0.24,5,Dry,40,10,8,5,62,125,0.21,474.3,0.79,474.3,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00518,0.352,0.0148,2,0.263,0.615,0.0259,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1998-04-29,1997,7,31,119,590.3,0.24,5,Dry,40,10,8,5,62,125,0.21,465.3,0.79,465.3,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.599,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-04-30,1997,7,31,120,580.73,0.25,5,Dry,40,10,8,5,62,125,0.21,455.7,0.79,455.7,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.218,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1998-05-01,1997,8,31,121,571.16,0.25,5,Dry,42,9,8,6,82,147,0.26,424.2,0.74,424.2,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0992,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
1998-05-02,1997,8,31,122,562.13,0.26,5,Dry,42,9,8,6,82,147,0.26,415.1,0.74,415.1,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
1998-05-03,1997,8,31,123,554.2,0.26,5,Dry,42,9,8,6,82,147,0.27,407.2,0.73,407.2,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0912,0.00381,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
1998-05-04,1997,8,31,124,545.73,0.26,5,Dry,42,9,8,6,82,147,0.27,398.7,0.73,398.7,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0872,0.00364,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
1998-05-05,1997,8,31,125,537.25,0.27,5,Dry,42,9,8,6,82,147,0.27,390.3,0.73,390.3,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0832,0.00347,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84.1,2020
1998-05-06,1997,8,32,126,528.78,0.27,5,Dry,42,9,8,6,82,147,0.28,381.8,0.72,381.8,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0792,0.0033,0.27,0.0113,2,0.2,0.47,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.3,1980
1998-05-07,1997,8,32,127,519.2,0.28,5,Dry,42,9,8,6,82,147,0.28,372.2,0.72,372.2,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0747,0.0031,0.262,0.0109,2,0.194,0.456,0.019,23.6,0.951,0.978,0.931,41,40.1,80.2,1920
1998-05-08,1997,8,32,128,510.18,0.28,5,Dry,42,9,8,6,82,147,0.29,363.2,0.71,363.2,0,0,0,0,-6,6,42,9,8,0,88,422,990,965.9,24.1,0.185,0.0704,0.00292,0.255,0.0106,2,0.188,0.443,0.0184,23.7,0.95,0.976,0.928,40,39.1,78.2,1880
1998-05-09,1997,8,32,129,501.16,0.29,5,Dry,42,9,8,6,82,147,0.29,354.2,0.71,354.2,0,0,0,0,-6,6,42,9,8,0,88,413,990,965.9,24.1,0.181,0.0662,0.00274,0.248,0.0103,2,0.182,0.429,0.0178,23.7,0.949,0.974,0.924,39.1,38.1,76.1,1830
1998-05-10,1997,8,32,130,493.23,0.29,5,Dry,42,9,8,6,82,147,0.3,346.2,0.7,346.2,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00997,2,0.176,0.417,0.0173,23.8,0.948,0.972,0.922,38.2,37.2,74.4,1780
1998-05-11,1997,8,32,131,484.75,0.3,5,Dry,42,9,8,6,82,147,0.3,337.8,0.7,337.8,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.919,37.3,36.2,72.5,1740
1998-05-12,1997,8,32,132,476.28,0.3,5,Dry,42,9,8,6,82,147,0.31,329.3,0.69,329.3,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00936,2,0.165,0.392,0.0162,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
1998-05-13,1997,8,33,133,467.8,0.31,5,Dry,42,9,8,6,82,147,0.31,320.8,0.69,320.8,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0504,0.00208,0.22,0.00906,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
1998-05-14,1997,8,33,134,459.32,0.31,5,Dry,42,9,8,6,82,147,0.32,312.3,0.68,312.3,0,0,0,0,-6,6,42,9,8,0,88,371,990,965.7,24.3,0.167,0.0464,0.00191,0.213,0.00875,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1998-05-15,1997,8,33,135,450.85,0.32,5,Dry,42,9,8,6,82,147,0.33,303.9,0.67,303.9,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0424,0.00174,0.206,0.00845,2,0.148,0.354,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
1998-05-16,1997,8,33,136,442.37,0.33,5,Dry,42,9,8,6,82,147,0.33,295.4,0.67,295.4,0,0,0,0,-6,6,42,9,8,0,88,354,990,965.6,24.4,0.161,0.0384,0.00157,0.199,0.00815,2,0.142,0.341,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.6,1530
1998-05-17,1997,8,33,137,434.44,0.34,5,Dry,42,9,8,6,82,147,0.34,287.4,0.66,287.4,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0347,0.00142,0.192,0.00787,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
1998-05-18,1997,8,33,138,426.51,0.35,5,Dry,42,9,8,6,82,147,0.34,279.5,0.66,279.5,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
1998-05-19,1997,8,33,139,419.67,0.35,5,Dry,42,9,8,6,82,147,0.35,272.7,0.65,272.7,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
1998-05-20,1997,8,34,140,412.29,0.36,5,Dry,42,9,8,6,82,147,0.36,265.3,0.64,265.3,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0242,0.000987,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
1998-05-21,1997,8,34,141,404.91,0.36,5,Dry,42,9,8,6,82,147,0.36,257.9,0.64,257.9,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0207,0.000844,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.6,27.8,55.5,1330
1998-05-22,1997,8,34,142,397.53,0.37,5,Dry,42,9,8,6,82,147,0.37,250.5,0.63,250.5,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000701,0.162,0.00658,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
1998-05-23,1997,8,34,143,390.14,0.37,5,Dry,42,9,8,6,82,147,0.38,243.1,0.62,243.1,0,0,0,0,-6,6,42,9,8,0,88,302,990,965.4,24.6,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.265,0.0108,24.4,0.927,0.97,0.9,27,26.2,52.3,1260
1998-05-24,1997,8,34,144,383.31,0.38,5,Dry,42,9,8,6,82,147,0.38,236.3,0.62,236.3,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
1998-05-25,1997,8,34,145,376.47,0.39,5,Dry,42,9,8,6,82,147,0.39,229.5,0.61,229.5,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0153,0.000617,0.153,0.00617,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
1998-05-26,1997,8,34,146,370.73,0.39,5,Dry,42,9,8,6,82,147,0.4,223.7,0.6,223.7,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-05-27,1997,8,35,147,364.44,0.4,5,Dry,42,9,8,6,82,147,0.4,217.4,0.6,217.4,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00595,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1998-05-28,1997,8,35,148,358.15,0.4,5,Dry,42,9,8,6,82,147,0.41,211.2,0.59,211.2,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00583,1,0.228,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1998-05-29,1997,8,35,149,351.86,0.41,5,Dry,42,9,8,6,82,147,0.42,204.9,0.58,204.9,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
1998-05-30,1997,8,35,150,346.12,0.41,5,Dry,42,9,8,6,82,147,0.42,199.1,0.57,199.1,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.7,44.8,44.8,1070
1998-05-31,1997,8,35,151,340.38,0.42,5,Dry,42,9,8,6,82,147,0.43,193.4,0.57,193.4,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
1998-06-01,1997,9,35,152,335.73,0.43,5,Dry,39,9,7,5,59,119,0.35,216.7,0.65,216.7,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000569,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,50,48.2,48.2,1160
1998-06-02,1997,9,35,153,330.53,0.43,5,Dry,39,9,7,5,59,119,0.36,211.5,0.64,211.5,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0137,0.00055,0.143,0.00575,1,0.228,0.371,0.0149,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1998-06-03,1997,9,36,154,325.88,0.44,5,Dry,39,9,7,5,59,119,0.36,206.9,0.64,206.9,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1998-06-04,1997,9,36,155,321.24,0.44,5,Dry,39,9,7,5,59,119,0.37,202.2,0.63,202.2,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000518,0.139,0.00557,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.7,45.7,1100
1998-06-05,1997,9,36,156,316.59,0.45,5,Dry,39,9,7,5,59,119,0.38,197.6,0.62,197.6,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0125,0.000501,0.137,0.00549,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1998-06-06,1997,9,36,157,313.03,0.45,5,Dry,39,9,7,5,59,119,0.38,194,0.62,194,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000489,0.136,0.00542,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1998-06-07,1997,9,36,158,308.93,0.46,5,Dry,39,9,7,5,59,119,0.39,189.9,0.61,189.9,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00534,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
1998-06-08,1997,9,36,159,304.83,0.46,5,Dry,39,9,7,5,59,119,0.39,185.8,0.61,185.8,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.00046,0.132,0.00527,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-06-09,1997,9,36,160,300.73,0.47,5,Dry,39,9,7,5,59,119,0.4,181.7,0.6,181.7,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000446,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1998-06-10,1997,9,37,161,296.63,0.47,5,Dry,39,9,7,5,59,119,0.4,177.6,0.6,177.6,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0108,0.000432,0.128,0.00512,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,961
1998-06-11,1997,9,37,162,292.53,0.48,5,Dry,39,9,7,5,59,119,0.41,173.5,0.59,173.5,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000418,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,937
1998-06-12,1997,9,37,163,288.97,0.48,5,Dry,39,9,7,5,59,119,0.41,170,0.59,170,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.297,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
1998-06-13,1997,9,37,164,285.42,0.49,5,Dry,39,9,7,5,59,119,0.42,166.4,0.58,166.4,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.0099,0.000393,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1998-06-14,1997,9,37,165,281.86,0.49,5,Dry,39,9,7,5,59,119,0.42,162.9,0.58,162.9,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.00959,0.000381,0.122,0.00485,1,0.162,0.284,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,873
1998-06-15,1997,9,37,166,278.31,0.5,5,Dry,39,9,7,5,59,119,0.43,159.3,0.57,159.3,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00929,0.000369,0.12,0.00478,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1998-06-16,1997,9,37,167,274.75,0.5,5,Dry,39,9,7,5,59,119,0.43,155.8,0.57,155.8,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00899,0.000357,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
1998-06-17,1997,9,38,168,272.29,0.51,5,Dry,39,9,7,5,59,119,0.44,153.3,0.56,153.3,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00878,0.000348,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
1998-06-18,1997,9,38,169,269.28,0.51,5,Dry,39,9,7,5,59,119,0.44,150.3,0.56,150.3,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00852,0.000338,0.117,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,804
1998-06-19,1997,9,38,170,266.28,0.52,5,Dry,39,9,7,5,59,119,0.45,147.3,0.55,147.3,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00827,0.000328,0.115,0.00456,1,0.141,0.257,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,788
1998-06-20,1997,9,38,171,263.27,0.52,5,Dry,39,9,7,5,59,119,0.45,144.3,0.55,144.3,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00801,0.000317,0.114,0.00451,1,0.137,0.251,0.00995,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1998-06-21,1997,9,38,172,260.26,0.53,5,Dry,39,9,7,5,59,119,0.46,141.3,0.54,141.3,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00776,0.000307,0.113,0.00446,1,0.133,0.246,0.00973,25,0.936,0.97,0.908,32.4,31.4,31.4,755
1998-06-22,1997,9,38,173,257.25,0.53,5,Dry,39,9,7,5,59,119,0.46,138.3,0.54,138.3,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.0075,0.000297,0.111,0.0044,1,0.129,0.24,0.00951,25,0.934,0.97,0.906,31.7,30.8,30.8,738
1998-06-23,1997,9,38,174,254.24,0.54,5,Dry,39,9,7,5,59,119,0.47,135.2,0.53,135.2,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00725,0.000287,0.11,0.00435,1,0.125,0.235,0.00929,25,0.933,0.97,0.905,31,30.1,30.1,722
1998-06-24,1997,9,39,175,251.24,0.54,5,Dry,39,9,7,5,59,119,0.47,132.2,0.53,132.2,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.00699,0.000276,0.109,0.00429,1,0.121,0.23,0.00908,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1998-06-25,1997,9,39,176,248.23,0.55,5,Dry,39,9,7,5,59,119,0.48,129.2,0.52,129.2,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.101,0.00673,0.000266,0.107,0.00424,1,0.117,0.224,0.00886,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
1998-06-26,1997,9,39,177,245.22,0.55,5,Dry,39,9,7,5,59,119,0.48,126.2,0.52,126.2,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00648,0.000256,0.106,0.00418,1,0.113,0.219,0.00864,25.1,0.929,0.97,0.901,28.9,28,28,672
1998-06-27,1997,9,39,178,242.76,0.56,5,Dry,39,9,7,5,59,119,0.49,123.8,0.51,123.8,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0986,0.00627,0.000247,0.105,0.00414,1,0.11,0.214,0.00846,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1998-06-28,1997,9,39,179,240.3,0.56,5,Dry,39,9,7,5,59,119,0.49,121.3,0.51,121.3,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0978,0.00606,0.000239,0.104,0.00409,1,0.106,0.21,0.00828,25.1,0.926,0.97,0.899,27.7,26.9,26.9,645
1998-06-29,1997,9,39,180,237.84,0.57,5,Dry,39,9,7,5,59,119,0.5,118.8,0.5,118.8,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0969,0.00585,0.000231,0.103,0.00405,1,0.103,0.206,0.00811,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
1998-06-30,1997,9,39,181,235.38,0.57,5,Dry,39,9,7,5,59,119,0.51,116.4,0.49,116.4,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.096,0.00564,0.000222,0.102,0.004,1,0.0996,0.201,0.00793,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
1998-07-01,1997,10,40,182,232.92,0.58,5,Dry,37,8,6,4,53,108,0.46,124.9,0.54,124.9,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.7,27.8,27.8,667
1998-07-02,1997,10,40,183,231.55,0.58,5,Dry,37,8,6,4,53,108,0.47,123.5,0.53,123.5,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
1998-07-03,1997,10,40,184,229.63,0.58,5,Dry,37,8,6,4,53,108,0.47,121.6,0.53,121.6,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.00609,0.000239,0.103,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.9,27,27,649
1998-07-04,1997,10,40,185,227.72,0.59,5,Dry,37,8,6,4,53,108,0.47,119.7,0.53,119.7,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.00809,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
1998-07-05,1997,10,40,186,225.81,0.6,5,Dry,37,8,6,4,53,108,0.48,117.8,0.52,117.8,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00576,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
1998-07-06,1997,10,40,187,223.89,0.6,5,Dry,37,8,6,4,53,108,0.48,115.9,0.52,115.9,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.3,0.922,0.97,0.895,26.5,25.7,25.7,616
1998-07-07,1997,10,40,188,221.98,0.61,5,Dry,37,8,6,4,53,108,0.49,114,0.51,114,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.00389,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1998-07-08,1997,10,41,189,220.06,0.61,5,Dry,37,8,6,4,53,108,0.49,112.1,0.51,112.1,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00754,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
1998-07-09,1997,10,41,190,218.15,0.61,5,Dry,37,8,6,4,53,108,0.49,110.2,0.51,110.2,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.00511,0.000201,0.0975,0.00383,1,0.0912,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
1998-07-10,1997,10,41,191,216.24,0.62,5,Dry,37,8,6,4,53,108,0.5,108.2,0.5,108.2,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00495,0.000194,0.0967,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
1998-07-11,1997,10,41,192,214.32,0.62,5,Dry,37,8,6,4,53,108,0.5,106.3,0.5,106.3,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.00479,0.000188,0.0958,0.00376,1,0.086,0.182,0.00713,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-07-12,1997,10,41,193,212.41,0.63,5,Dry,37,8,6,4,53,108,0.51,104.4,0.49,104.4,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0904,0.00462,0.000181,0.095,0.00372,1,0.0835,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-07-13,1997,10,41,194,210.49,0.64,5,Dry,37,8,6,4,53,108,0.51,102.5,0.49,102.5,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0897,0.00446,0.000175,0.0942,0.00369,1,0.0809,0.175,0.00685,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-07-14,1997,10,41,195,208.58,0.64,5,Dry,37,8,6,4,53,108,0.52,100.6,0.48,100.6,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.089,0.0043,0.000168,0.0933,0.00365,1,0.0783,0.172,0.00672,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-07-15,1997,10,42,196,206.67,0.65,5,Dry,37,8,6,4,53,108,0.52,98.67,0.48,98.67,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0884,0.00414,0.000162,0.0925,0.00362,1,0.0757,0.168,0.00658,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1998-07-16,1997,10,42,197,204.75,0.65,5,Dry,37,8,6,4,53,108,0.53,96.75,0.47,96.75,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00397,0.000155,0.0917,0.00358,1,0.0731,0.165,0.00644,25.4,0,0,0,0,0,0,0
1998-07-17,1997,10,42,198,202.84,0.66,5,Dry,37,8,6,4,53,108,0.53,94.84,0.47,94.84,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00381,0.000149,0.0908,0.00355,1,0.0705,0.161,0.00631,25.4,0,0,0,0,0,0,0
1998-07-18,1997,10,42,199,201.47,0.66,5,Dry,37,8,6,4,53,108,0.54,93.47,0.46,93.47,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00369,0.000144,0.0902,0.00353,1,0.0687,0.159,0.00621,25.4,0,0,0,0,0,0,0
1998-07-19,1997,10,42,200,200.1,0.67,5,Dry,37,8,6,4,53,108,0.54,92.1,0.46,92.1,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00358,0.00014,0.0896,0.0035,1,0.0668,0.156,0.00611,25.4,0,0,0,0,0,0,0
