date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-07-20,1997,10,42,201,198.74,0.67,5,Dry,37,8,6,4,53,108,0.54,90.74,0.46,90.74,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00346,0.000135,0.089,0.00348,1,0.065,0.154,0.00602,25.4,0,0,0,0,0,0,0
1998-07-21,1997,10,42,202,197.37,0.67,5,Dry,37,8,6,4,53,108,0.55,89.37,0.45,89.37,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00335,0.000131,0.0884,0.00345,1,0.0631,0.152,0.00592,25.4,0,0,0,0,0,0,0
1998-07-22,1997,10,43,203,196,0.68,5,Dry,37,8,6,4,53,108,0.55,88,0.45,88,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00323,0.000126,0.0878,0.00343,1,0.0613,0.149,0.00583,25.4,0,0,0,0,0,0,0
1998-07-23,1997,10,43,204,194.63,0.68,5,Dry,37,8,6,4,53,108,0.56,86.63,0.45,86.63,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.00311,0.000122,0.0872,0.00341,1,0.0595,0.147,0.00573,25.4,0,0,0,0,0,0,0
1998-07-24,1997,10,43,205,193.27,0.69,5,Dry,37,8,6,4,53,108,0.56,85.27,0.44,85.27,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.003,0.000117,0.0866,0.00339,1,0.0576,0.144,0.00564,25.4,0,0,0,0,0,0,0
1998-07-25,1997,10,43,206,191.9,0.69,5,Dry,37,8,6,4,53,108,0.56,83.9,0.44,83.9,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00288,0.000113,0.086,0.00336,1,0.0558,0.142,0.00554,25.4,0,0,0,0,0,0,0
1998-07-26,1997,10,43,207,190.53,0.7,5,Dry,37,8,6,4,53,108,0.57,82.53,0.43,82.53,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0854,0.00334,1,0.0539,0.139,0.00545,25.4,0,0,0,0,0,0,0
1998-07-27,1997,10,43,208,189.17,0.7,5,Dry,37,8,6,4,53,108,0.57,81.17,0.43,81.17,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00265,0.000104,0.0848,0.00332,1,0.0521,0.137,0.00535,25.4,0,0,0,0,0,0,0
1998-07-28,1997,10,43,209,187.8,0.71,5,Dry,37,8,6,4,53,108,0.57,79.8,0.42,79.8,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00253,0.000099,0.0842,0.00329,1,0.0502,0.134,0.00526,25.4,0,0,0,0,0,0,0
1998-07-29,1997,10,44,210,186.43,0.71,5,Dry,37,8,6,4,53,108,0.58,78.43,0.42,78.43,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00242,0.0000945,0.0836,0.00327,1,0.0484,0.132,0.00516,25.4,0,0,0,0,0,0,0
1998-07-30,1997,10,44,211,185.06,0.72,5,Dry,37,8,6,4,53,108,0.58,77.06,0.42,77.06,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.0023,0.00009,0.083,0.00325,1,0.0465,0.13,0.00507,25.4,0,0,0,0,0,0,0
1998-07-31,1997,10,44,212,183.7,0.72,5,Dry,37,8,6,4,53,108,0.59,75.7,0.41,75.7,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000854,0.0824,0.00322,1,0.0447,0.127,0.00497,25.4,0,0,0,0,0,0,0
1998-08-01,1997,11,44,213,182.33,0.73,5,Dry,34,7,5,3,44,93,0.51,89.33,0.49,89.33,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00334,0.000131,0.0866,0.00339,1,0.0631,0.15,0.00586,25.4,0,0,0,0,0,0,0
1998-08-02,1997,11,44,214,179.32,0.74,5,Dry,34,7,5,3,44,93,0.52,86.32,0.48,86.32,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00309,0.000121,0.0853,0.00334,1,0.059,0.144,0.00565,25.4,0,0,0,0,0,0,0
1998-08-03,1997,11,44,215,177.95,0.74,5,Dry,34,7,5,3,44,93,0.52,84.95,0.48,84.95,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00297,0.000116,0.0847,0.00332,1,0.0572,0.142,0.00555,25.4,0,0,0,0,0,0,0
1998-08-04,1997,11,44,216,176.04,0.75,5,Dry,34,7,5,3,44,93,0.53,83.04,0.47,83.04,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00281,0.00011,0.0839,0.00328,1,0.0546,0.138,0.00542,25.4,0,0,0,0,0,0,0
1998-08-05,1997,11,45,217,174.13,0.75,5,Dry,34,7,5,3,44,93,0.53,81.13,0.47,81.13,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00265,0.000104,0.083,0.00325,1,0.052,0.135,0.00529,25.4,0,0,0,0,0,0,0
1998-08-06,1997,11,45,218,172.21,0.76,5,Dry,34,7,5,3,44,93,0.54,79.21,0.46,79.21,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00248,0.0000972,0.0822,0.00322,1,0.0494,0.132,0.00515,25.4,0,0,0,0,0,0,0
1998-08-07,1997,11,45,219,170.3,0.76,5,Dry,34,7,5,3,44,93,0.55,77.3,0.45,77.3,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00232,0.0000909,0.0814,0.00319,1,0.0469,0.128,0.00502,25.4,0,0,0,0,0,0,0
1998-08-08,1997,11,45,220,168.38,0.77,5,Dry,34,7,5,3,44,93,0.55,75.38,0.45,75.38,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00216,0.0000845,0.0805,0.00315,1,0.0443,0.125,0.00489,25.4,0,0,0,0,0,0,0
1998-08-09,1997,11,45,221,166.47,0.78,5,Dry,34,7,5,3,44,93,0.56,73.47,0.44,73.47,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0777,0.00199,0.0000781,0.0797,0.00312,1,0.0417,0.121,0.00475,25.4,0,0,0,0,0,0,0
1998-08-10,1997,11,45,222,164.56,0.78,5,Dry,34,7,5,3,44,93,0.56,71.56,0.43,71.56,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.077,0.00183,0.0000718,0.0789,0.00309,1,0.0391,0.118,0.00462,25.4,0,0,0,0,0,0,0
1998-08-11,1997,11,45,223,162.64,0.79,5,Dry,34,7,5,3,44,93,0.57,69.64,0.43,69.64,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00167,0.0000654,0.078,0.00306,1,0.0365,0.115,0.00449,25.4,0,0,0,0,0,0,0
1998-08-12,1997,11,46,224,161.28,0.79,5,Dry,34,7,5,3,44,93,0.58,68.28,0.42,68.28,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00155,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
1998-08-13,1997,11,46,225,159.91,0.79,5,Dry,34,7,5,3,44,93,0.58,66.91,0.42,66.91,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00144,0.0000563,0.0768,0.00301,1,0.0328,0.11,0.0043,25.4,0,0,0,0,0,0,0
1998-08-14,1997,11,46,226,158.54,0.8,5,Dry,34,7,5,3,44,93,0.59,65.54,0.41,65.54,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000518,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
1998-08-15,1997,11,46,227,157.17,0.8,5,Dry,34,7,5,3,44,93,0.59,64.17,0.41,64.17,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.0012,0.0000472,0.0756,0.00296,1,0.0291,0.105,0.00411,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,155.81,0.81,5,Dry,34,7,5,3,44,93,0.6,62.81,0.4,62.81,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00109,0.0000427,0.075,0.00294,1,0.0273,0.102,0.00401,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,154.44,0.81,5,Dry,34,7,5,3,44,93,0.6,61.44,0.4,61.44,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0735,0.000972,0.0000381,0.0744,0.00292,1,0.0254,0.0999,0.00391,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,153.07,0.82,5,Dry,34,7,5,3,44,93,0.61,60.07,0.39,60.07,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000856,0.0000336,0.0738,0.00289,1,0.0236,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,151.7,0.82,5,Dry,34,7,5,3,44,93,0.61,58.7,0.39,58.7,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0725,0.00074,0.000029,0.0732,0.00287,1,0.0217,0.095,0.00372,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,150.34,0.82,5,Dry,34,7,5,3,44,93,0.62,57.34,0.38,57.34,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000624,0.0000245,0.0726,0.00285,1,0.0199,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,148.97,0.83,5,Dry,34,7,5,3,44,93,0.62,55.97,0.38,55.97,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000507,0.0000199,0.072,0.00282,1,0.0181,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,147.6,0.83,5,Dry,34,7,5,3,44,93,0.63,54.6,0.37,54.6,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.071,0.000391,0.0000153,0.0714,0.0028,1,0.0162,0.0876,0.00344,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,146.24,0.84,5,Dry,34,7,5,3,44,93,0.64,53.24,0.36,53.24,0,0,0,0,-3,3,34,7,5,0,47,99.2,990,964.5,25.5,0.0708,0.000275,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,144.87,0.84,5,Dry,34,7,5,3,44,93,0.64,51.87,0.36,51.87,0,0,0,0,-3,3,34,7,5,0,47,97.9,990,964.5,25.5,0.0708,0.000159,0.00000623,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,144.6,0.84,5,Dry,34,7,5,3,44,93,0.64,51.6,0.36,51.6,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000136,0.00000533,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,143.78,0.85,5,Dry,34,7,5,3,44,93,0.65,50.78,0.35,50.78,0,0,0,0,-3,3,34,7,5,0,47,96.8,990,964.5,25.5,0.0708,0.0000663,0.0000026,0.0709,0.00278,1,0.0111,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,142.95,0.85,5,Dry,34,7,5,3,44,93,0.65,49.95,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,142.13,0.85,5,Dry,34,7,5,3,44,93,0.65,49.13,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,141.31,0.86,5,Dry,34,7,5,3,44,93,0.66,48.31,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,140.49,0.86,5,Dry,34,7,5,3,44,93,0.66,47.49,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,139.67,0.86,5,Dry,34,7,5,3,44,93,0.67,46.67,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,137.76,0.87,5,Dry,30,6,4,2,30,72,0.52,65.76,0.48,65.76,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00134,0.0000525,0.0742,0.00291,1,0.0313,0.105,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
1998-09-02,1997,12,49,245,134.75,0.88,5,Dry,30,6,4,2,30,72,0.53,62.75,0.47,62.75,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00108,0.0000425,0.0729,0.00286,1,0.0272,0.1,0.00393,25.4,0.873,0.96,0.838,13.6,13.1,13.1,314
1998-09-03,1997,12,49,246,132.29,0.88,5,Dry,30,6,4,2,30,72,0.54,60.29,0.46,60.29,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000875,0.0000343,0.0718,0.00282,1,0.0239,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1998-09-04,1997,12,49,247,129.83,0.89,5,Dry,30,6,4,2,30,72,0.56,57.83,0.45,57.83,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1998-09-05,1997,12,49,248,127.37,0.9,5,Dry,30,6,4,2,30,72,0.56,55.37,0.43,55.37,0,0,0,0,-2,2,30,6,4,0,32,95.4,990,964.5,25.5,0.0708,0.000456,0.0000179,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1998-09-06,1997,12,49,249,126,0.9,5,Dry,30,6,4,2,30,72,0.57,54,0.43,54,0,0,0,0,-2,2,30,6,4,0,32,94,990,964.5,25.5,0.0708,0.00034,0.0000133,0.0712,0.00279,1,0.0154,0.0866,0.00339,25.4,0,0,0,0,0,0,0
1998-09-07,1997,12,49,250,124.09,0.9,5,Dry,30,6,4,2,30,72,0.58,52.09,0.42,52.09,0,0,0,0,-2,2,30,6,4,0,32,92.1,990,964.5,25.5,0.0708,0.000178,0.00000697,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1998-09-08,1997,12,49,251,122.17,0.91,5,Dry,30,6,4,2,30,72,0.59,50.17,0.41,50.17,0,0,0,0,-2,2,30,6,4,0,32,90.2,990,964.5,25.5,0.0708,0.0000145,5.67e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1998-09-09,1997,12,50,252,120.26,0.91,5,Dry,30,6,4,2,30,72,0.6,48.26,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-10,1997,12,50,253,118.35,0.91,5,Dry,30,6,4,2,30,72,0.61,46.35,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-11,1997,12,50,254,116.43,0.92,5,Dry,30,6,4,2,30,72,0.62,44.43,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-12,1997,12,50,255,114.52,0.92,5,Dry,30,6,4,2,30,72,0.63,42.52,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-13,1997,12,50,256,112.6,0.92,5,Dry,30,6,4,2,30,72,0.64,40.6,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-14,1997,12,50,257,111.24,0.93,5,Dry,30,6,4,2,30,72,0.65,39.24,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-15,1997,12,50,258,109.87,0.93,5,Dry,30,6,4,2,30,72,0.66,37.87,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-16,1997,12,51,259,108.5,0.93,5,Dry,30,6,4,2,30,72,0.66,36.5,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-17,1997,12,51,260,107.13,0.94,5,Dry,30,6,4,2,30,72,0.67,35.13,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-18,1997,12,51,261,105.77,0.94,5,Dry,30,6,4,2,30,72,0.68,33.77,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-19,1997,12,51,262,104.4,0.95,5,Dry,30,6,4,2,30,72,0.69,32.4,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-20,1997,12,51,263,103.03,0.95,5,Dry,30,6,4,2,30,72,0.7,31.03,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-21,1997,12,51,264,102.76,0.95,5,Dry,30,6,4,2,30,72,0.7,30.76,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-22,1997,12,51,265,101.94,0.95,5,Dry,30,6,4,2,30,72,0.71,29.94,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-23,1997,12,52,266,101.12,0.95,5,Dry,30,6,4,2,30,72,0.71,29.12,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,100.3,0.96,5,Dry,30,6,4,2,30,72,0.72,28.3,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,99.48,0.96,5,Dry,30,6,4,2,30,72,0.72,27.48,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,98.66,0.96,5,Dry,30,6,4,2,30,72,0.73,26.66,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,97.84,0.96,5,Dry,30,6,4,2,30,72,0.74,25.84,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,97.02,0.96,5,Dry,30,6,4,2,30,72,0.74,25.02,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,96.74,0.96,5,Dry,30,6,4,2,30,72,0.74,24.74,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,96.47,0.96,5,Dry,30,6,4,2,30,72,0.75,24.47,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,95.65,0.96,5,Dry,24,4,2,2,20,52,0.54,43.65,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-02,1998,1,1,275,94.83,0.96,5,Dry,24,4,2,2,20,52,0.55,42.83,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-03,1998,1,1,276,94.56,0.96,5,Dry,24,4,2,2,20,52,0.55,42.56,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-04,1998,1,1,277,94.28,0.96,5,Dry,24,4,2,2,20,52,0.55,42.28,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-05,1998,1,1,278,93.46,0.97,5,Dry,24,4,2,2,20,52,0.56,41.46,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-06,1998,1,1,279,92.64,0.97,5,Dry,24,4,2,2,20,52,0.56,40.64,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-07,1998,1,1,280,91.82,0.97,5,Dry,24,4,2,2,20,52,0.57,39.82,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-08,1998,1,2,281,91,0.97,5,Dry,24,4,2,2,20,52,0.57,39,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-09,1998,1,2,282,90.18,0.97,5,Dry,24,4,2,2,20,52,0.58,38.18,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-10,1998,1,2,283,89.36,0.97,5,Dry,24,4,2,2,20,52,0.58,37.36,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-11,1998,1,2,284,88.54,0.97,5,Dry,24,4,2,2,20,52,0.59,36.54,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-12,1998,1,2,285,87.72,0.97,5,Dry,24,4,2,2,20,52,0.59,35.72,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-13,1998,1,2,286,86.9,0.97,5,Dry,24,4,2,2,20,52,0.6,34.9,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-14,1998,1,2,287,86.08,0.97,5,Dry,24,4,2,2,20,52,0.6,34.08,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,85.26,0.97,5,Dry,24,4,2,2,20,52,0.61,33.26,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,84.99,0.97,5,Dry,24,4,2,2,20,52,0.61,32.99,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,84.71,0.97,5,Dry,24,4,2,2,20,52,0.61,32.71,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,83.89,0.97,5,Dry,24,4,2,2,20,52,0.62,31.89,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,83.07,0.98,5,Dry,24,4,2,2,20,52,0.63,31.07,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,82.25,0.98,5,Dry,24,4,2,2,20,52,0.63,30.25,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,81.43,0.98,5,Dry,24,4,2,2,20,52,0.64,29.43,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,81.16,0.98,5,Dry,24,4,2,2,20,52,0.64,29.16,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,80.88,0.98,5,Dry,24,4,2,2,20,52,0.64,28.88,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,80.61,0.98,5,Dry,24,4,2,2,20,52,0.65,28.61,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,80.34,0.98,5,Dry,24,4,2,2,20,52,0.65,28.34,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,80.06,0.98,5,Dry,24,4,2,2,20,52,0.65,28.06,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,79.79,0.98,5,Dry,24,4,2,2,20,52,0.65,27.79,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,79.52,0.98,5,Dry,24,4,2,2,20,52,0.65,27.52,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,80.34,0.98,5,Dry,24,4,2,2,20,52,0.65,28.34,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,80.61,0.98,5,Dry,24,4,2,2,20,52,0.65,28.61,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,79.79,0.98,5,Dry,24,4,2,2,20,52,0.65,27.79,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,80.61,0.98,5,Dry,23,4,2,2,19,50,0.62,30.61,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,81.98,0.98,5,Dry,23,4,2,2,19,50,0.61,31.98,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,82.25,0.98,5,Dry,23,4,2,2,19,50,0.61,32.25,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,83.07,0.98,5,Dry,23,4,2,2,19,50,0.6,33.07,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,86.08,0.97,5,Dry,23,4,2,2,19,50,0.58,36.08,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,88.54,0.97,5,Dry,23,4,2,2,19,50,0.56,38.54,0.43,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,93.74,0.96,5,Dry,23,4,2,2,19,50,0.53,43.74,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-08,1998,2,6,312,97.84,0.96,5,Dry,23,4,2,2,19,50,0.51,47.84,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-09,1998,2,6,313,98.66,0.96,5,Dry,23,4,2,2,19,50,0.51,48.66,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-10,1998,2,6,314,98.93,0.96,5,Dry,23,4,2,2,19,50,0.51,48.93,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-11,1998,2,6,315,102.49,0.95,5,Dry,23,4,2,2,19,50,0.49,52.49,0.51,52.49,0,0,0,0,-2,2,23,4,2,0,21,81.5,990,964.5,25.5,0.0708,0.000212,0.0000083,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1998-11-12,1998,2,7,316,107.13,0.94,5,Dry,23,4,2,2,19,50,0.47,57.13,0.53,57.13,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1998-11-13,1998,2,7,317,107.95,0.94,5,Dry,23,4,2,2,19,50,0.46,57.95,0.54,57.95,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1998-11-14,1998,2,7,318,108.78,0.93,5,Dry,23,4,2,2,19,50,0.46,58.78,0.54,58.78,0,0,0,0,-2,2,23,4,2,0,21,87.8,990,964.5,25.5,0.0708,0.000746,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1998-11-15,1998,2,7,319,112.33,0.92,5,Dry,23,4,2,2,19,50,0.45,62.33,0.56,62.33,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0266,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1998-11-16,1998,2,7,320,115.88,0.92,5,Dry,23,4,2,2,19,50,0.43,65.88,0.57,65.88,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.0000529,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,337
1998-11-17,1998,2,7,321,116.7,0.92,5,Dry,23,4,2,2,19,50,0.43,66.7,0.57,66.7,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1998-11-18,1998,2,7,322,116.43,0.92,5,Dry,23,4,2,2,19,50,0.43,66.43,0.57,66.43,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1998-11-19,1998,2,8,323,116.16,0.92,5,Dry,23,4,2,2,19,50,0.43,66.16,0.57,66.16,0,0,0,0,-2,2,23,4,2,0,21,95.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1998-11-20,1998,2,8,324,116.98,0.91,5,Dry,23,4,2,2,19,50,0.43,66.98,0.57,66.98,0,0,0,0,-2,2,23,4,2,0,21,96,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-11-21,1998,2,8,325,117.8,0.91,5,Dry,23,4,2,2,19,50,0.42,67.8,0.58,67.8,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00151,0.0000593,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1998-11-22,1998,2,8,326,118.62,0.91,5,Dry,23,4,2,2,19,50,0.42,68.62,0.58,68.62,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0351,0.108,0.00422,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
1998-11-23,1998,2,8,327,118.35,0.91,5,Dry,23,4,2,2,19,50,0.42,68.35,0.58,68.35,0,0,0,0,-2,2,23,4,2,0,21,97.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1998-11-24,1998,2,8,328,116.98,0.91,5,Dry,23,4,2,2,19,50,0.43,66.98,0.57,66.98,0,0,0,0,-2,2,23,4,2,0,21,96,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-11-25,1998,2,8,329,117.25,0.91,5,Dry,23,4,2,2,19,50,0.43,67.25,0.57,67.25,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
1998-11-26,1998,2,9,330,119.17,0.91,5,Dry,23,4,2,2,19,50,0.42,69.17,0.58,69.17,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1998-11-27,1998,2,9,331,122.17,0.91,5,Dry,23,4,2,2,19,50,0.41,72.17,0.59,72.17,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000739,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,16,16,383
1998-11-28,1998,2,9,332,124.09,0.9,5,Dry,23,4,2,2,19,50,0.4,74.09,0.6,74.09,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000803,0.074,0.0029,1,0.0425,0.116,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1998-11-29,1998,2,9,333,124.36,0.9,5,Dry,23,4,2,2,19,50,0.4,74.36,0.6,74.36,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000812,0.0741,0.00291,1,0.0429,0.117,0.00459,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
1998-11-30,1998,2,9,334,124.63,0.9,5,Dry,23,4,2,2,19,50,0.4,74.63,0.6,74.63,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000821,0.0742,0.00291,1,0.0433,0.117,0.00461,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
1998-12-01,1998,3,9,335,126,0.9,5,Dry,26,4,3,2,24,59,0.47,67,0.53,67,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0708,0.00145,0.0000567,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-12-02,1998,3,9,336,127.92,0.89,5,Dry,26,4,3,2,24,59,0.46,68.92,0.54,68.92,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0355,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
1998-12-03,1998,3,10,337,129.83,0.89,5,Dry,26,4,3,2,24,59,0.45,70.83,0.55,70.83,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000694,0.0739,0.0029,1,0.0381,0.112,0.00439,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1998-12-04,1998,3,10,338,132.84,0.88,5,Dry,26,4,3,2,24,59,0.44,73.84,0.56,73.84,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00203,0.0000795,0.0753,0.00295,1,0.0422,0.117,0.00461,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1998-12-05,1998,3,10,339,135.85,0.87,5,Dry,26,4,3,2,24,59,0.43,76.85,0.57,76.85,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000895,0.0766,0.003,1,0.0462,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1998-12-06,1998,3,10,340,139.95,0.86,5,Dry,26,4,3,2,24,59,0.42,80.95,0.58,80.95,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00263,0.000103,0.0784,0.00307,1,0.0518,0.13,0.0051,25.4,0.932,0.96,0.895,18.8,18,18,433
1998-12-07,1998,3,10,341,141.86,0.85,5,Dry,26,4,3,2,24,59,0.42,82.86,0.58,82.86,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.00011,0.0792,0.00311,1,0.0544,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1998-12-08,1998,3,10,342,143.23,0.85,5,Dry,26,4,3,2,24,59,0.41,84.23,0.59,84.23,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0562,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1998-12-09,1998,3,10,343,144.6,0.84,5,Dry,26,4,3,2,24,59,0.41,85.6,0.59,85.6,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0804,0.00315,1,0.0581,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,456
1998-12-10,1998,3,11,344,145.96,0.84,5,Dry,26,4,3,2,24,59,0.4,86.96,0.6,86.96,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0599,0.141,0.00553,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1998-12-11,1998,3,11,345,148.42,0.83,5,Dry,26,4,3,2,24,59,0.4,89.42,0.6,89.42,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0632,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-12-12,1998,3,11,346,148.15,0.83,5,Dry,26,4,3,2,24,59,0.4,89.15,0.6,89.15,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00333,0.000131,0.082,0.00321,1,0.0629,0.145,0.00568,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1998-12-13,1998,3,11,347,146.78,0.84,5,Dry,26,4,3,2,24,59,0.4,87.78,0.6,87.78,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00321,0.000126,0.0814,0.00319,1,0.061,0.142,0.00558,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1998-12-14,1998,3,11,348,148.15,0.83,5,Dry,26,4,3,2,24,59,0.4,89.15,0.6,89.15,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00333,0.000131,0.082,0.00321,1,0.0629,0.145,0.00568,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1998-12-15,1998,3,11,349,148.42,0.83,5,Dry,26,4,3,2,24,59,0.4,89.42,0.6,89.42,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0632,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-12-16,1998,3,11,350,149.24,0.83,5,Dry,26,4,3,2,24,59,0.4,90.24,0.6,90.24,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1998-12-17,1998,3,12,351,150.06,0.82,5,Dry,26,4,3,2,24,59,0.39,91.06,0.61,91.06,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0654,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1998-12-18,1998,3,12,352,150.88,0.82,5,Dry,26,4,3,2,24,59,0.39,91.88,0.61,91.88,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.00014,0.0832,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1998-12-19,1998,3,12,353,153.35,0.81,5,Dry,26,4,3,2,24,59,0.39,94.35,0.61,94.35,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0842,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-12-20,1998,3,12,354,152.53,0.82,5,Dry,26,4,3,2,24,59,0.39,93.53,0.61,93.53,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0688,0.153,0.00599,25.4,0.918,0.966,0.886,21.3,20.6,20.6,495
1998-12-21,1998,3,12,355,151.16,0.82,5,Dry,26,4,3,2,24,59,0.39,92.16,0.61,92.16,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.000141,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1998-12-22,1998,3,12,356,153.07,0.82,5,Dry,26,4,3,2,24,59,0.39,94.07,0.61,94.07,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1998-12-23,1998,3,12,357,158.27,0.8,5,Dry,26,4,3,2,24,59,0.37,99.27,0.63,99.27,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-12-24,1998,3,13,358,162.92,0.79,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1998-12-25,1998,3,13,359,167.56,0.77,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
1998-12-26,1998,3,13,360,172.21,0.76,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.893,25.9,25.1,25.1,603
1998-12-27,1998,3,13,361,176.86,0.74,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0945,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1998-12-28,1998,3,13,362,181.51,0.73,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00616,0.000241,0.0966,0.00378,1,0.108,0.204,0.008,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-12-29,1998,3,13,363,182.88,0.73,5,Dry,26,4,3,2,24,59,0.32,123.9,0.68,123.9,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00628,0.000246,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1998-12-30,1998,3,13,364,184.24,0.72,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
1998-12-31,1998,3,14,365,188.35,0.71,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
1999-01-01,1998,4,14,1,192.45,0.69,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1999-01-02,1998,4,14,2,197.64,0.67,5,Dry,29,5,4,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1999-01-03,1998,4,14,3,202.84,0.66,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,700
1999-01-04,1998,4,14,4,205.85,0.65,5,Dry,29,5,4,2,33,73,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-01-05,1998,4,14,5,208.31,0.64,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
1999-01-06,1998,4,14,6,211.31,0.63,5,Dry,29,5,4,2,33,73,0.34,138.3,0.66,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
1999-01-07,1998,4,15,7,211.59,0.63,5,Dry,29,5,4,2,33,73,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,748
1999-01-08,1998,4,15,8,215.14,0.62,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,32,32,767
1999-01-09,1998,4,15,9,221.43,0.61,5,Dry,29,5,4,2,33,73,0.33,148.4,0.67,148.4,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00837,0.000328,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.4,33.4,802
1999-01-10,1998,4,15,10,228.81,0.59,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1999-01-11,1998,4,15,11,235.65,0.57,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
1999-01-12,1998,4,15,12,242.49,0.56,5,Dry,29,5,4,2,33,73,0.3,169.5,0.7,169.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1999-01-13,1998,4,15,13,247.13,0.55,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,948
1999-01-14,1998,4,16,14,253.42,0.54,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
1999-01-15,1998,4,16,15,261.35,0.52,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1999-01-16,1998,4,16,16,269.28,0.51,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
1999-01-17,1998,4,16,17,275.03,0.5,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
1999-01-18,1998,4,16,18,277.49,0.5,5,Dry,29,5,4,2,33,73,0.26,204.5,0.74,204.5,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
1999-01-19,1998,4,16,19,282.13,0.49,5,Dry,29,5,4,2,33,73,0.26,209.1,0.74,209.1,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
1999-01-20,1998,4,16,20,287.88,0.48,5,Dry,29,5,4,2,33,73,0.25,214.9,0.75,214.9,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1999-01-21,1998,4,17,21,294.17,0.48,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1999-01-22,1998,4,17,22,301,0.47,5,Dry,29,5,4,2,33,73,0.24,228,0.76,228,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
1999-01-23,1998,4,17,23,308.38,0.46,5,Dry,29,5,4,2,33,73,0.24,235.4,0.76,235.4,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1999-01-24,1998,4,17,24,315.77,0.45,5,Dry,29,5,4,2,33,73,0.23,242.8,0.77,242.8,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1999-01-25,1998,4,17,25,324.24,0.44,5,Dry,29,5,4,2,33,73,0.23,251.2,0.78,251.2,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000704,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
1999-01-26,1998,4,17,26,332.17,0.43,5,Dry,29,5,4,2,33,73,0.22,259.2,0.78,259.2,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000855,0.162,0.00649,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1999-01-27,1998,4,17,27,339.01,0.42,5,Dry,29,5,4,2,33,73,0.21,266,0.79,266,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000986,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29.1,58.1,1390
1999-01-28,1998,4,18,28,343.66,0.42,5,Dry,29,5,4,2,33,73,0.21,270.7,0.79,270.7,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
1999-01-29,1998,4,18,29,348.31,0.41,5,Dry,29,5,4,2,33,73,0.21,275.3,0.79,275.3,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
1999-01-30,1998,4,18,30,354.6,0.41,5,Dry,29,5,4,2,33,73,0.21,281.6,0.79,281.6,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0319,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
1999-01-31,1998,4,18,31,362.53,0.4,5,Dry,29,5,4,2,33,73,0.2,289.5,0.8,289.5,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
1999-02-01,1998,5,18,32,374.83,0.39,5,Dry,31,6,4,3,41,85,0.23,289.8,0.77,289.8,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1510
1999-02-02,1998,5,18,33,390.96,0.37,5,Dry,31,6,4,3,41,85,0.22,306,0.78,306,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
1999-02-03,1998,5,18,34,407.64,0.36,5,Dry,31,6,4,3,41,85,0.21,322.6,0.79,322.6,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0513,0.00209,0.215,0.00876,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70.1,1680
1999-02-04,1998,5,19,35,425.42,0.35,5,Dry,31,6,4,3,41,85,0.2,340.4,0.8,340.4,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
1999-02-05,1998,5,19,36,443.74,0.33,5,Dry,31,6,4,3,41,85,0.19,358.7,0.81,358.7,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40,39.1,78.2,1880
1999-02-06,1998,5,19,37,463.15,0.31,5,Dry,31,6,4,3,41,85,0.18,378.1,0.82,378.1,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
1999-02-07,1998,5,19,38,484.2,0.3,5,Dry,31,6,4,3,41,85,0.18,399.2,0.82,399.2,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.4,43.5,86.9,2090
1999-02-08,1998,5,19,39,507.99,0.28,5,Dry,31,6,4,3,41,85,0.17,423,0.83,423,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0987,0.00409,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
1999-02-09,1998,5,19,40,529.05,0.27,5,Dry,31,6,4,3,41,85,0.16,444.1,0.84,444.1,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
1999-02-10,1998,5,19,41,550.1,0.26,5,Dry,31,6,4,3,41,85,0.15,465.1,0.84,465.1,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
1999-02-11,1998,5,20,42,572.25,0.25,5,Dry,31,6,4,3,41,85,0.15,487.3,0.85,487.3,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
1999-02-12,1998,5,20,43,590.57,0.24,5,Dry,31,6,4,3,41,85,0.14,505.6,0.86,505.6,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00584,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
1999-02-13,1998,5,20,44,604.52,0.24,5,Dry,31,6,4,3,41,85,0.14,519.5,0.86,519.5,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
1999-02-14,1998,5,20,45,620.65,0.23,5,Dry,31,6,4,3,41,85,0.14,535.6,0.86,535.6,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
1999-02-15,1998,5,20,46,634.05,0.22,5,Dry,31,6,4,3,41,85,0.13,549,0.87,549,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
1999-02-16,1998,5,20,47,643.62,0.22,5,Dry,31,6,4,3,41,85,0.13,558.6,0.87,558.6,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
1999-02-17,1998,5,20,48,653.19,0.21,5,Dry,31,6,4,3,41,85,0.13,568.2,0.87,568.2,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
1999-02-18,1998,5,21,49,661.12,0.21,5,Dry,31,6,4,3,41,85,0.13,576.1,0.87,576.1,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1999-02-19,1998,5,21,50,672.88,0.2,5,Dry,31,6,4,3,41,85,0.13,587.9,0.87,587.9,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.478,0.0204,3,0.207,0.685,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
1999-02-20,1998,5,21,51,684.09,0.2,5,Dry,31,6,4,3,41,85,0.12,599.1,0.88,599.1,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
1999-02-21,1998,5,21,52,692.02,0.2,5,Dry,31,6,4,3,41,85,0.12,607,0.88,607,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
1999-02-22,1998,5,21,53,701.04,0.19,5,Dry,31,6,4,3,41,85,0.12,616,0.88,616,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
1999-02-23,1998,5,21,54,708.97,0.19,5,Dry,31,6,4,3,41,85,0.12,624,0.88,624,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00936,0.522,0.0224,3,0.223,0.746,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
1999-02-24,1998,5,21,55,719.63,0.19,5,Dry,31,6,4,3,41,85,0.12,634.6,0.88,634.6,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.31,0.225,0.00969,0.535,0.0231,3,0.228,0.763,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1999-02-25,1998,5,22,56,729.75,0.18,5,Dry,31,6,4,3,41,85,0.12,644.8,0.88,644.8,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.00999,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3190
1999-02-26,1998,5,22,57,738.23,0.18,5,Dry,31,6,4,3,41,85,0.12,653.2,0.89,653.2,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0103,0.558,0.0241,3,0.236,0.795,0.0343,22.4,0.956,0.98,0.937,45.7,44.7,134,3220
1999-02-27,1998,5,22,58,747.25,0.18,5,Dry,31,6,4,3,41,85,0.11,662.3,0.89,662.3,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0246,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1999-02-28,1998,5,22,59,756.28,0.18,5,Dry,31,6,4,3,41,85,0.11,671.3,0.89,671.3,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.581,0.0252,3,0.245,0.825,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
1999-03-01,1998,6,22,60,765.3,0.17,5,Dry,36,8,6,4,53,107,0.14,658.3,0.86,658.3,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
1999-03-02,1998,6,22,61,772.32,0.17,5,Dry,36,8,6,4,53,107,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1999-03-03,1998,6,22,62,780.6,0.17,5,Dry,36,8,6,4,53,107,0.14,673.6,0.86,673.6,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
1999-03-04,1998,6,23,63,793.6,0.16,5,Dry,36,8,6,4,53,107,0.14,686.6,0.86,686.6,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
1999-03-05,1998,6,23,64,808.3,0.16,5,Dry,36,8,6,4,53,107,0.13,701.3,0.87,701.3,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
1999-03-06,1998,6,23,65,820.61,0.15,5,Dry,36,8,6,4,53,107,0.13,713.6,0.87,713.6,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.36,0.278,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1999-03-07,1998,6,23,66,833.58,0.15,5,Dry,36,8,6,4,53,107,0.13,726.6,0.87,726.6,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.924,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1999-03-08,1998,6,23,67,847.12,0.15,5,Dry,36,8,6,4,53,107,0.13,740.1,0.87,740.1,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.674,0.0297,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
