date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-03-09,1998,6,23,68,857.11,0.14,5,Dry,36,8,6,4,53,107,0.13,750.1,0.88,750.1,0,0,0,0,-4,4,36,8,6,0,57,800,990,967.3,22.7,0.387,0.302,0.0133,0.689,0.0304,3,0.28,0.969,0.0428,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1999-03-10,1998,6,23,69,863.22,0.14,5,Dry,36,8,6,4,53,107,0.12,756.2,0.88,756.2,0,0,0,0,-4,4,36,8,6,0,57,806,990,967.4,22.6,0.393,0.305,0.0135,0.698,0.0308,3,0.282,0.98,0.0433,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1999-03-11,1998,6,24,70,865.28,0.14,5,Dry,36,8,6,4,53,107,0.12,758.3,0.88,758.3,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.395,0.306,0.0135,0.701,0.031,3,0.282,0.983,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1999-03-12,1998,6,24,71,867.34,0.14,5,Dry,36,8,6,4,53,107,0.12,760.3,0.88,760.3,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
1999-03-13,1998,6,24,72,865.28,0.14,5,Dry,36,8,6,4,53,107,0.12,758.3,0.88,758.3,0,0,0,0,-4,4,36,8,6,0,57,808,990,967.4,22.6,0.395,0.306,0.0135,0.701,0.031,3,0.282,0.983,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
1999-03-14,1998,6,24,73,867.34,0.14,5,Dry,36,8,6,4,53,107,0.12,760.3,0.88,760.3,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
1999-03-15,1998,6,24,74,873.59,0.14,5,Dry,36,8,6,4,53,107,0.12,766.6,0.88,766.6,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.402,0.31,0.0137,0.713,0.0315,3,0.284,0.997,0.0441,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1999-03-16,1998,6,24,75,884.19,0.14,5,Dry,36,8,6,4,53,107,0.12,777.2,0.88,777.2,0,0,0,0,-4,4,36,8,6,0,57,827,990,967.4,22.6,0.412,0.315,0.014,0.727,0.0322,3,0.287,1.01,0.045,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1999-03-17,1998,6,24,76,894.99,0.14,5,Dry,36,8,6,4,53,107,0.12,788,0.88,788,0,0,0,0,-4,4,36,8,6,0,57,838,990,967.5,22.5,0.422,0.32,0.0142,0.742,0.033,4,0.208,0.951,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
1999-03-18,1998,6,25,77,905.99,0.13,5,Dry,36,8,6,4,53,107,0.12,799,0.88,799,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.432,0.326,0.0145,0.758,0.0337,4,0.212,0.97,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3760
1999-03-19,1998,6,25,78,921.71,0.13,5,Dry,36,8,6,4,53,107,0.12,814.7,0.88,814.7,0,0,0,0,-4,4,36,8,6,0,57,865,990,967.6,22.4,0.447,0.333,0.0149,0.78,0.0348,4,0.217,0.997,0.0445,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1999-03-20,1998,6,25,79,942.44,0.13,5,Dry,36,8,6,4,53,107,0.11,835.4,0.89,835.4,0,0,0,0,-4,4,36,8,6,0,57,885,990,967.7,22.3,0.465,0.343,0.0154,0.809,0.0362,4,0.224,1.03,0.0463,21.3,0.954,0.98,0.935,41.6,40.8,163,3910
1999-03-21,1998,6,25,80,963.7,0.12,5,Dry,36,8,6,4,53,107,0.11,856.7,0.89,856.7,0,0,0,0,-4,4,36,8,6,0,57,907,990,967.8,22.2,0.485,0.354,0.0159,0.839,0.0377,4,0.232,1.07,0.0481,21.2,0.955,0.98,0.936,42.5,41.6,166,3990
1999-03-22,1998,6,25,81,990.38,0.12,5,Dry,36,8,6,4,53,107,0.11,883.4,0.89,883.4,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.367,0.0166,0.876,0.0396,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
1999-03-23,1998,6,25,82,1022.8,0.11,5,Dry,36,8,6,4,53,107,0.1,915.8,0.9,915.8,0,0,0,0,-4,4,36,8,6,0,57,966,990,968,22,0.539,0.382,0.0174,0.921,0.0418,4,0.252,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.9,175,4210
1999-03-24,1998,6,25,83,1056.1,0.11,5,Dry,36,8,6,4,53,107,0.1,949.1,0.9,949.1,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.57,0.398,0.0182,0.968,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46,45.1,180,4330
1999-03-25,1998,6,26,84,1095.7,0.1,5,Dry,36,8,6,4,53,107,0.098,988.7,0.9,988.7,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.609,0.418,0.0192,1.03,0.0471,4,0.276,1.3,0.0597,20.5,0.956,0.98,0.937,47.5,46.5,186,4470
1999-03-26,1998,6,26,85,1141.7,0.097,5,Dry,36,8,6,4,53,107,0.094,1035,0.91,1035,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.676,0.501,0.0231,1.18,0.0544,4,0.287,1.46,0.0676,20.2,0.955,0.98,0.936,48.9,48,192,4600
1999-03-27,1998,6,26,86,1183.4,0.092,5,Dry,36,8,6,4,53,107,0.09,1076,0.91,1076,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.737,0.595,0.0276,1.33,0.0619,4,0.295,1.63,0.0756,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
1999-03-28,1998,6,26,87,1220.3,0.088,5,Dry,36,8,6,4,53,107,0.088,1113,0.91,1100,13,3,0,0,-4,14,39,8,6,0,67,1150,990,968.6,21.4,0.776,0.648,0.0303,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
1999-03-29,1998,6,26,88,1257.8,0.083,5,Dry,36,8,6,4,53,107,0.085,1151,0.92,1100,51,12,2,2,-2,37,48,10,8,2,90,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1999-03-30,1998,6,26,89,1296,0.078,5,Dry,36,8,6,4,53,107,0.083,1189,0.92,1100,89,20,3,3,-1,64,56,11,9,3,117,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-31,1998,6,26,90,1322.8,0.075,5,Dry,36,8,6,4,53,107,0.081,1216,0.92,1100,116,26,3,4,-1,84,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-04-01,1998,7,27,91,1349.8,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1202,0.89,1100,102,23,3,3,-7,80,68,14,13,3,152,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-04-02,1998,7,27,92,1371.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1223,0.89,1100,123,28,4,4,-6,93,73,15,14,4,165,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-04-03,1998,7,27,93,1386.3,0.067,4,Mod_Dry,45,11,10,10,72,148,0.11,1238,0.89,1100,138,31,4,4,-6,105,76,15,14,4,177,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1999-04-04,1998,7,27,94,1395.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,48,192,4600
1999-04-05,1998,7,27,95,1404.8,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4600
1999-04-06,1998,7,27,96,1414,0.063,4,Mod_Dry,45,11,10,10,72,148,0.1,1266,0.9,1100,166,38,5,5,-5,123,83,16,15,5,195,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-04-07,1998,7,27,97,1423.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1275,0.9,1100,175,40,5,5,-5,130,85,16,15,5,202,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-04-08,1998,7,28,98,1432.6,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-04-09,1998,7,28,99,1442,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-10,1998,7,28,100,1445.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1297,0.9,1100,197,45,6,6,-4,144,90,17,16,6,216,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-11,1998,7,28,101,1448.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-04-12,1998,7,28,102,1445.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1297,0.9,1100,197,45,6,6,-4,144,90,17,16,6,216,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-13,1998,7,28,103,1442,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-14,1998,7,28,104,1438.9,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-15,1998,7,29,105,1435.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1288,0.9,1100,188,42,6,6,-4,138,87,17,16,6,210,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-04-16,1998,7,29,106,1426.4,0.061,4,Mod_Dry,45,11,10,10,72,148,0.1,1278,0.9,1100,178,40,5,5,-5,133,85,16,15,5,205,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-04-17,1998,7,29,107,1417.1,0.062,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-04-18,1998,7,29,108,1407.9,0.064,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-04-19,1998,7,29,109,1392.5,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
1999-04-20,1998,7,29,110,1365,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1217,0.89,1100,117,26,4,4,-6,89,71,15,14,4,161,1200,990,969,21,0.845,0.648,0.0309,1.49,0.0713,4,0.3,1.79,0.0856,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1999-04-21,1998,7,29,111,1331.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.11,1184,0.89,1100,84,19,3,3,-7,66,64,14,13,3,138,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-04-22,1998,7,30,112,1299,0.078,4,Mod_Dry,45,11,10,10,72,148,0.11,1151,0.89,1100,51,12,2,2,-8,43,57,13,12,2,115,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1999-04-23,1998,7,30,113,1266.6,0.082,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-04-24,1998,7,30,114,1240.4,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1092,0.88,1092,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.784,0.631,0.0296,1.41,0.0663,4,0.298,1.71,0.0803,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1999-04-25,1998,7,30,115,1214.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.746,0.573,0.0267,1.32,0.0616,4,0.293,1.61,0.0753,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
1999-04-26,1998,7,30,116,1189,0.092,4,Mod_Dry,45,11,10,10,72,148,0.12,1041,0.88,1041,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.709,0.515,0.024,1.22,0.0569,4,0.288,1.51,0.0703,20,0.955,0.98,0.936,48.7,47.8,191,4590
1999-04-27,1998,7,30,117,1158.3,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1010,0.87,1010,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.664,0.446,0.0207,1.11,0.0514,4,0.282,1.39,0.0644,20.2,0.955,0.98,0.936,47.8,46.9,187,4500
1999-04-28,1998,7,30,118,1133.5,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,985.5,0.87,985.5,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.627,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.4,0.955,0.98,0.936,47,46.1,184,4420
1999-04-29,1998,7,31,119,1109.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,961.1,0.87,961.1,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.595,0.404,0.0186,0.999,0.0459,4,0.267,1.27,0.0582,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
1999-04-30,1998,7,31,120,1085,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,937,0.86,937,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.573,0.393,0.018,0.966,0.0442,4,0.259,1.22,0.0561,20.6,0.955,0.98,0.936,45.2,44.3,177,4260
1999-05-01,1998,8,31,121,1061.3,0.11,5,Dry,42,9,8,6,82,147,0.14,914.4,0.86,914.4,0,0,0,0,-6,6,42,9,8,0,88,973,990,968.1,21.9,0.546,0.382,0.0174,0.927,0.0423,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
1999-05-02,1998,8,31,122,1038.1,0.11,5,Dry,42,9,8,6,82,147,0.14,891.1,0.86,891.1,0,0,0,0,-6,6,42,9,8,0,88,950,990,968,22,0.525,0.37,0.0168,0.895,0.0407,4,0.243,1.14,0.0518,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
1999-05-03,1998,8,31,123,1015.2,0.11,5,Dry,42,9,8,6,82,147,0.14,868.2,0.85,868.2,0,0,0,0,-6,6,42,9,8,0,88,927,990,967.9,22.1,0.504,0.359,0.0163,0.863,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.6,41.7,167,4010
1999-05-04,1998,8,31,124,992.84,0.12,5,Dry,42,9,8,6,82,147,0.15,845.8,0.85,845.8,0,0,0,0,-6,6,42,9,8,0,88,905,990,967.9,22.1,0.483,0.348,0.0157,0.832,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
1999-05-05,1998,8,31,125,975.74,0.12,5,Dry,42,9,8,6,82,147,0.15,828.7,0.85,828.7,0,0,0,0,-6,6,42,9,8,0,88,888,990,967.8,22.2,0.468,0.34,0.0153,0.808,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,161,3850
1999-05-06,1998,8,32,126,958.93,0.12,5,Dry,42,9,8,6,82,147,0.15,811.9,0.85,811.9,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0352,4,0.217,1,0.0449,21.3,0.953,0.977,0.931,40.4,39.4,158,3780
1999-05-07,1998,8,32,127,942.44,0.13,5,Dry,42,9,8,6,82,147,0.16,795.4,0.84,795.4,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.437,0.324,0.0145,0.761,0.0341,4,0.211,0.972,0.0435,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
1999-05-08,1998,8,32,128,926.27,0.13,5,Dry,42,9,8,6,82,147,0.16,779.3,0.84,779.3,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.422,0.316,0.0141,0.738,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
1999-05-09,1998,8,32,129,910.45,0.13,5,Dry,42,9,8,6,82,147,0.16,763.5,0.84,763.5,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.408,0.309,0.0137,0.716,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1999-05-10,1998,8,32,130,899.37,0.14,5,Dry,42,9,8,6,82,147,0.16,752.4,0.84,752.4,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0311,3,0.281,0.981,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1999-05-11,1998,8,32,131,888.48,0.14,5,Dry,42,9,8,6,82,147,0.17,741.5,0.83,741.5,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.388,0.296,0.0131,0.684,0.0303,3,0.276,0.96,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
1999-05-12,1998,8,32,132,873.59,0.14,5,Dry,42,9,8,6,82,147,0.17,726.6,0.83,726.6,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.286,0.0127,0.66,0.0292,3,0.269,0.93,0.0411,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1999-05-13,1998,8,33,133,859.14,0.14,5,Dry,42,9,8,6,82,147,0.17,712.1,0.83,712.1,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
1999-05-14,1998,8,33,134,845.16,0.15,5,Dry,42,9,8,6,82,147,0.17,698.2,0.83,698.2,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
1999-05-15,1998,8,33,135,831.69,0.15,5,Dry,42,9,8,6,82,147,0.18,684.7,0.82,684.7,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0113,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
1999-05-16,1998,8,33,136,818.81,0.15,5,Dry,42,9,8,6,82,147,0.18,671.8,0.82,671.8,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.0109,0.592,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.2,45.3,136,3260
1999-05-17,1998,8,33,137,806.6,0.16,5,Dry,42,9,8,6,82,147,0.18,659.6,0.82,659.6,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1999-05-18,1998,8,33,138,795.16,0.16,5,Dry,42,9,8,6,82,147,0.18,648.2,0.81,648.2,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1999-05-19,1998,8,33,139,784.7,0.17,5,Dry,42,9,8,6,82,147,0.19,637.7,0.81,637.7,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.322,0.227,0.00989,0.549,0.0239,3,0.229,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1999-05-20,1998,8,34,140,775.59,0.17,5,Dry,42,9,8,6,82,147,0.19,628.6,0.81,628.6,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.317,0.221,0.00961,0.538,0.0234,3,0.225,0.764,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1999-05-21,1998,8,34,141,768.85,0.17,5,Dry,42,9,8,6,82,147,0.19,621.9,0.81,621.9,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
1999-05-22,1998,8,34,142,755.45,0.18,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1999-05-23,1998,8,34,143,743.15,0.18,5,Dry,42,9,8,6,82,147,0.2,596.1,0.8,596.1,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.709,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
1999-05-24,1998,8,34,144,730.3,0.18,5,Dry,42,9,8,6,82,147,0.2,583.3,0.8,583.3,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
1999-05-25,1998,8,34,145,717.45,0.19,5,Dry,42,9,8,6,82,147,0.2,570.5,0.8,570.5,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.665,0.0286,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
1999-05-26,1998,8,34,146,704.6,0.19,5,Dry,42,9,8,6,82,147,0.21,557.6,0.79,557.6,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.173,0.00745,0.45,0.0193,3,0.193,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.2,115,2750
1999-05-27,1998,8,35,147,692.29,0.2,5,Dry,42,9,8,6,82,147,0.21,545.3,0.79,545.3,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0187,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
1999-05-28,1998,8,35,148,679.99,0.2,5,Dry,42,9,8,6,82,147,0.22,533,0.78,533,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00672,0.42,0.018,3,0.182,0.602,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2630
1999-05-29,1998,8,35,149,668.78,0.21,5,Dry,42,9,8,6,82,147,0.22,521.8,0.78,521.8,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00638,0.406,0.0173,3,0.177,0.583,0.0249,22.8,0.948,0.97,0.92,37,35.8,108,2580
1999-05-30,1998,8,35,150,657.02,0.21,5,Dry,42,9,8,6,82,147,0.22,510,0.78,510,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1999-05-31,1998,8,35,151,645.26,0.22,5,Dry,42,9,8,6,82,147,0.23,498.3,0.77,498.3,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00571,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
1999-06-01,1998,9,35,152,635.14,0.22,5,Dry,39,9,7,5,59,119,0.19,516.1,0.81,516.1,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0168,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
1999-06-02,1998,9,35,153,624.48,0.23,5,Dry,39,9,7,5,59,119,0.19,505.5,0.81,505.5,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.139,0.00587,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
1999-06-03,1998,9,36,154,613.81,0.23,5,Dry,39,9,7,5,59,119,0.19,494.8,0.81,494.8,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
1999-06-04,1998,9,36,155,603.7,0.24,5,Dry,39,9,7,5,59,119,0.2,484.7,0.8,484.7,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-06-05,1998,9,36,156,594.67,0.24,5,Dry,39,9,7,5,59,119,0.2,475.7,0.8,475.7,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-06-06,1998,9,36,157,585.1,0.25,5,Dry,39,9,7,5,59,119,0.2,466.1,0.8,466.1,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.00501,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-06-07,1998,9,36,158,575.53,0.25,5,Dry,39,9,7,5,59,119,0.21,456.5,0.79,456.5,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.114,0.00481,0.332,0.0139,2,0.251,0.582,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1999-06-08,1998,9,36,159,565.96,0.25,5,Dry,39,9,7,5,59,119,0.21,447,0.79,447,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1999-06-09,1998,9,36,160,556.94,0.26,5,Dry,39,9,7,5,59,119,0.21,437.9,0.79,437.9,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00442,0.315,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,48,47,94.1,2260
1999-06-10,1998,9,37,161,549.01,0.26,5,Dry,39,9,7,5,59,119,0.22,430,0.78,430,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.5,2220
1999-06-11,1998,9,37,162,540.53,0.27,5,Dry,39,9,7,5,59,119,0.22,421.5,0.78,421.5,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.098,0.00409,0.302,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1999-06-12,1998,9,37,163,532.06,0.27,5,Dry,39,9,7,5,59,119,0.22,413.1,0.78,413.1,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.094,0.00391,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.1,2140
1999-06-13,1998,9,37,164,523.58,0.28,5,Dry,39,9,7,5,59,119,0.23,404.6,0.77,404.6,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.09,0.00374,0.288,0.012,2,0.216,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
1999-06-14,1998,9,37,165,515.65,0.28,5,Dry,39,9,7,5,59,119,0.23,396.6,0.77,396.6,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0862,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
1999-06-15,1998,9,37,166,507.72,0.28,5,Dry,39,9,7,5,59,119,0.23,388.7,0.77,388.7,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.479,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
1999-06-16,1998,9,37,167,500.88,0.29,5,Dry,39,9,7,5,59,119,0.24,381.9,0.76,381.9,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
1999-06-17,1998,9,38,168,493.5,0.29,5,Dry,39,9,7,5,59,119,0.24,374.5,0.76,374.5,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
1999-06-18,1998,9,38,169,486.12,0.3,5,Dry,39,9,7,5,59,119,0.24,367.1,0.76,367.1,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.185,0.0723,0.00299,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.8,79.5,1910
1999-06-19,1998,9,38,170,478.74,0.3,5,Dry,39,9,7,5,59,119,0.25,359.7,0.75,359.7,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
1999-06-20,1998,9,38,171,471.9,0.31,5,Dry,39,9,7,5,59,119,0.25,352.9,0.75,352.9,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
1999-06-21,1998,9,38,172,465.06,0.31,5,Dry,39,9,7,5,59,119,0.26,346.1,0.74,346.1,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00985,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.8,1790
1999-06-22,1998,9,38,173,458.23,0.32,5,Dry,39,9,7,5,59,119,0.26,339.2,0.74,339.2,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1999-06-23,1998,9,38,174,452.49,0.32,5,Dry,39,9,7,5,59,119,0.26,333.5,0.74,333.5,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0564,0.00232,0.229,0.0094,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,71.9,1730
1999-06-24,1998,9,39,175,446.2,0.33,5,Dry,39,9,7,5,59,119,0.27,327.2,0.73,327.2,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1999-06-25,1998,9,39,176,439.91,0.33,5,Dry,39,9,7,5,59,119,0.27,320.9,0.73,320.9,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1999-06-26,1998,9,39,177,433.62,0.34,5,Dry,39,9,7,5,59,119,0.27,314.6,0.73,314.6,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
1999-06-27,1998,9,39,178,427.88,0.35,5,Dry,39,9,7,5,59,119,0.28,308.9,0.72,308.9,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0448,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
1999-06-28,1998,9,39,179,422.13,0.35,5,Dry,39,9,7,5,59,119,0.28,303.1,0.72,303.1,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0421,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
1999-06-29,1998,9,39,180,416.39,0.35,5,Dry,39,9,7,5,59,119,0.29,297.4,0.71,297.4,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0394,0.00161,0.199,0.00812,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.3,1540
1999-06-30,1998,9,39,181,410.65,0.36,5,Dry,39,9,7,5,59,119,0.29,291.6,0.71,291.6,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.00149,0.195,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1999-07-01,1998,10,40,182,406,0.36,5,Dry,37,8,6,4,53,108,0.27,298,0.73,298,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0397,0.00161,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1999-07-02,1998,10,40,183,400.81,0.37,5,Dry,37,8,6,4,53,108,0.27,292.8,0.73,292.8,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
1999-07-03,1998,10,40,184,395.61,0.37,5,Dry,37,8,6,4,53,108,0.27,287.6,0.73,287.6,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0348,0.00141,0.19,0.00771,2,0.137,0.326,0.0133,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
1999-07-04,1998,10,40,185,390.96,0.37,5,Dry,37,8,6,4,53,108,0.28,283,0.72,283,0,0,0,0,-4,4,37,8,6,0,57,334,990,965.4,24.6,0.153,0.0326,0.00132,0.186,0.00755,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
1999-07-05,1998,10,40,186,386.31,0.38,5,Dry,37,8,6,4,53,108,0.28,278.3,0.72,278.3,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0304,0.00123,0.182,0.00738,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.3,1450
1999-07-06,1998,10,40,187,381.67,0.38,5,Dry,37,8,6,4,53,108,0.28,273.7,0.72,273.7,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0282,0.00114,0.178,0.00722,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
1999-07-07,1998,10,40,188,377.02,0.39,5,Dry,37,8,6,4,53,108,0.29,269,0.71,269,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.148,0.026,0.00105,0.174,0.00706,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
1999-07-08,1998,10,41,189,372.37,0.39,5,Dry,37,8,6,4,53,108,0.29,264.4,0.71,264.4,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0238,0.000961,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
1999-07-09,1998,10,41,190,368.81,0.39,5,Dry,37,8,6,4,53,108,0.29,260.8,0.71,260.8,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0221,0.000893,0.168,0.00677,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1999-07-10,1998,10,41,191,364.71,0.4,5,Dry,37,8,6,4,53,108,0.3,256.7,0.7,256.7,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0202,0.000814,0.164,0.00663,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.7,1340
1999-07-11,1998,10,41,192,360.61,0.4,5,Dry,37,8,6,4,53,108,0.3,252.6,0.7,252.6,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0182,0.000735,0.161,0.00649,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
1999-07-12,1998,10,41,193,356.51,0.4,5,Dry,37,8,6,4,53,108,0.3,248.5,0.7,248.5,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
1999-07-13,1998,10,41,194,352.41,0.41,5,Dry,37,8,6,4,53,108,0.31,244.4,0.69,244.4,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000665,0.156,0.00629,2,0.107,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1999-07-14,1998,10,41,195,348.31,0.41,5,Dry,37,8,6,4,53,108,0.31,240.3,0.69,240.3,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26,52.1,1250
1999-07-15,1998,10,42,196,345.85,0.41,5,Dry,37,8,6,4,53,108,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
1999-07-16,1998,10,42,197,341.74,0.42,5,Dry,37,8,6,4,53,108,0.32,233.7,0.68,233.7,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1220
1999-07-17,1998,10,42,198,338.19,0.42,5,Dry,37,8,6,4,53,108,0.32,230.2,0.68,230.2,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0979,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
1999-07-18,1998,10,42,199,334.63,0.43,5,Dry,37,8,6,4,53,108,0.32,226.6,0.68,226.6,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000602,0.149,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
1999-07-19,1998,10,42,200,331.08,0.43,5,Dry,37,8,6,4,53,108,0.33,223.1,0.67,223.1,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
1999-07-20,1998,10,42,201,327.53,0.44,5,Dry,37,8,6,4,53,108,0.33,219.5,0.67,219.5,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-07-21,1998,10,42,202,323.97,0.44,5,Dry,37,8,6,4,53,108,0.33,216,0.67,216,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1999-07-22,1998,10,43,203,320.42,0.44,5,Dry,37,8,6,4,53,108,0.34,212.4,0.66,212.4,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.129,0.0138,0.000552,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1999-07-23,1998,10,43,204,316.86,0.45,5,Dry,37,8,6,4,53,108,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
1999-07-24,1998,10,43,205,313.31,0.45,5,Dry,37,8,6,4,53,108,0.34,205.3,0.66,205.3,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
1999-07-25,1998,10,43,206,310.85,0.46,5,Dry,37,8,6,4,53,108,0.35,202.8,0.65,202.8,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1999-07-26,1998,10,43,207,307.84,0.46,5,Dry,37,8,6,4,53,108,0.35,199.8,0.65,199.8,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1999-07-27,1998,10,43,208,304.83,0.46,5,Dry,37,8,6,4,53,108,0.35,196.8,0.65,196.8,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1999-07-28,1998,10,43,209,301.82,0.47,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1999-07-29,1998,10,44,210,298.81,0.47,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1999-07-30,1998,10,44,211,295.81,0.47,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1999-07-31,1998,10,44,212,292.8,0.48,5,Dry,37,8,6,4,53,108,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1999-08-01,1998,11,44,213,288.7,0.48,5,Dry,34,7,5,3,44,93,0.32,195.7,0.68,195.7,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000493,0.133,0.0053,1,0.207,0.34,0.0135,24.8,0.953,0.98,0.934,45.4,44.5,44.5,1070
1999-08-02,1998,11,44,214,285.14,0.49,5,Dry,34,7,5,3,44,93,0.33,192.1,0.67,192.1,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.5,43.7,43.7,1050
1999-08-03,1998,11,44,215,281.04,0.49,5,Dry,34,7,5,3,44,93,0.33,188,0.67,188,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000466,0.13,0.00516,1,0.196,0.326,0.013,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1999-08-04,1998,11,44,216,276.94,0.5,5,Dry,34,7,5,3,44,93,0.34,183.9,0.66,183.9,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00508,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
1999-08-05,1998,11,45,217,272.84,0.51,5,Dry,34,7,5,3,44,93,0.34,179.8,0.66,179.8,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.312,0.0124,24.9,0.948,0.98,0.929,41.6,40.8,40.8,979
1999-08-06,1998,11,45,218,269.28,0.51,5,Dry,34,7,5,3,44,93,0.34,176.3,0.66,176.3,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
1999-08-07,1998,11,45,219,265.73,0.52,5,Dry,34,7,5,3,44,93,0.35,172.7,0.65,172.7,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
1999-08-08,1998,11,45,220,262.17,0.52,5,Dry,34,7,5,3,44,93,0.35,169.2,0.65,169.2,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00482,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,915
1999-08-09,1998,11,45,221,259.71,0.53,5,Dry,34,7,5,3,44,93,0.36,166.7,0.64,166.7,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
1999-08-10,1998,11,45,222,256.7,0.53,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00966,0.000382,0.119,0.00472,1,0.163,0.283,0.0112,25,0.943,0.971,0.916,37.8,36.8,36.8,882
1999-08-11,1998,11,45,223,253.7,0.54,5,Dry,34,7,5,3,44,93,0.37,160.7,0.63,160.7,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.00941,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,865
1999-08-12,1998,11,46,224,250.69,0.54,5,Dry,34,7,5,3,44,93,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0108,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1999-08-13,1998,11,46,225,247.68,0.55,5,Dry,34,7,5,3,44,93,0.38,154.7,0.63,154.7,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.7,34.7,34.7,832
1999-08-14,1998,11,46,226,244.67,0.55,5,Dry,34,7,5,3,44,93,0.38,151.7,0.62,151.7,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
1999-08-15,1998,11,46,227,241.67,0.56,5,Dry,34,7,5,3,44,93,0.39,148.7,0.61,148.7,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1999-08-16,1998,11,46,228,239.2,0.57,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.8,32.7,32.7,786
1999-08-17,1998,11,46,229,236.74,0.57,5,Dry,34,7,5,3,44,93,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
1999-08-18,1998,11,46,230,234.28,0.57,5,Dry,34,7,5,3,44,93,0.4,141.3,0.6,141.3,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00776,0.000306,0.109,0.00431,1,0.133,0.243,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1999-08-19,1998,11,47,231,231.82,0.58,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1999-08-20,1998,11,47,232,229.36,0.59,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-08-21,1998,11,47,233,226.9,0.59,5,Dry,34,7,5,3,44,93,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00713,0.00028,0.106,0.00417,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
1999-08-22,1998,11,47,234,224.44,0.6,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1999-08-23,1998,11,47,235,223.07,0.6,5,Dry,34,7,5,3,44,93,0.42,130.1,0.58,130.1,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00681,0.000267,0.104,0.0041,1,0.118,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1999-08-24,1998,11,47,236,221.16,0.61,5,Dry,34,7,5,3,44,93,0.42,128.2,0.58,128.2,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00664,0.000261,0.104,0.00407,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-08-25,1998,11,47,237,219.24,0.61,5,Dry,34,7,5,3,44,93,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00648,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-08-26,1998,11,48,238,217.33,0.62,5,Dry,34,7,5,3,44,93,0.43,124.3,0.57,124.3,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00632,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-08-27,1998,11,48,239,215.42,0.62,5,Dry,34,7,5,3,44,93,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.095,0.00616,0.000241,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1999-08-28,1998,11,48,240,213.5,0.63,5,Dry,34,7,5,3,44,93,0.44,120.5,0.56,120.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.00599,0.000235,0.1,0.00393,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.9,26.9,644
1999-08-29,1998,11,48,241,211.59,0.63,5,Dry,34,7,5,3,44,93,0.44,118.6,0.56,118.6,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0995,0.0039,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1999-08-30,1998,11,48,242,209.67,0.64,5,Dry,34,7,5,3,44,93,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0929,0.00567,0.000222,0.0986,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
1999-08-31,1998,11,48,243,207.76,0.64,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.0055,0.000215,0.0978,0.00383,1,0.0974,0.195,0.00764,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1999-09-01,1998,12,48,244,204.75,0.65,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.104,0.00405,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
1999-09-02,1998,12,49,245,202.29,0.66,5,Dry,30,6,4,2,30,72,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00682,0.000267,0.102,0.004,1,0.118,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1999-09-03,1998,12,49,246,199.28,0.67,5,Dry,30,6,4,2,30,72,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00657,0.000257,0.101,0.00395,1,0.114,0.215,0.00842,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1999-09-04,1998,12,49,247,196.28,0.68,5,Dry,30,6,4,2,30,72,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1999-09-05,1998,12,49,248,193.27,0.69,5,Dry,30,6,4,2,30,72,0.37,121.3,0.63,121.3,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00606,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-09-06,1998,12,49,249,190.81,0.7,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00585,0.000229,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1999-09-07,1998,12,49,250,188.35,0.71,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00564,0.000221,0.0964,0.00377,1,0.0996,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-09-08,1998,12,49,251,185.88,0.72,5,Dry,30,6,4,2,30,72,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00543,0.000212,0.0953,0.00373,1,0.0962,0.192,0.00749,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1999-09-09,1998,12,50,252,183.42,0.72,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0929,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-09-10,1998,12,50,253,182.06,0.73,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-09-11,1998,12,50,254,180.14,0.73,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0928,0.00363,1,0.0885,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-09-12,1998,12,50,255,178.23,0.74,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00478,0.000187,0.0919,0.0036,1,0.0859,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1999-09-13,1998,12,50,256,176.31,0.74,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00356,1,0.0833,0.174,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,552
1999-09-14,1998,12,50,257,174.4,0.75,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1999-09-15,1998,12,50,258,172.49,0.76,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1999-09-16,1998,12,51,259,170.57,0.76,5,Dry,30,6,4,2,30,72,0.42,98.57,0.58,98.57,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00413,0.000162,0.0886,0.00347,1,0.0756,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1999-09-17,1998,12,51,260,168.66,0.77,5,Dry,30,6,4,2,30,72,0.43,96.66,0.57,96.66,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000155,0.0877,0.00344,1,0.073,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1999-09-18,1998,12,51,261,166.74,0.77,5,Dry,30,6,4,2,30,72,0.43,94.74,0.57,94.74,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.0038,0.000149,0.0869,0.0034,1,0.0704,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1999-09-19,1998,12,51,262,164.83,0.78,5,Dry,30,6,4,2,30,72,0.44,92.83,0.56,92.83,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0678,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1999-09-20,1998,12,51,263,162.92,0.79,5,Dry,30,6,4,2,30,72,0.44,90.92,0.56,90.92,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00348,0.000136,0.0852,0.00334,1,0.0652,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
1999-09-21,1998,12,51,264,161.55,0.79,5,Dry,30,6,4,2,30,72,0.45,89.55,0.55,89.55,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00336,0.000132,0.0846,0.00332,1,0.0634,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1999-09-22,1998,12,51,265,160.18,0.79,5,Dry,30,6,4,2,30,72,0.45,88.18,0.55,88.18,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.084,0.00329,1,0.0615,0.146,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
1999-09-23,1998,12,52,266,158.81,0.8,5,Dry,30,6,4,2,30,72,0.45,86.81,0.55,86.81,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00313,0.000123,0.0834,0.00327,1,0.0597,0.143,0.00561,25.4,0.926,0.963,0.892,20,19.3,19.3,462
1999-09-24,1998,12,52,267,157.45,0.8,5,Dry,30,6,4,2,30,72,0.46,85.45,0.54,85.45,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00325,1,0.0579,0.141,0.00551,25.4,0.927,0.962,0.893,19.7,19,19,456
1999-09-25,1998,12,52,268,156.08,0.81,5,Dry,30,6,4,2,30,72,0.46,84.08,0.54,84.08,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.0029,0.000114,0.0822,0.00322,1,0.056,0.138,0.00542,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
1999-09-26,1998,12,52,269,154.71,0.81,5,Dry,30,6,4,2,30,72,0.47,82.71,0.54,82.71,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00278,0.000109,0.0816,0.0032,1,0.0542,0.136,0.00532,25.4,0.931,0.961,0.894,19.2,18.4,18.4,442
1999-09-27,1998,12,52,270,153.35,0.81,5,Dry,30,6,4,2,30,72,0.47,81.35,0.53,81.35,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00266,0.000104,0.081,0.00318,1,0.0523,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1999-09-28,1998,12,52,271,151.98,0.82,5,Dry,30,6,4,2,30,72,0.47,79.98,0.53,79.98,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0000999,0.0804,0.00315,1,0.0505,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1999-09-29,1998,12,52,272,150.61,0.82,5,Dry,30,6,4,2,30,72,0.48,78.61,0.52,78.61,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000954,0.0798,0.00313,1,0.0486,0.128,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,421
1999-09-30,1998,12,53,273,150.34,0.82,5,Dry,30,6,4,2,30,72,0.48,78.34,0.52,78.34,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00241,0.0000945,0.0797,0.00313,1,0.0483,0.128,0.00502,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1999-10-01,1999,1,1,274,149.52,0.83,5,Dry,24,4,2,2,20,52,0.35,97.52,0.65,97.52,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1999-10-02,1999,1,1,275,148.7,0.83,5,Dry,24,4,2,2,20,52,0.35,96.7,0.65,96.7,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00397,0.000156,0.0842,0.0033,1,0.073,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1999-10-03,1999,1,1,276,147.88,0.83,5,Dry,24,4,2,2,20,52,0.35,95.88,0.65,95.88,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.0039,0.000153,0.0839,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1999-10-04,1999,1,1,277,149.24,0.83,5,Dry,24,4,2,2,20,52,0.35,97.24,0.65,97.24,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000157,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
1999-10-05,1999,1,1,278,149.52,0.83,5,Dry,24,4,2,2,20,52,0.35,97.52,0.65,97.52,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0742,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1999-10-06,1999,1,1,279,148.15,0.83,5,Dry,24,4,2,2,20,52,0.35,96.15,0.65,96.15,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00392,0.000154,0.084,0.00329,1,0.0723,0.156,0.00613,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1999-10-07,1999,1,1,280,146.78,0.84,5,Dry,24,4,2,2,20,52,0.35,94.78,0.65,94.78,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.000149,0.0834,0.00327,1,0.0705,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1999-10-08,1999,1,2,281,145.42,0.84,5,Dry,24,4,2,2,20,52,0.36,93.42,0.64,93.42,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0686,0.151,0.00594,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1999-10-09,1999,1,2,282,144.05,0.85,5,Dry,24,4,2,2,20,52,0.36,92.05,0.64,92.05,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1999-10-10,1999,1,2,283,142.68,0.85,5,Dry,24,4,2,2,20,52,0.36,90.68,0.64,90.68,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.0649,0.146,0.00575,25.4,0.921,0.965,0.888,20.8,20,20,481
