date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-10-11,1999,1,2,284,141.31,0.86,5,Dry,24,4,2,2,20,52,0.37,89.31,0.63,89.31,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1999-10-12,1999,1,2,285,141.04,0.86,5,Dry,24,4,2,2,20,52,0.37,89.04,0.63,89.04,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00332,0.00013,0.0809,0.00317,1,0.0627,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1999-10-13,1999,1,2,286,140.22,0.86,5,Dry,24,4,2,2,20,52,0.37,88.22,0.63,88.22,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000127,0.0805,0.00316,1,0.0616,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
1999-10-14,1999,1,2,287,138.31,0.87,5,Dry,24,4,2,2,20,52,0.38,86.31,0.62,86.31,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.059,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1999-10-15,1999,1,3,288,138.03,0.87,5,Dry,24,4,2,2,20,52,0.38,86.03,0.62,86.03,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1999-10-16,1999,1,3,289,136.12,0.87,5,Dry,24,4,2,2,20,52,0.38,84.12,0.62,84.12,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1999-10-17,1999,1,3,290,134.75,0.88,5,Dry,24,4,2,2,20,52,0.39,82.75,0.61,82.75,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0542,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1999-10-18,1999,1,3,291,134.48,0.88,5,Dry,24,4,2,2,20,52,0.39,82.48,0.61,82.48,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0538,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1999-10-19,1999,1,3,292,133.66,0.88,5,Dry,24,4,2,2,20,52,0.39,81.66,0.61,81.66,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000106,0.0776,0.00304,1,0.0527,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1999-10-20,1999,1,3,293,132.84,0.88,5,Dry,24,4,2,2,20,52,0.39,80.84,0.61,80.84,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
1999-10-21,1999,1,3,294,132.02,0.88,5,Dry,24,4,2,2,20,52,0.39,80.02,0.61,80.02,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1999-10-22,1999,1,4,295,131.2,0.89,5,Dry,24,4,2,2,20,52,0.4,79.2,0.6,79.2,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000973,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1999-10-23,1999,1,4,296,130.38,0.89,5,Dry,24,4,2,2,20,52,0.4,78.38,0.6,78.38,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000946,0.0762,0.00299,1,0.0483,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1999-10-24,1999,1,4,297,129.56,0.89,5,Dry,24,4,2,2,20,52,0.4,77.56,0.6,77.56,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1999-10-25,1999,1,4,298,128.74,0.89,5,Dry,24,4,2,2,20,52,0.4,76.74,0.6,76.74,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000891,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1999-10-26,1999,1,4,299,127.92,0.89,5,Dry,24,4,2,2,20,52,0.41,75.92,0.59,75.92,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1999-10-27,1999,1,4,300,127.1,0.9,5,Dry,24,4,2,2,20,52,0.41,75.1,0.59,75.1,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000837,0.0748,0.00293,1,0.0439,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1999-10-28,1999,1,4,301,126.82,0.9,5,Dry,24,4,2,2,20,52,0.41,74.82,0.59,74.82,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000827,0.0746,0.00293,1,0.0435,0.118,0.00463,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
1999-10-29,1999,1,5,302,126.55,0.9,5,Dry,24,4,2,2,20,52,0.41,74.55,0.59,74.55,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000818,0.0745,0.00292,1,0.0431,0.118,0.00461,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1999-10-30,1999,1,5,303,126.28,0.9,5,Dry,24,4,2,2,20,52,0.41,74.28,0.59,74.28,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000809,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1999-10-31,1999,1,5,304,126,0.9,5,Dry,24,4,2,2,20,52,0.41,74,0.59,74,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.00008,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1999-11-01,1999,2,5,305,125.18,0.9,5,Dry,23,4,2,2,19,50,0.4,75.18,0.6,75.18,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000839,0.0744,0.00292,1,0.044,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1999-11-02,1999,2,5,306,128.19,0.89,5,Dry,23,4,2,2,19,50,0.39,78.19,0.61,78.19,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1999-11-03,1999,2,5,307,131.2,0.89,5,Dry,23,4,2,2,19,50,0.38,81.2,0.62,81.2,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1999-11-04,1999,2,5,308,131.47,0.89,5,Dry,23,4,2,2,19,50,0.38,81.47,0.62,81.47,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1999-11-05,1999,2,6,309,131.74,0.88,5,Dry,23,4,2,2,19,50,0.38,81.74,0.62,81.74,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1999-11-06,1999,2,6,310,133.11,0.88,5,Dry,23,4,2,2,19,50,0.38,83.11,0.62,83.11,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00306,1,0.0547,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1999-11-07,1999,2,6,311,134.48,0.88,5,Dry,23,4,2,2,19,50,0.37,84.48,0.63,84.48,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0565,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1999-11-08,1999,2,6,312,134.75,0.88,5,Dry,23,4,2,2,19,50,0.37,84.75,0.63,84.75,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00295,0.000116,0.0786,0.00308,1,0.0569,0.136,0.00532,25.4,0.928,0.962,0.892,19.6,18.8,18.8,451
1999-11-09,1999,2,6,313,135.03,0.88,5,Dry,23,4,2,2,19,50,0.37,85.03,0.63,85.03,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0573,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1999-11-10,1999,2,6,314,139.13,0.86,5,Dry,23,4,2,2,19,50,0.36,89.13,0.64,89.13,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.00013,0.0805,0.00316,1,0.0628,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1999-11-11,1999,2,6,315,144.32,0.84,5,Dry,23,4,2,2,19,50,0.35,94.32,0.65,94.32,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1999-11-12,1999,2,7,316,146.78,0.84,5,Dry,23,4,2,2,19,50,0.34,96.78,0.66,96.78,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1999-11-13,1999,2,7,317,145.96,0.84,5,Dry,23,4,2,2,19,50,0.34,95.96,0.66,95.96,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00391,0.000153,0.0835,0.00328,1,0.072,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1999-11-14,1999,2,7,318,146.78,0.84,5,Dry,23,4,2,2,19,50,0.34,96.78,0.66,96.78,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1999-11-15,1999,2,7,319,147.6,0.83,5,Dry,23,4,2,2,19,50,0.34,97.6,0.66,97.6,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.0033,1,0.0743,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
1999-11-16,1999,2,7,320,145.69,0.84,5,Dry,23,4,2,2,19,50,0.34,95.69,0.66,95.69,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0717,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
1999-11-17,1999,2,7,321,144.32,0.84,5,Dry,23,4,2,2,19,50,0.35,94.32,0.65,94.32,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1999-11-18,1999,2,7,322,144.05,0.85,5,Dry,23,4,2,2,19,50,0.35,94.05,0.65,94.05,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00374,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1999-11-19,1999,2,8,323,144.87,0.84,5,Dry,23,4,2,2,19,50,0.34,94.87,0.66,94.87,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1999-11-20,1999,2,8,324,144.05,0.85,5,Dry,23,4,2,2,19,50,0.35,94.05,0.65,94.05,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00374,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1999-11-21,1999,2,8,325,143.78,0.85,5,Dry,23,4,2,2,19,50,0.35,93.78,0.65,93.78,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1999-11-22,1999,2,8,326,143.5,0.85,5,Dry,23,4,2,2,19,50,0.35,93.5,0.65,93.5,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.0037,0.000145,0.0825,0.00323,1,0.0687,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
1999-11-23,1999,2,8,327,141.59,0.85,5,Dry,23,4,2,2,19,50,0.35,91.59,0.65,91.59,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0661,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1999-11-24,1999,2,8,328,140.77,0.86,5,Dry,23,4,2,2,19,50,0.35,90.77,0.65,90.77,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.065,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1999-11-25,1999,2,8,329,144.87,0.84,5,Dry,23,4,2,2,19,50,0.34,94.87,0.66,94.87,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1999-11-26,1999,2,9,330,149.52,0.83,5,Dry,23,4,2,2,19,50,0.33,99.52,0.67,99.52,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1999-11-27,1999,2,9,331,150.88,0.82,5,Dry,23,4,2,2,19,50,0.33,100.9,0.67,100.9,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00432,0.00017,0.0857,0.00336,1,0.0787,0.164,0.00645,25.3,0.912,0.969,0.883,22.9,22.1,22.1,531
1999-11-28,1999,2,9,332,152.8,0.82,5,Dry,23,4,2,2,19,50,0.33,102.8,0.67,102.8,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00449,0.000176,0.0865,0.00339,1,0.0813,0.168,0.00658,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1999-11-29,1999,2,9,333,156.9,0.8,5,Dry,23,4,2,2,19,50,0.32,106.9,0.68,106.9,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0883,0.00346,1,0.0868,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
1999-11-30,1999,2,9,334,158.27,0.8,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00349,1,0.0887,0.178,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1999-12-01,1999,3,9,335,157.99,0.8,5,Dry,26,4,3,2,24,59,0.37,98.99,0.63,98.99,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0863,0.00338,1,0.0761,0.162,0.00637,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1999-12-02,1999,3,9,336,157.72,0.8,5,Dry,26,4,3,2,24,59,0.37,98.72,0.63,98.72,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1999-12-03,1999,3,10,337,156.35,0.81,5,Dry,26,4,3,2,24,59,0.38,97.35,0.62,97.35,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0856,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1999-12-04,1999,3,10,338,156.08,0.81,5,Dry,26,4,3,2,24,59,0.38,97.08,0.62,97.08,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0736,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1999-12-05,1999,3,10,339,154.17,0.81,5,Dry,26,4,3,2,24,59,0.38,95.17,0.62,95.17,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
1999-12-06,1999,3,10,340,152.8,0.82,5,Dry,26,4,3,2,24,59,0.39,93.8,0.61,93.8,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1999-12-07,1999,3,10,341,152.53,0.82,5,Dry,26,4,3,2,24,59,0.39,93.53,0.61,93.53,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0688,0.153,0.00599,25.4,0.918,0.966,0.886,21.3,20.6,20.6,495
1999-12-08,1999,3,10,342,155.53,0.81,5,Dry,26,4,3,2,24,59,0.38,96.53,0.62,96.53,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0812,0.00396,0.000155,0.0852,0.00334,1,0.0728,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
1999-12-09,1999,3,10,343,156.9,0.8,5,Dry,26,4,3,2,24,59,0.38,97.9,0.62,97.9,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.16,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1999-12-10,1999,3,11,344,158.27,0.8,5,Dry,26,4,3,2,24,59,0.37,99.27,0.63,99.27,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1999-12-11,1999,3,11,345,162.92,0.79,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1999-12-12,1999,3,11,346,164.28,0.78,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0846,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,557
1999-12-13,1999,3,11,347,162.92,0.79,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1999-12-14,1999,3,11,348,164.83,0.78,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00475,0.000186,0.0893,0.0035,1,0.0854,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1999-12-15,1999,3,11,349,168.38,0.77,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0908,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1999-12-16,1999,3,11,350,170.3,0.76,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1999-12-17,1999,3,12,351,168.93,0.77,5,Dry,26,4,3,2,24,59,0.35,109.9,0.65,109.9,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00509,0.000199,0.0911,0.00357,1,0.0909,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1999-12-18,1999,3,12,352,167.02,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-12-19,1999,3,12,353,165.1,0.78,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1999-12-20,1999,3,12,354,167.02,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-12-21,1999,3,12,355,170.57,0.76,5,Dry,26,4,3,2,24,59,0.35,111.6,0.65,111.6,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1999-12-22,1999,3,12,356,171.39,0.76,5,Dry,26,4,3,2,24,59,0.34,112.4,0.66,112.4,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.0053,0.000208,0.0921,0.00361,1,0.0942,0.186,0.0073,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
1999-12-23,1999,3,12,357,168.38,0.77,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0908,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1999-12-24,1999,3,13,358,168.66,0.77,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000199,0.091,0.00356,1,0.0905,0.181,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1999-12-25,1999,3,13,359,170.03,0.76,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00358,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,590
1999-12-26,1999,3,13,360,168.11,0.77,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1999-12-27,1999,3,13,361,165.65,0.78,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
1999-12-28,1999,3,13,362,162.64,0.79,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0824,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1999-12-29,1999,3,13,363,164.56,0.78,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1999-12-30,1999,3,13,364,164.83,0.78,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00475,0.000186,0.0893,0.0035,1,0.0854,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1999-12-31,1999,3,14,365,162.37,0.79,5,Dry,26,4,3,2,24,59,0.36,103.4,0.64,103.4,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2000-01-01,1999,4,14,1,161,0.79,5,Dry,29,5,4,2,33,73,0.45,88,0.55,88,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.08,0.00323,0.000127,0.0832,0.00326,1,0.0613,0.145,0.00566,25.4,0.925,0.964,0.891,20.3,19.5,19.5,468
2000-01-02,1999,4,14,2,161.28,0.79,5,Dry,29,5,4,2,33,73,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000127,0.0834,0.00327,1,0.0617,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2000-01-03,1999,4,14,3,163.74,0.78,5,Dry,29,5,4,2,33,73,0.45,90.74,0.55,90.74,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
2000-01-04,1999,4,14,4,168.93,0.77,5,Dry,29,5,4,2,33,73,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.0034,1,0.072,0.159,0.00621,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2000-01-05,1999,4,14,5,172.49,0.76,5,Dry,29,5,4,2,33,73,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
2000-01-06,1999,4,14,6,176.04,0.75,5,Dry,29,5,4,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000176,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2000-01-07,1999,4,15,7,179.6,0.74,5,Dry,29,5,4,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2000-01-08,1999,4,15,8,183.7,0.72,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2000-01-09,1999,4,15,9,187.25,0.71,5,Dry,29,5,4,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0967,0.191,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-01-10,1999,4,15,10,188.62,0.71,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2000-01-11,1999,4,15,11,186.7,0.71,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.096,0.19,0.00745,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2000-01-12,1999,4,15,12,183.7,0.72,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2000-01-13,1999,4,15,13,182.88,0.73,5,Dry,29,5,4,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0908,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-01-14,1999,4,16,14,185.34,0.72,5,Dry,29,5,4,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2000-01-15,1999,4,16,15,186.7,0.71,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.096,0.19,0.00745,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2000-01-16,1999,4,16,16,187.53,0.71,5,Dry,29,5,4,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000214,0.0948,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2000-01-17,1999,4,16,17,190.53,0.7,5,Dry,29,5,4,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2000-01-18,1999,4,16,18,193.54,0.69,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2000-01-19,1999,4,16,19,196,0.68,5,Dry,29,5,4,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000242,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-01-20,1999,4,16,20,200.1,0.67,5,Dry,29,5,4,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2000-01-21,1999,4,17,21,202.56,0.66,5,Dry,29,5,4,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2000-01-22,1999,4,17,22,206.67,0.65,5,Dry,29,5,4,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,721
2000-01-23,1999,4,17,23,208.03,0.64,5,Dry,29,5,4,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.932,0.97,0.905,31.3,30.3,30.3,728
2000-01-24,1999,4,17,24,208.85,0.64,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-01-25,1999,4,17,25,211.86,0.63,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-01-26,1999,4,17,26,217.06,0.62,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-01-27,1999,4,17,27,220.61,0.61,5,Dry,29,5,4,2,33,73,0.33,147.6,0.67,147.6,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.0083,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2000-01-28,1999,4,18,28,224.71,0.6,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00865,0.00034,0.111,0.00437,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2000-01-29,1999,4,18,29,228.27,0.59,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2000-01-30,1999,4,18,30,230.18,0.58,5,Dry,29,5,4,2,33,73,0.32,157.2,0.68,157.2,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00911,0.000358,0.114,0.00447,1,0.155,0.268,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2000-01-31,1999,4,18,31,231,0.58,5,Dry,29,5,4,2,33,73,0.32,158,0.68,158,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2000-02-01,1999,5,18,32,236.2,0.57,5,Dry,31,6,4,3,41,85,0.36,151.2,0.64,151.2,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.0086,0.000339,0.112,0.00441,1,0.147,0.259,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2000-02-02,1999,5,18,33,238.66,0.57,5,Dry,31,6,4,3,41,85,0.36,153.7,0.64,153.7,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00881,0.000347,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2000-02-03,1999,5,18,34,241.12,0.56,5,Dry,31,6,4,3,41,85,0.35,156.1,0.65,156.1,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00902,0.000356,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35.1,35.1,841
2000-02-04,1999,5,19,35,245.22,0.55,5,Dry,31,6,4,3,41,85,0.35,160.2,0.65,160.2,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00937,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
2000-02-05,1999,5,19,36,247.68,0.55,5,Dry,31,6,4,3,41,85,0.34,162.7,0.66,162.7,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00958,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2000-02-06,1999,5,19,37,253.42,0.54,5,Dry,31,6,4,3,41,85,0.34,168.4,0.67,168.4,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.0101,0.000398,0.12,0.00473,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39,38,38,912
2000-02-07,1999,5,19,38,260.26,0.53,5,Dry,31,6,4,3,41,85,0.33,175.3,0.67,175.3,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.000422,0.123,0.00485,1,0.179,0.302,0.0119,25,0.947,0.977,0.926,40.6,39.7,39.7,953
2000-02-08,1999,5,19,39,265.45,0.52,5,Dry,31,6,4,3,41,85,0.32,180.4,0.68,180.4,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000439,0.125,0.00494,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.8,41,41,984
2000-02-09,1999,5,19,40,267.92,0.51,5,Dry,31,6,4,3,41,85,0.32,182.9,0.68,182.9,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000448,0.126,0.00499,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.4,41.6,41.6,998
2000-02-10,1999,5,19,41,273.66,0.5,5,Dry,31,6,4,3,41,85,0.31,188.7,0.69,188.7,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2000-02-11,1999,5,20,42,279.95,0.5,5,Dry,31,6,4,3,41,85,0.3,194.9,0.7,194.9,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2000-02-12,1999,5,20,43,283.5,0.49,5,Dry,31,6,4,3,41,85,0.3,198.5,0.7,198.5,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000502,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.2,45.2,1080
2000-02-13,1999,5,20,44,287.6,0.48,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.134,0.00535,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2000-02-14,1999,5,20,45,293.89,0.48,5,Dry,31,6,4,3,41,85,0.29,208.9,0.71,208.9,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00546,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2000-02-15,1999,5,20,46,302.92,0.46,5,Dry,31,6,4,3,41,85,0.28,217.9,0.72,217.9,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000569,0.141,0.00563,1,0.237,0.378,0.0151,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-02-16,1999,5,20,47,310.85,0.46,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000597,0.145,0.00578,1,0.247,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2000-02-17,1999,5,20,48,316.59,0.45,5,Dry,31,6,4,3,41,85,0.27,231.6,0.73,231.6,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0154,0.000617,0.147,0.00588,2,0.0988,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2000-02-18,1999,5,21,49,322.33,0.44,5,Dry,31,6,4,3,41,85,0.26,237.3,0.74,237.3,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2000-02-19,1999,5,21,50,330.26,0.43,5,Dry,31,6,4,3,41,85,0.26,245.3,0.74,245.3,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2000-02-20,1999,5,21,51,334.91,0.43,5,Dry,31,6,4,3,41,85,0.25,249.9,0.75,249.9,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000682,0.155,0.00623,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2000-02-21,1999,5,21,52,340.1,0.42,5,Dry,31,6,4,3,41,85,0.25,255.1,0.75,255.1,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000779,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
2000-02-22,1999,5,21,53,348.58,0.41,5,Dry,31,6,4,3,41,85,0.24,263.6,0.76,263.6,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000942,0.166,0.0067,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2000-02-23,1999,5,21,54,355.42,0.4,5,Dry,31,6,4,3,41,85,0.24,270.4,0.76,270.4,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2000-02-24,1999,5,21,55,360.61,0.4,5,Dry,31,6,4,3,41,85,0.24,275.6,0.76,275.6,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0291,0.00117,0.176,0.00711,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2000-02-25,1999,5,22,56,362.53,0.4,5,Dry,31,6,4,3,41,85,0.23,277.5,0.77,277.5,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.03,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2000-02-26,1999,5,22,57,363.35,0.4,5,Dry,31,6,4,3,41,85,0.23,278.4,0.77,278.4,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.3,30.3,60.6,1460
2000-02-27,1999,5,22,58,364.71,0.4,5,Dry,31,6,4,3,41,85,0.23,279.7,0.77,279.7,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.031,0.00125,0.18,0.00725,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2000-02-28,1999,5,22,59,369.36,0.39,5,Dry,31,6,4,3,41,85,0.23,284.4,0.77,284.4,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.184,0.00742,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2000-02-29,1999,5,22,60,376.2,0.39,5,Dry,31,6,4,3,41,85,0.23,291.2,0.77,291.2,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2000-03-01,1999,6,22,61,383.03,0.38,5,Dry,36,8,6,4,53,107,0.28,276,0.72,276,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0293,0.00119,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,29.9,59.9,1440
2000-03-02,1999,6,22,62,388.78,0.38,5,Dry,36,8,6,4,53,107,0.28,281.8,0.72,281.8,0,0,0,0,-4,4,36,8,6,0,57,332,990,965.3,24.7,0.153,0.032,0.0013,0.185,0.00749,2,0.133,0.317,0.0129,24.3,0.936,0.97,0.908,31.5,30.5,61.1,1470
2000-03-03,1999,6,23,63,395.06,0.37,5,Dry,36,8,6,4,53,107,0.27,288.1,0.73,288.1,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00771,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2000-03-04,1999,6,23,64,402.45,0.36,5,Dry,36,8,6,4,53,107,0.27,295.4,0.73,295.4,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0385,0.00156,0.196,0.00797,2,0.142,0.338,0.0137,24.3,0.94,0.97,0.911,33,32,64,1540
2000-03-05,1999,6,23,65,409.28,0.36,5,Dry,36,8,6,4,53,107,0.26,302.3,0.74,302.3,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0417,0.0017,0.202,0.00821,2,0.147,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
2000-03-06,1999,6,23,66,416.12,0.35,5,Dry,36,8,6,4,53,107,0.26,309.1,0.74,309.1,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0449,0.00183,0.207,0.00845,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,66.9,1610
2000-03-07,1999,6,23,67,422.95,0.35,5,Dry,36,8,6,4,53,107,0.25,315.9,0.75,315.9,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.0481,0.00196,0.213,0.00869,2,0.156,0.369,0.015,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2000-03-08,1999,6,23,68,429.79,0.34,5,Dry,36,8,6,4,53,107,0.25,322.8,0.75,322.8,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0514,0.0021,0.218,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1680
2000-03-09,1999,6,23,69,438.27,0.34,5,Dry,36,8,6,4,53,107,0.24,331.3,0.76,331.3,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0554,0.00227,0.225,0.00923,2,0.166,0.392,0.016,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2000-03-10,1999,6,24,70,446.2,0.33,5,Dry,36,8,6,4,53,107,0.24,339.2,0.76,339.2,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0591,0.00242,0.232,0.00951,2,0.171,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
2000-03-11,1999,6,24,71,455.77,0.32,5,Dry,36,8,6,4,53,107,0.23,348.8,0.77,348.8,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0636,0.00261,0.24,0.00985,2,0.178,0.418,0.0172,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
2000-03-12,1999,6,24,72,467.53,0.31,5,Dry,36,8,6,4,53,107,0.23,360.5,0.77,360.5,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.18,0.0692,0.00285,0.25,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40.1,39.1,78.2,1880
2000-03-13,1999,6,24,73,479.83,0.3,5,Dry,36,8,6,4,53,107,0.22,372.8,0.78,372.8,0,0,0,0,-4,4,36,8,6,0,57,423,990,965.8,24.2,0.185,0.075,0.00309,0.26,0.0107,2,0.194,0.454,0.0187,23.8,0.951,0.979,0.931,41.4,40.5,81,1940
2000-03-14,1999,6,24,74,494.87,0.29,5,Dry,36,8,6,4,53,107,0.22,387.9,0.78,387.9,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0821,0.0034,0.272,0.0113,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.2,2020
2000-03-15,1999,6,24,75,510.45,0.28,5,Dry,36,8,6,4,53,107,0.21,403.4,0.79,403.4,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.196,0.0894,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.4,2100
2000-03-16,1999,6,24,76,529.87,0.27,5,Dry,36,8,6,4,53,107,0.2,422.9,0.8,422.9,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0986,0.00411,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.6,91.3,2190
2000-03-17,1999,6,25,77,549.83,0.26,5,Dry,36,8,6,4,53,107,0.2,442.8,0.81,442.8,0,0,0,0,-4,4,36,8,6,0,57,493,990,966.1,23.9,0.209,0.108,0.00451,0.317,0.0133,2,0.241,0.559,0.0234,23.4,0.958,0.98,0.939,48.6,47.6,95.2,2290
2000-03-18,1999,6,25,78,569.79,0.25,5,Dry,36,8,6,4,53,107,0.19,462.8,0.81,462.8,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.117,0.00493,0.335,0.0141,2,0.255,0.59,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-03-19,1999,6,25,79,594.13,0.24,5,Dry,36,8,6,4,53,107,0.18,487.1,0.82,487.1,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2000-03-20,1999,6,25,80,625.57,0.23,5,Dry,36,8,6,4,53,107,0.17,518.6,0.83,518.6,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.147,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2580
2000-03-21,1999,6,25,81,659.75,0.21,5,Dry,36,8,6,4,53,107,0.16,552.8,0.84,552.8,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.439,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2000-03-22,1999,6,25,82,698.85,0.19,5,Dry,36,8,6,4,53,107,0.15,591.9,0.85,591.9,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00843,0.488,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2000-03-23,1999,6,25,83,739.6,0.18,5,Dry,36,8,6,4,53,107,0.14,632.6,0.85,632.6,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.314,0.224,0.00966,0.538,0.0232,3,0.227,0.765,0.0331,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2000-03-24,1999,6,26,84,779.29,0.17,5,Dry,36,8,6,4,53,107,0.14,672.3,0.86,672.3,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2000-03-25,1999,6,26,85,818.81,0.15,5,Dry,36,8,6,4,53,107,0.13,711.8,0.87,711.8,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.276,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2000-03-26,1999,6,26,86,867.34,0.14,5,Dry,36,8,6,4,53,107,0.12,760.3,0.88,760.3,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2000-03-27,1999,6,26,87,926.27,0.13,5,Dry,36,8,6,4,53,107,0.12,819.3,0.88,819.3,0,0,0,0,-4,4,36,8,6,0,57,869,990,967.6,22.4,0.451,0.336,0.015,0.786,0.0351,4,0.219,1.01,0.0449,21.4,0.954,0.978,0.933,41,40.1,160,3850
2000-03-28,1999,6,26,88,990.38,0.12,5,Dry,36,8,6,4,53,107,0.11,883.4,0.89,883.4,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.367,0.0166,0.876,0.0396,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
2000-03-29,1999,6,26,89,1048.4,0.11,5,Dry,36,8,6,4,53,107,0.1,941.4,0.9,941.4,0,0,0,0,-4,4,36,8,6,0,57,991,990,968.1,21.9,0.562,0.395,0.018,0.957,0.0436,4,0.26,1.22,0.0555,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2000-03-30,1999,6,26,90,1103.7,0.1,5,Dry,36,8,6,4,53,107,0.097,996.7,0.9,996.7,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.62,0.421,0.0194,1.04,0.0478,4,0.279,1.32,0.0607,20.5,0.956,0.98,0.937,47.8,46.8,187,4490
2000-03-31,1999,6,27,91,1155.5,0.095,5,Dry,36,8,6,4,53,107,0.093,1049,0.91,1049,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.696,0.532,0.0246,1.23,0.0568,4,0.29,1.52,0.0702,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2000-04-01,1999,7,27,92,1197.5,0.091,5,Dry,40,10,8,5,62,125,0.1,1073,0.9,1073,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.743,0.586,0.0273,1.33,0.0619,4,0.295,1.62,0.0756,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2000-04-02,1999,7,27,93,1228.9,0.087,5,Dry,40,10,8,5,62,125,0.1,1104,0.9,1100,4,1,0,0,-5,8,41,10,8,0,70,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2000-04-03,1999,7,27,94,1254.9,0.084,5,Dry,40,10,8,5,62,125,0.1,1130,0.9,1100,30,7,1,1,-4,25,47,11,9,1,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-04-04,1999,7,27,95,1269.5,0.082,5,Dry,40,10,8,5,62,125,0.099,1145,0.9,1100,45,10,1,1,-4,37,50,11,9,1,99,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-05,1999,7,27,96,1284.2,0.08,5,Dry,40,10,8,5,62,125,0.097,1159,0.9,1100,59,13,2,2,-3,45,53,12,10,2,107,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2000-04-06,1999,7,27,97,1293,0.079,5,Dry,40,10,8,5,62,125,0.097,1168,0.9,1100,68,15,2,2,-3,52,55,12,10,2,114,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-04-07,1999,7,28,98,1296,0.078,5,Dry,40,10,8,5,62,125,0.097,1171,0.9,1100,71,16,2,2,-3,54,56,12,10,2,116,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-04-08,1999,7,28,99,1293,0.079,5,Dry,40,10,8,5,62,125,0.097,1168,0.9,1100,68,15,2,2,-3,52,55,12,10,2,114,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-04-09,1999,7,28,100,1284.2,0.08,5,Dry,40,10,8,5,62,125,0.097,1159,0.9,1100,59,13,2,2,-3,45,53,12,10,2,107,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2000-04-10,1999,7,28,101,1269.5,0.082,5,Dry,40,10,8,5,62,125,0.099,1145,0.9,1100,45,10,1,1,-4,37,50,11,9,1,99,1170,990,968.7,21.3,0.801,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-11,1999,7,28,102,1254.9,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1107,0.88,1100,7,2,0,0,-10,15,47,11,10,0,87,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-04-12,1999,7,28,103,1234.6,0.086,4,Mod_Dry,45,11,10,10,72,148,0.12,1087,0.88,1087,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.776,0.618,0.0289,1.39,0.0652,4,0.297,1.69,0.0792,19.7,0.954,0.98,0.935,50,48.2,193,4630
2000-04-13,1999,7,28,104,1214.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.746,0.573,0.0267,1.32,0.0616,4,0.293,1.61,0.0753,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2000-04-14,1999,7,29,105,1194.7,0.091,4,Mod_Dry,45,11,10,10,72,148,0.12,1047,0.88,1047,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.717,0.528,0.0246,1.25,0.0579,4,0.289,1.53,0.0714,20,0.955,0.98,0.936,48.9,47.9,192,4600
2000-04-15,1999,7,29,106,1175,0.093,4,Mod_Dry,45,11,10,10,72,148,0.13,1027,0.87,1027,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.688,0.484,0.0224,1.17,0.0544,4,0.285,1.46,0.0676,20.1,0.955,0.98,0.936,48.3,47.4,189,4550
2000-04-16,1999,7,29,107,1155.5,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.66,0.44,0.0204,1.1,0.0509,4,0.282,1.38,0.0639,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2000-04-17,1999,7,29,108,1136.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.13,988.2,0.87,988.2,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.631,0.417,0.0193,1.05,0.0484,4,0.276,1.32,0.0611,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2000-04-18,1999,7,29,109,1117.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.13,969.2,0.87,969.2,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.603,0.408,0.0188,1.01,0.0465,4,0.27,1.28,0.059,20.5,0.955,0.98,0.936,46.4,45.5,182,4370
2000-04-19,1999,7,29,110,1093,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,945,0.86,945,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.58,0.396,0.0182,0.977,0.0448,4,0.261,1.24,0.0568,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2000-04-20,1999,7,29,111,1074.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,926.5,0.86,926.5,0,0,0,0,-10,10,45,11,10,0,82,992,990,968.1,21.9,0.563,0.387,0.0177,0.951,0.0435,4,0.255,1.21,0.0552,20.7,0.955,0.98,0.936,44.8,43.9,176,4220
2000-04-21,1999,7,30,112,1056.1,0.11,5,Dry,40,10,8,5,62,125,0.12,931.1,0.88,931.1,0,0,0,0,-5,5,40,10,8,0,67,989,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0433,4,0.257,1.21,0.055,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2000-04-22,1999,7,30,113,1038.1,0.11,5,Dry,40,10,8,5,62,125,0.12,913.1,0.88,913.1,0,0,0,0,-5,5,40,10,8,0,67,971,990,968,22,0.544,0.381,0.0173,0.925,0.0421,4,0.251,1.18,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2000-04-23,1999,7,30,114,1020.3,0.11,5,Dry,40,10,8,5,62,125,0.12,895.3,0.88,895.3,0,0,0,0,-5,5,40,10,8,0,67,953,990,968,22,0.528,0.372,0.0169,0.9,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2000-04-24,1999,7,30,115,1002.7,0.12,5,Dry,40,10,8,5,62,125,0.13,877.7,0.88,877.7,0,0,0,0,-5,5,40,10,8,0,67,936,990,967.9,22.1,0.512,0.364,0.0165,0.875,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.3,169,4060
2000-04-25,1999,7,30,116,985.47,0.12,5,Dry,40,10,8,5,62,125,0.13,860.5,0.87,860.5,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.496,0.355,0.016,0.851,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2000-04-26,1999,7,30,117,968.5,0.12,5,Dry,40,10,8,5,62,125,0.13,843.5,0.87,843.5,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.48,0.347,0.0156,0.827,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2000-04-27,1999,7,30,118,951.83,0.12,5,Dry,40,10,8,5,62,125,0.13,826.8,0.87,826.8,0,0,0,0,-5,5,40,10,8,0,67,885,990,967.7,22.3,0.465,0.339,0.0152,0.804,0.0361,4,0.222,1.03,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2000-04-28,1999,7,31,119,935.47,0.13,5,Dry,40,10,8,5,62,125,0.13,810.5,0.87,810.5,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.45,0.331,0.0148,0.781,0.0349,4,0.216,0.997,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3800
2000-04-29,1999,7,31,120,919.45,0.13,5,Dry,40,10,8,5,62,125,0.14,794.5,0.86,794.5,0,0,0,0,-5,5,40,10,8,0,67,852,990,967.6,22.4,0.435,0.324,0.0144,0.759,0.0338,4,0.211,0.969,0.0432,21.5,0.953,0.976,0.93,39.8,38.9,155,3730
2000-04-30,1999,7,31,121,903.78,0.13,5,Dry,40,10,8,5,62,125,0.14,778.8,0.86,778.8,0,0,0,0,-5,5,40,10,8,0,67,837,990,967.5,22.5,0.421,0.316,0.0141,0.737,0.0328,3,0.288,1.02,0.0456,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2000-05-01,1999,8,31,122,888.48,0.14,5,Dry,42,9,8,6,82,147,0.17,741.5,0.83,741.5,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.388,0.296,0.0131,0.684,0.0303,3,0.276,0.96,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2000-05-02,1999,8,31,123,873.59,0.14,5,Dry,42,9,8,6,82,147,0.17,726.6,0.83,726.6,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.286,0.0127,0.66,0.0292,3,0.269,0.93,0.0411,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2000-05-03,1999,8,31,124,859.14,0.14,5,Dry,42,9,8,6,82,147,0.17,712.1,0.83,712.1,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
2000-05-04,1999,8,31,125,845.16,0.15,5,Dry,42,9,8,6,82,147,0.17,698.2,0.83,698.2,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2000-05-05,1999,8,32,126,831.69,0.15,5,Dry,42,9,8,6,82,147,0.18,684.7,0.82,684.7,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0113,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
2000-05-06,1999,8,32,127,818.81,0.15,5,Dry,42,9,8,6,82,147,0.18,671.8,0.82,671.8,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.0109,0.592,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.2,45.3,136,3260
2000-05-07,1999,8,32,128,806.6,0.16,5,Dry,42,9,8,6,82,147,0.18,659.6,0.82,659.6,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2000-05-08,1999,8,32,129,795.16,0.16,5,Dry,42,9,8,6,82,147,0.18,648.2,0.81,648.2,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-05-09,1999,8,32,130,784.7,0.17,5,Dry,42,9,8,6,82,147,0.19,637.7,0.81,637.7,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.322,0.227,0.00989,0.549,0.0239,3,0.229,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2000-05-10,1999,8,32,131,775.59,0.17,5,Dry,42,9,8,6,82,147,0.19,628.6,0.81,628.6,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.317,0.221,0.00961,0.538,0.0234,3,0.225,0.764,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2000-05-11,1999,8,32,132,767.76,0.17,5,Dry,42,9,8,6,82,147,0.19,620.8,0.81,620.8,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.528,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2000-05-12,1999,8,33,133,752.72,0.18,5,Dry,42,9,8,6,82,147,0.2,605.7,0.81,605.7,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00891,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2000-05-13,1999,8,33,134,737.68,0.18,5,Dry,42,9,8,6,82,147,0.2,590.7,0.8,590.7,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00845,0.491,0.0212,3,0.208,0.7,0.0302,22.4,0.954,0.979,0.933,41.3,40.5,121,2910
