date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-05-14,1999,8,33,135,724.28,0.19,5,Dry,42,9,8,6,82,147,0.2,577.3,0.8,577.3,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.187,0.00804,0.475,0.0205,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2000-05-15,1999,8,33,136,710.34,0.19,5,Dry,42,9,8,6,82,147,0.21,563.3,0.79,563.3,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2000-05-16,1999,8,33,137,696.39,0.19,5,Dry,42,9,8,6,82,147,0.21,549.4,0.79,549.4,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00721,0.44,0.0189,3,0.19,0.63,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2000-05-17,1999,8,33,138,682.99,0.2,5,Dry,42,9,8,6,82,147,0.21,536,0.79,536,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00681,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
2000-05-18,1999,8,33,139,670.69,0.21,5,Dry,42,9,8,6,82,147,0.22,523.7,0.78,523.7,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2000-05-19,1999,8,34,140,657.84,0.21,5,Dry,42,9,8,6,82,147,0.22,510.8,0.78,510.8,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2000-05-20,1999,8,34,141,645.53,0.22,5,Dry,42,9,8,6,82,147,0.23,498.5,0.77,498.5,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
2000-05-21,1999,8,34,142,634.32,0.22,5,Dry,42,9,8,6,82,147,0.23,487.3,0.77,487.3,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0155,2,0.271,0.637,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2000-05-22,1999,8,34,143,622.56,0.23,5,Dry,42,9,8,6,82,147,0.24,475.6,0.76,475.6,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.264,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2000-05-23,1999,8,34,144,611.35,0.23,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2000-05-24,1999,8,34,145,601.24,0.24,5,Dry,42,9,8,6,82,147,0.24,454.2,0.76,454.2,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-05-25,1999,8,34,146,590.57,0.24,5,Dry,42,9,8,6,82,147,0.25,443.6,0.75,443.6,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2000-05-26,1999,8,35,147,580.45,0.25,5,Dry,42,9,8,6,82,147,0.25,433.4,0.75,433.4,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0132,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.7,2220
2000-05-27,1999,8,35,148,571.43,0.25,5,Dry,42,9,8,6,82,147,0.26,424.4,0.74,424.4,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0993,0.00417,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.4,45.4,90.9,2180
2000-05-28,1999,8,35,149,561.86,0.26,5,Dry,42,9,8,6,82,147,0.26,414.9,0.74,414.9,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0948,0.00397,0.298,0.0125,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2000-05-29,1999,8,35,150,552.29,0.26,5,Dry,42,9,8,6,82,147,0.27,405.3,0.73,405.3,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0903,0.00378,0.29,0.0121,2,0.216,0.506,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,87.1,2090
2000-05-30,1999,8,35,151,543.27,0.26,5,Dry,42,9,8,6,82,147,0.27,396.3,0.73,396.3,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.086,0.00359,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
2000-05-31,1999,8,35,152,535.34,0.27,5,Dry,42,9,8,6,82,147,0.28,388.3,0.72,388.3,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.0823,0.00343,0.276,0.0115,2,0.205,0.48,0.02,23.5,0.953,0.98,0.934,42.7,41.8,83.7,2010
2000-06-01,1999,9,35,153,526.86,0.27,5,Dry,39,9,7,5,59,119,0.23,407.9,0.77,407.9,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0915,0.00381,0.29,0.0121,2,0.218,0.508,0.0211,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
2000-06-02,1999,9,36,154,518.38,0.28,5,Dry,39,9,7,5,59,119,0.23,399.4,0.77,399.4,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0875,0.00364,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2000-06-03,1999,9,36,155,510.45,0.28,5,Dry,39,9,7,5,59,119,0.23,391.4,0.77,391.4,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0838,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.8,2030
2000-06-04,1999,9,36,156,503.62,0.29,5,Dry,39,9,7,5,59,119,0.24,384.6,0.76,384.6,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0805,0.00334,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2000-06-05,1999,9,36,157,496.24,0.29,5,Dry,39,9,7,5,59,119,0.24,377.2,0.76,377.2,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2000-06-06,1999,9,36,158,488.85,0.3,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2000-06-07,1999,9,36,159,481.47,0.3,5,Dry,39,9,7,5,59,119,0.25,362.5,0.75,362.5,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0701,0.00289,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2000-06-08,1999,9,36,160,474.63,0.3,5,Dry,39,9,7,5,59,119,0.25,355.6,0.75,355.6,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.18,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2000-06-09,1999,9,37,161,467.8,0.31,5,Dry,39,9,7,5,59,119,0.25,348.8,0.75,348.8,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0636,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2000-06-10,1999,9,37,162,462.06,0.31,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.00251,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2000-06-11,1999,9,37,163,455.77,0.32,5,Dry,39,9,7,5,59,119,0.26,336.8,0.74,336.8,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.97,0.919,37.4,36.3,72.6,1740
2000-06-12,1999,9,37,164,449.48,0.32,5,Dry,39,9,7,5,59,119,0.27,330.5,0.73,330.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.172,0.055,0.00226,0.227,0.00929,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.3,1710
2000-06-13,1999,9,37,165,443.19,0.33,5,Dry,39,9,7,5,59,119,0.27,324.2,0.73,324.2,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.052,0.00213,0.221,0.00907,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36.1,35,70,1680
2000-06-14,1999,9,37,166,437.45,0.34,5,Dry,39,9,7,5,59,119,0.27,318.4,0.73,318.4,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00887,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.4,34.4,68.8,1650
2000-06-15,1999,9,37,167,431.7,0.34,5,Dry,39,9,7,5,59,119,0.28,312.7,0.72,312.7,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.00191,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2000-06-16,1999,9,38,168,425.96,0.35,5,Dry,39,9,7,5,59,119,0.28,307,0.72,307,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0439,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2000-06-17,1999,9,38,169,421.31,0.35,5,Dry,39,9,7,5,59,119,0.28,302.3,0.72,302.3,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0417,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2000-06-18,1999,9,38,170,416.12,0.35,5,Dry,39,9,7,5,59,119,0.29,297.1,0.71,297.1,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0392,0.0016,0.199,0.00812,2,0.143,0.342,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2000-06-19,1999,9,38,171,410.92,0.36,5,Dry,39,9,7,5,59,119,0.29,291.9,0.71,291.9,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00793,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1520
2000-06-20,1999,9,38,172,405.73,0.36,5,Dry,39,9,7,5,59,119,0.29,286.7,0.71,286.7,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0343,0.0014,0.19,0.00775,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2000-06-21,1999,9,38,173,400.53,0.37,5,Dry,39,9,7,5,59,119,0.3,281.5,0.7,281.5,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0319,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.9,1460
2000-06-22,1999,9,38,174,395.88,0.37,5,Dry,39,9,7,5,59,119,0.3,276.9,0.7,276.9,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.00121,0.182,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
2000-06-23,1999,9,39,175,391.24,0.37,5,Dry,39,9,7,5,59,119,0.3,272.2,0.7,272.2,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00112,0.179,0.00724,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.5,58.9,1410
2000-06-24,1999,9,39,176,386.59,0.38,5,Dry,39,9,7,5,59,119,0.31,267.6,0.69,267.6,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,29,57.9,1390
2000-06-25,1999,9,39,177,381.94,0.38,5,Dry,39,9,7,5,59,119,0.31,262.9,0.69,262.9,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0231,0.000936,0.171,0.00692,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.3,28.5,56.9,1370
2000-06-26,1999,9,39,178,377.29,0.38,5,Dry,39,9,7,5,59,119,0.32,258.3,0.69,258.3,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0209,0.000846,0.167,0.00676,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,55.9,1340
2000-06-27,1999,9,39,179,373.74,0.39,5,Dry,39,9,7,5,59,119,0.32,254.7,0.68,254.7,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000778,0.164,0.00663,2,0.114,0.279,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2000-06-28,1999,9,39,180,369.63,0.39,5,Dry,39,9,7,5,59,119,0.32,250.6,0.68,250.6,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0173,0.000699,0.161,0.00649,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2000-06-29,1999,9,39,181,365.53,0.4,5,Dry,39,9,7,5,59,119,0.33,246.5,0.67,246.5,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2000-06-30,1999,9,40,182,361.43,0.4,5,Dry,39,9,7,5,59,119,0.33,242.4,0.67,242.4,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.141,0.0164,0.00066,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2000-07-01,1999,10,40,183,357.33,0.4,5,Dry,37,8,6,4,53,108,0.3,249.3,0.7,249.3,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.0169,0.000683,0.158,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2000-07-02,1999,10,40,184,353.23,0.41,5,Dry,37,8,6,4,53,108,0.31,245.2,0.69,245.2,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2000-07-03,1999,10,40,185,349.13,0.41,5,Dry,37,8,6,4,53,108,0.31,241.1,0.69,241.1,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000654,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
2000-07-04,1999,10,40,186,345.03,0.42,5,Dry,37,8,6,4,53,108,0.31,237,0.69,237,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00615,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2000-07-05,1999,10,40,187,340.92,0.42,5,Dry,37,8,6,4,53,108,0.32,232.9,0.68,232.9,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000625,0.151,0.00608,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2000-07-06,1999,10,40,188,337.37,0.42,5,Dry,37,8,6,4,53,108,0.32,229.4,0.68,229.4,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000612,0.15,0.00601,2,0.0973,0.247,0.00992,24.7,0.923,0.97,0.895,25.6,24.8,49.7,1190
2000-07-07,1999,10,41,189,333.81,0.43,5,Dry,37,8,6,4,53,108,0.32,225.8,0.68,225.8,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2000-07-08,1999,10,41,190,330.26,0.43,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2000-07-09,1999,10,41,191,326.7,0.44,5,Dry,37,8,6,4,53,108,0.33,218.7,0.67,218.7,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.238,0.383,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2000-07-10,1999,10,41,192,323.15,0.44,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2000-07-11,1999,10,41,193,319.6,0.45,5,Dry,37,8,6,4,53,108,0.34,211.6,0.66,211.6,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2000-07-12,1999,10,41,194,317.13,0.45,5,Dry,37,8,6,4,53,108,0.34,209.1,0.66,209.1,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2000-07-13,1999,10,41,195,314.13,0.45,5,Dry,37,8,6,4,53,108,0.34,206.1,0.66,206.1,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2000-07-14,1999,10,42,196,311.12,0.45,5,Dry,37,8,6,4,53,108,0.35,203.1,0.65,203.1,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1110
2000-07-15,1999,10,42,197,308.11,0.46,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2000-07-16,1999,10,42,198,305.1,0.46,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2000-07-17,1999,10,42,199,302.1,0.47,5,Dry,37,8,6,4,53,108,0.36,194.1,0.64,194.1,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2000-07-18,1999,10,42,200,299.09,0.47,5,Dry,37,8,6,4,53,108,0.36,191.1,0.64,191.1,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2000-07-19,1999,10,42,201,296.08,0.47,5,Dry,37,8,6,4,53,108,0.36,188.1,0.64,188.1,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2000-07-20,1999,10,42,202,293.07,0.48,5,Dry,37,8,6,4,53,108,0.37,185.1,0.63,185.1,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2000-07-21,1999,10,43,203,290.06,0.48,5,Dry,37,8,6,4,53,108,0.37,182.1,0.63,182.1,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2000-07-22,1999,10,43,204,287.6,0.48,5,Dry,37,8,6,4,53,108,0.38,179.6,0.62,179.6,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
2000-07-23,1999,10,43,205,285.14,0.49,5,Dry,37,8,6,4,53,108,0.38,177.1,0.62,177.1,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,960
2000-07-24,1999,10,43,206,282.68,0.49,5,Dry,37,8,6,4,53,108,0.38,174.7,0.62,174.7,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2000-07-25,1999,10,43,207,280.22,0.49,5,Dry,37,8,6,4,53,108,0.39,172.2,0.61,172.2,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2000-07-26,1999,10,43,208,277.76,0.5,5,Dry,37,8,6,4,53,108,0.39,169.8,0.61,169.8,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2000-07-27,1999,10,43,209,275.3,0.5,5,Dry,37,8,6,4,53,108,0.39,167.3,0.61,167.3,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2000-07-28,1999,10,44,210,272.84,0.51,5,Dry,37,8,6,4,53,108,0.4,164.8,0.6,164.8,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2000-07-29,1999,10,44,211,270.38,0.51,5,Dry,37,8,6,4,53,108,0.4,162.4,0.6,162.4,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2000-07-30,1999,10,44,212,267.92,0.51,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2000-07-31,1999,10,44,213,265.45,0.52,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2000-08-01,1999,11,44,214,262.99,0.52,5,Dry,34,7,5,3,44,93,0.35,170,0.65,170,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-08-02,1999,11,44,215,260.53,0.53,5,Dry,34,7,5,3,44,93,0.36,167.5,0.64,167.5,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.00999,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,905
2000-08-03,1999,11,44,216,257.53,0.53,5,Dry,34,7,5,3,44,93,0.36,164.5,0.64,164.5,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000385,0.12,0.00473,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38,37,37,887
2000-08-04,1999,11,45,217,254.52,0.54,5,Dry,34,7,5,3,44,93,0.36,161.5,0.64,161.5,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00948,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2000-08-05,1999,11,45,218,251.51,0.54,5,Dry,34,7,5,3,44,93,0.37,158.5,0.63,158.5,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00922,0.000365,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,853
2000-08-06,1999,11,45,219,248.5,0.55,5,Dry,34,7,5,3,44,93,0.37,155.5,0.63,155.5,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00897,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2000-08-07,1999,11,45,220,245.49,0.55,5,Dry,34,7,5,3,44,93,0.38,152.5,0.62,152.5,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.00871,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2000-08-08,1999,11,45,221,243.03,0.56,5,Dry,34,7,5,3,44,93,0.38,150,0.62,150,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.0085,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2000-08-09,1999,11,45,222,240.57,0.56,5,Dry,34,7,5,3,44,93,0.39,147.6,0.61,147.6,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00829,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,793
2000-08-10,1999,11,45,223,238.11,0.57,5,Dry,34,7,5,3,44,93,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00808,0.000319,0.111,0.00438,1,0.138,0.249,0.00983,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2000-08-11,1999,11,46,224,235.65,0.57,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2000-08-12,1999,11,46,225,233.19,0.58,5,Dry,34,7,5,3,44,93,0.4,140.2,0.6,140.2,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2000-08-13,1999,11,46,226,230.73,0.58,5,Dry,34,7,5,3,44,93,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00746,0.000293,0.108,0.00424,1,0.128,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2000-08-14,1999,11,46,227,229.36,0.59,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2000-08-15,1999,11,46,228,227.45,0.59,5,Dry,34,7,5,3,44,93,0.41,134.4,0.59,134.4,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00718,0.000282,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.932,0.97,0.904,31,30.1,30.1,721
2000-08-16,1999,11,46,229,225.53,0.6,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0985,0.00702,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2000-08-17,1999,11,46,230,223.62,0.6,5,Dry,34,7,5,3,44,93,0.42,130.6,0.58,130.6,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00685,0.000269,0.105,0.00411,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2000-08-18,1999,11,47,231,221.7,0.61,5,Dry,34,7,5,3,44,93,0.42,128.7,0.58,128.7,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.00669,0.000263,0.104,0.00408,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2000-08-19,1999,11,47,232,219.79,0.61,5,Dry,34,7,5,3,44,93,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00653,0.000256,0.103,0.00404,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-08-20,1999,11,47,233,217.88,0.62,5,Dry,34,7,5,3,44,93,0.43,124.9,0.57,124.9,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00636,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2000-08-21,1999,11,47,234,215.96,0.62,5,Dry,34,7,5,3,44,93,0.43,123,0.57,123,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.0062,0.000243,0.101,0.00397,1,0.108,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-08-22,1999,11,47,235,214.05,0.63,5,Dry,34,7,5,3,44,93,0.43,121,0.57,121,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00604,0.000237,0.101,0.00394,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-08-23,1999,11,47,236,212.13,0.63,5,Dry,34,7,5,3,44,93,0.44,119.1,0.56,119.1,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00588,0.00023,0.0997,0.00391,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2000-08-24,1999,11,47,237,210.22,0.64,5,Dry,34,7,5,3,44,93,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.00571,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2000-08-25,1999,11,48,238,208.31,0.64,5,Dry,34,7,5,3,44,93,0.45,115.3,0.55,115.3,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0925,0.00555,0.000217,0.098,0.00384,1,0.0982,0.196,0.00768,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-08-26,1999,11,48,239,206.39,0.65,5,Dry,34,7,5,3,44,93,0.45,113.4,0.55,113.4,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00539,0.000211,0.0972,0.0038,1,0.0956,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2000-08-27,1999,11,48,240,204.48,0.65,5,Dry,34,7,5,3,44,93,0.46,111.5,0.55,111.5,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0911,0.00523,0.000204,0.0963,0.00377,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2000-08-28,1999,11,48,241,202.56,0.66,5,Dry,34,7,5,3,44,93,0.46,109.6,0.54,109.6,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0904,0.00506,0.000198,0.0955,0.00373,1,0.0904,0.186,0.00727,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2000-08-29,1999,11,48,242,201.2,0.66,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000193,0.0949,0.00371,1,0.0886,0.183,0.00717,25.4,0,0,0,0,0,0,0
2000-08-30,1999,11,48,243,199.83,0.67,5,Dry,34,7,5,3,44,93,0.47,106.8,0.54,106.8,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00483,0.000189,0.0943,0.00368,1,0.0867,0.181,0.00707,25.4,0,0,0,0,0,0,0
2000-08-31,1999,11,48,244,198.46,0.67,5,Dry,34,7,5,3,44,93,0.47,105.5,0.53,105.5,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0849,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-09-01,1999,12,49,245,196,0.68,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.0039,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2000-09-02,1999,12,49,246,192.45,0.69,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0922,0.00599,0.000234,0.0981,0.00384,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2000-09-03,1999,12,49,247,188.89,0.71,5,Dry,30,6,4,2,30,72,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000222,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.8,26,26,625
2000-09-04,1999,12,49,248,185.34,0.72,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.000211,0.095,0.00372,1,0.0955,0.191,0.00745,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2000-09-05,1999,12,49,249,182.88,0.73,5,Dry,30,6,4,2,30,72,0.39,110.9,0.61,110.9,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00517,0.000202,0.094,0.00368,1,0.0922,0.186,0.00728,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-09-06,1999,12,49,250,179.87,0.74,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000192,0.0926,0.00362,1,0.0881,0.181,0.00707,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-09-07,1999,12,49,251,176.86,0.74,5,Dry,30,6,4,2,30,72,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00466,0.000182,0.0913,0.00357,1,0.0841,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2000-09-08,1999,12,50,252,173.85,0.75,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.08,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2000-09-09,1999,12,50,253,170.85,0.76,5,Dry,30,6,4,2,30,72,0.42,98.85,0.58,98.85,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000163,0.0887,0.00347,1,0.0759,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2000-09-10,1999,12,50,254,168.38,0.77,5,Dry,30,6,4,2,30,72,0.43,96.38,0.57,96.38,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0726,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2000-09-11,1999,12,50,255,165.92,0.78,5,Dry,30,6,4,2,30,72,0.43,93.92,0.57,93.92,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0693,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2000-09-12,1999,12,50,256,163.46,0.78,5,Dry,30,6,4,2,30,72,0.44,91.46,0.56,91.46,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
2000-09-13,1999,12,50,257,161,0.79,5,Dry,30,6,4,2,30,72,0.45,89,0.55,89,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
2000-09-14,1999,12,50,258,159.63,0.8,5,Dry,30,6,4,2,30,72,0.45,87.63,0.55,87.63,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2000-09-15,1999,12,51,259,157.72,0.8,5,Dry,30,6,4,2,30,72,0.46,85.72,0.54,85.72,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.0829,0.00325,1,0.0582,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19,19,457
2000-09-16,1999,12,51,260,155.81,0.81,5,Dry,30,6,4,2,30,72,0.46,83.81,0.54,83.81,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000113,0.0821,0.00322,1,0.0556,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2000-09-17,1999,12,51,261,154.99,0.81,5,Dry,30,6,4,2,30,72,0.47,82.99,0.54,82.99,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.0028,0.00011,0.0817,0.0032,1,0.0545,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2000-09-18,1999,12,51,262,154.17,0.81,5,Dry,30,6,4,2,30,72,0.47,82.17,0.53,82.17,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0814,0.00319,1,0.0534,0.135,0.00529,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2000-09-19,1999,12,51,263,152.25,0.82,5,Dry,30,6,4,2,30,72,0.47,80.25,0.53,80.25,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0805,0.00316,1,0.0508,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2000-09-20,1999,12,51,264,150.88,0.82,5,Dry,30,6,4,2,30,72,0.48,78.88,0.52,78.88,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.0000963,0.0799,0.00313,1,0.049,0.129,0.00506,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2000-09-21,1999,12,51,265,148.97,0.83,5,Dry,30,6,4,2,30,72,0.48,76.97,0.52,76.97,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000899,0.0791,0.0031,1,0.0464,0.126,0.00492,25.4,0.937,0.96,0.9,18,17.2,17.2,414
2000-09-22,1999,12,52,266,147.06,0.83,5,Dry,30,6,4,2,30,72,0.49,75.06,0.51,75.06,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00213,0.0000835,0.0783,0.00307,1,0.0438,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2000-09-23,1999,12,52,267,145.14,0.84,5,Dry,30,6,4,2,30,72,0.5,73.14,0.5,73.14,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00197,0.0000771,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2000-09-24,1999,12,52,268,143.23,0.85,5,Dry,30,6,4,2,30,72,0.5,71.23,0.5,71.23,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000708,0.0766,0.003,1,0.0387,0.115,0.00452,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
2000-09-25,1999,12,52,269,141.31,0.86,5,Dry,30,6,4,2,30,72,0.51,69.31,0.49,69.31,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00164,0.0000644,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2000-09-26,1999,12,52,270,139.95,0.86,5,Dry,30,6,4,2,30,72,0.51,67.95,0.49,67.95,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000598,0.0752,0.00295,1,0.0342,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
2000-09-27,1999,12,52,271,138.58,0.86,5,Dry,30,6,4,2,30,72,0.52,66.58,0.48,66.58,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0731,0.00141,0.0000553,0.0746,0.00292,1,0.0324,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,342
2000-09-28,1999,12,52,272,137.21,0.87,5,Dry,30,6,4,2,30,72,0.53,65.21,0.47,65.21,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00129,0.0000507,0.074,0.0029,1,0.0305,0.104,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2000-09-29,1999,12,53,273,135.85,0.87,5,Dry,30,6,4,2,30,72,0.53,63.85,0.47,63.85,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000462,0.0734,0.00288,1,0.0287,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2000-09-30,1999,12,53,274,134.48,0.88,5,Dry,30,6,4,2,30,72,0.54,62.48,0.47,62.48,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000416,0.0728,0.00285,1,0.0268,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2000-10-01,2000,1,1,275,133.11,0.88,5,Dry,24,4,2,2,20,52,0.39,81.11,0.61,81.11,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000104,0.0774,0.00303,1,0.052,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2000-10-02,2000,1,1,276,132.84,0.88,5,Dry,24,4,2,2,20,52,0.39,80.84,0.61,80.84,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
2000-10-03,2000,1,1,277,132.02,0.88,5,Dry,24,4,2,2,20,52,0.39,80.02,0.61,80.02,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2000-10-04,2000,1,1,278,131.2,0.89,5,Dry,24,4,2,2,20,52,0.4,79.2,0.6,79.2,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000973,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2000-10-05,2000,1,1,279,130.38,0.89,5,Dry,24,4,2,2,20,52,0.4,78.38,0.6,78.38,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000946,0.0762,0.00299,1,0.0483,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2000-10-06,2000,1,1,280,129.56,0.89,5,Dry,24,4,2,2,20,52,0.4,77.56,0.6,77.56,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2000-10-07,2000,1,1,281,128.74,0.89,5,Dry,24,4,2,2,20,52,0.4,76.74,0.6,76.74,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000891,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2000-10-08,2000,1,2,282,128.46,0.89,5,Dry,24,4,2,2,20,52,0.41,76.46,0.59,76.46,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00225,0.0000882,0.0754,0.00296,1,0.0457,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
2000-10-09,2000,1,2,283,128.19,0.89,5,Dry,24,4,2,2,20,52,0.41,76.19,0.59,76.19,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000873,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2000-10-10,2000,1,2,284,127.37,0.9,5,Dry,24,4,2,2,20,52,0.41,75.37,0.59,75.37,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000846,0.0749,0.00294,1,0.0442,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2000-10-11,2000,1,2,285,126.55,0.9,5,Dry,24,4,2,2,20,52,0.41,74.55,0.59,74.55,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.0000818,0.0745,0.00292,1,0.0431,0.118,0.00461,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2000-10-12,2000,1,2,286,126.28,0.9,5,Dry,24,4,2,2,20,52,0.41,74.28,0.59,74.28,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000809,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2000-10-13,2000,1,2,287,126,0.9,5,Dry,24,4,2,2,20,52,0.41,74,0.59,74,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.00008,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2000-10-14,2000,1,2,288,125.18,0.9,5,Dry,24,4,2,2,20,52,0.41,73.18,0.58,73.18,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00197,0.0000773,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2000-10-15,2000,1,3,289,124.36,0.9,5,Dry,24,4,2,2,20,52,0.42,72.36,0.58,72.36,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000745,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,384
2000-10-16,2000,1,3,290,123.54,0.9,5,Dry,24,4,2,2,20,52,0.42,71.54,0.58,71.54,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00183,0.0000718,0.0732,0.00287,1,0.0391,0.112,0.0044,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2000-10-17,2000,1,3,291,122.72,0.9,5,Dry,24,4,2,2,20,52,0.42,70.72,0.58,70.72,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00176,0.0000691,0.0728,0.00286,1,0.038,0.111,0.00435,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
2000-10-18,2000,1,3,292,121.9,0.91,5,Dry,24,4,2,2,20,52,0.43,69.9,0.57,69.9,0,0,0,0,-2,2,24,4,2,0,22,99.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2000-10-19,2000,1,3,293,121.08,0.91,5,Dry,24,4,2,2,20,52,0.43,69.08,0.57,69.08,0,0,0,0,-2,2,24,4,2,0,22,99.1,990,964.5,25.5,0.0708,0.00162,0.0000636,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
2000-10-20,2000,1,3,294,120.26,0.91,5,Dry,24,4,2,2,20,52,0.43,68.26,0.57,68.26,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00155,0.0000609,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.7,14.7,354
2000-10-21,2000,1,3,295,119.44,0.91,5,Dry,24,4,2,2,20,52,0.43,67.44,0.56,67.44,0,0,0,0,-2,2,24,4,2,0,22,97.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2000-10-22,2000,1,4,296,118.62,0.91,5,Dry,24,4,2,2,20,52,0.44,66.62,0.56,66.62,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.895,0.96,0.859,14.8,14.2,14.2,342
2000-10-23,2000,1,4,297,117.8,0.91,5,Dry,24,4,2,2,20,52,0.44,65.8,0.56,65.8,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2000-10-24,2000,1,4,298,116.98,0.91,5,Dry,24,4,2,2,20,52,0.45,64.98,0.56,64.98,0,0,0,0,-2,2,24,4,2,0,22,95,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2000-10-25,2000,1,4,299,117.25,0.91,5,Dry,24,4,2,2,20,52,0.44,65.25,0.56,65.25,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2000-10-26,2000,1,4,300,117.53,0.91,5,Dry,24,4,2,2,20,52,0.44,65.53,0.56,65.53,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2000-10-27,2000,1,4,301,116.7,0.92,5,Dry,24,4,2,2,20,52,0.45,64.7,0.55,64.7,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
2000-10-28,2000,1,4,302,117.53,0.91,5,Dry,24,4,2,2,20,52,0.44,65.53,0.56,65.53,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2000-10-29,2000,1,5,303,117.8,0.91,5,Dry,24,4,2,2,20,52,0.44,65.8,0.56,65.8,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
2000-10-30,2000,1,5,304,117.53,0.91,5,Dry,24,4,2,2,20,52,0.44,65.53,0.56,65.53,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2000-10-31,2000,1,5,305,117.25,0.91,5,Dry,24,4,2,2,20,52,0.44,65.25,0.56,65.25,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2000-11-01,2000,2,5,306,117.53,0.91,5,Dry,23,4,2,2,19,50,0.42,67.53,0.57,67.53,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000584,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2000-11-02,2000,2,5,307,121.63,0.91,5,Dry,23,4,2,2,19,50,0.41,71.63,0.59,71.63,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00184,0.0000721,0.0729,0.00286,1,0.0392,0.112,0.0044,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2000-11-03,2000,2,5,308,124.09,0.9,5,Dry,23,4,2,2,19,50,0.4,74.09,0.6,74.09,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000803,0.074,0.0029,1,0.0425,0.116,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2000-11-04,2000,2,5,309,126,0.9,5,Dry,23,4,2,2,19,50,0.4,76,0.6,76,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
2000-11-05,2000,2,6,310,126.28,0.9,5,Dry,23,4,2,2,19,50,0.4,76.28,0.6,76.28,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2000-11-06,2000,2,6,311,128.19,0.89,5,Dry,23,4,2,2,19,50,0.39,78.19,0.61,78.19,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2000-11-07,2000,2,6,312,130.65,0.89,5,Dry,23,4,2,2,19,50,0.38,80.65,0.62,80.65,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
2000-11-08,2000,2,6,313,134.2,0.88,5,Dry,23,4,2,2,19,50,0.37,84.2,0.63,84.2,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2000-11-09,2000,2,6,314,136.67,0.87,5,Dry,23,4,2,2,19,50,0.37,86.67,0.63,86.67,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2000-11-10,2000,2,6,315,136.94,0.87,5,Dry,23,4,2,2,19,50,0.36,86.94,0.64,86.94,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00314,0.000123,0.0796,0.00312,1,0.0599,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2000-11-11,2000,2,6,316,136.12,0.87,5,Dry,23,4,2,2,19,50,0.37,86.12,0.63,86.12,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.00012,0.0792,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2000-11-12,2000,2,7,317,137.49,0.87,5,Dry,23,4,2,2,19,50,0.36,87.49,0.64,87.49,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2000-11-13,2000,2,7,318,140.49,0.86,5,Dry,23,4,2,2,19,50,0.36,90.49,0.64,90.49,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00344,0.000135,0.0811,0.00318,1,0.0647,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2000-11-14,2000,2,7,319,140.77,0.86,5,Dry,23,4,2,2,19,50,0.35,90.77,0.65,90.77,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.065,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2000-11-15,2000,2,7,320,141.59,0.85,5,Dry,23,4,2,2,19,50,0.35,91.59,0.65,91.59,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0661,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2000-11-16,2000,2,7,321,139.67,0.86,5,Dry,23,4,2,2,19,50,0.36,89.67,0.64,89.67,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2000-11-17,2000,2,7,322,139.4,0.86,5,Dry,23,4,2,2,19,50,0.36,89.4,0.64,89.4,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-11-18,2000,2,7,323,138.58,0.86,5,Dry,23,4,2,2,19,50,0.36,88.58,0.64,88.58,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0621,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2000-11-19,2000,2,8,324,136.67,0.87,5,Dry,23,4,2,2,19,50,0.37,86.67,0.63,86.67,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2000-11-20,2000,2,8,325,135.3,0.87,5,Dry,23,4,2,2,19,50,0.37,85.3,0.63,85.3,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2000-11-21,2000,2,8,326,133.93,0.88,5,Dry,23,4,2,2,19,50,0.37,83.93,0.63,83.93,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2000-11-22,2000,2,8,327,133.66,0.88,5,Dry,23,4,2,2,19,50,0.37,83.66,0.63,83.66,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0782,0.00306,1,0.0554,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2000-11-23,2000,2,8,328,133.93,0.88,5,Dry,23,4,2,2,19,50,0.37,83.93,0.63,83.93,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2000-11-24,2000,2,8,329,134.2,0.88,5,Dry,23,4,2,2,19,50,0.37,84.2,0.63,84.2,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2000-11-25,2000,2,8,330,133.93,0.88,5,Dry,23,4,2,2,19,50,0.37,83.93,0.63,83.93,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2000-11-26,2000,2,9,331,136.39,0.87,5,Dry,23,4,2,2,19,50,0.37,86.39,0.63,86.39,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.00309,0.000121,0.0793,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,460
2000-11-27,2000,2,9,332,142.68,0.85,5,Dry,23,4,2,2,19,50,0.35,92.68,0.65,92.68,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2000-11-28,2000,2,9,333,145.69,0.84,5,Dry,23,4,2,2,19,50,0.34,95.69,0.66,95.69,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0717,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2000-11-29,2000,2,9,334,148.7,0.83,5,Dry,23,4,2,2,19,50,0.34,98.7,0.66,98.7,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0757,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2000-11-30,2000,2,9,335,154.99,0.81,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00467,0.000183,0.0875,0.00343,1,0.0842,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
2000-12-01,2000,3,9,336,159.63,0.8,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000169,0.087,0.00341,1,0.0784,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2000-12-02,2000,3,9,337,161.55,0.79,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00447,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2000-12-03,2000,3,10,338,163.46,0.78,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00463,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2000-12-04,2000,3,10,339,166.47,0.78,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0876,0.178,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
2000-12-05,2000,3,10,340,166.74,0.77,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-12-06,2000,3,10,341,165.92,0.78,5,Dry,26,4,3,2,24,59,0.36,106.9,0.64,106.9,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00484,0.000189,0.0898,0.00352,1,0.0868,0.177,0.00692,25.4,0.916,0.97,0.888,24.3,23.6,23.6,567
2000-12-07,2000,3,10,342,167.29,0.77,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
2000-12-08,2000,3,10,343,170.85,0.76,5,Dry,26,4,3,2,24,59,0.34,111.8,0.66,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2000-12-09,2000,3,10,344,174.95,0.75,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2000-12-10,2000,3,11,345,179.05,0.74,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2000-12-11,2000,3,11,346,179.32,0.74,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
2000-12-12,2000,3,11,347,176.86,0.74,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0945,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2000-12-13,2000,3,11,348,176.59,0.74,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,628
2000-12-14,2000,3,11,349,176.86,0.74,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0945,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
