date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-12-15,2000,3,11,350,176.04,0.75,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2000-12-16,2000,3,11,351,177.41,0.74,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00581,0.000228,0.0948,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-12-17,2000,3,12,352,182.06,0.73,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-12-18,2000,3,12,353,186.7,0.71,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-12-19,2000,3,12,354,191.35,0.7,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2000-12-20,2000,3,12,355,196,0.68,5,Dry,26,4,3,2,24,59,0.3,137,0.7,137,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2000-12-21,2000,3,12,356,198.46,0.67,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-12-22,2000,3,12,357,200.92,0.66,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00781,0.000305,0.105,0.00411,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2000-12-23,2000,3,12,358,204.48,0.65,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2000-12-24,2000,3,13,359,208.03,0.64,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.000329,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.6,33.6,808
2000-12-25,2000,3,13,360,210.49,0.64,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-12-26,2000,3,13,361,212.41,0.63,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,832
2000-12-27,2000,3,13,362,215.42,0.62,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2000-12-28,2000,3,13,363,220.06,0.61,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2000-12-29,2000,3,13,364,226.9,0.59,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2000-12-30,2000,3,13,365,230.45,0.58,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,936
2000-12-31,2000,3,14,366,234.56,0.57,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2001-01-01,2000,4,14,1,243.03,0.56,5,Dry,29,5,4,2,33,73,0.3,170,0.7,170,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2001-01-02,2000,4,14,2,248.78,0.55,5,Dry,29,5,4,2,33,73,0.29,175.8,0.71,175.8,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2001-01-03,2000,4,14,3,252.88,0.54,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,983
2001-01-04,2000,4,14,4,258.62,0.53,5,Dry,29,5,4,2,33,73,0.28,185.6,0.72,185.6,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2001-01-05,2000,4,14,5,268.19,0.51,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-01-06,2000,4,14,6,277.21,0.5,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2001-01-07,2000,4,15,7,286.24,0.49,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2001-01-08,2000,4,15,8,291.98,0.48,5,Dry,29,5,4,2,33,73,0.25,219,0.75,219,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-01-09,2000,4,15,9,296.08,0.47,5,Dry,29,5,4,2,33,73,0.25,223.1,0.75,223.1,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2001-01-10,2000,4,15,10,300.18,0.47,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2001-01-11,2000,4,15,11,303.74,0.46,5,Dry,29,5,4,2,33,73,0.24,230.7,0.76,230.7,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0982,0.244,0.00973,24.8,0.923,0.97,0.896,25.9,25.2,50.3,1210
2001-01-12,2000,4,15,12,307.29,0.46,5,Dry,29,5,4,2,33,73,0.24,234.3,0.76,234.3,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2001-01-13,2000,4,15,13,309.75,0.46,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2001-01-14,2000,4,16,14,312.21,0.45,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2001-01-15,2000,4,16,15,314.67,0.45,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2001-01-16,2000,4,16,16,319.32,0.45,5,Dry,29,5,4,2,33,73,0.23,246.3,0.77,246.3,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2001-01-17,2000,4,16,17,327.8,0.44,5,Dry,29,5,4,2,33,73,0.22,254.8,0.78,254.8,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000772,0.158,0.00634,2,0.114,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2001-01-18,2000,4,16,18,336.28,0.43,5,Dry,29,5,4,2,33,73,0.22,263.3,0.78,263.3,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000934,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.6,28.8,57.5,1380
2001-01-19,2000,4,16,19,344.75,0.42,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2001-01-20,2000,4,16,20,350.49,0.41,5,Dry,29,5,4,2,33,73,0.21,277.5,0.79,277.5,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2001-01-21,2000,4,17,21,356.78,0.4,5,Dry,29,5,4,2,33,73,0.2,283.8,0.8,283.8,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2001-01-22,2000,4,17,22,364.17,0.4,5,Dry,29,5,4,2,33,73,0.2,291.2,0.8,291.2,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.5,1530
2001-01-23,2000,4,17,23,368.27,0.39,5,Dry,29,5,4,2,33,73,0.2,295.3,0.8,295.3,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2001-01-24,2000,4,17,24,368.54,0.39,5,Dry,29,5,4,2,33,73,0.2,295.5,0.8,295.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00155,0.192,0.00774,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2001-01-25,2000,4,17,25,371,0.39,5,Dry,29,5,4,2,33,73,0.2,298,0.8,298,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2001-01-26,2000,4,17,26,374.56,0.39,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2001-01-27,2000,4,17,27,379.75,0.38,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2001-01-28,2000,4,18,28,384.95,0.38,5,Dry,29,5,4,2,33,73,0.19,311.9,0.81,311.9,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2001-01-29,2000,4,18,29,391.24,0.37,5,Dry,29,5,4,2,33,73,0.19,318.2,0.81,318.2,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2001-01-30,2000,4,18,30,398.62,0.37,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2001-01-31,2000,4,18,31,406,0.36,5,Dry,29,5,4,2,33,73,0.18,333,0.82,333,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.5,1740
2001-02-01,2000,5,18,32,412.84,0.36,5,Dry,31,6,4,3,41,85,0.21,327.8,0.79,327.8,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2001-02-02,2000,5,18,33,419.67,0.35,5,Dry,31,6,4,3,41,85,0.2,334.7,0.8,334.7,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00232,0.225,0.00918,2,0.168,0.393,0.0161,24.1,0.946,0.971,0.918,37.4,36.3,72.7,1740
2001-02-03,2000,5,18,34,426.51,0.35,5,Dry,31,6,4,3,41,85,0.2,341.5,0.8,341.5,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2001-02-04,2000,5,19,35,433.89,0.34,5,Dry,31,6,4,3,41,85,0.2,348.9,0.8,348.9,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.0026,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
2001-02-05,2000,5,19,36,442.37,0.33,5,Dry,31,6,4,3,41,85,0.19,357.4,0.81,357.4,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0677,0.00277,0.244,0.00999,2,0.184,0.428,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2001-02-06,2000,5,19,37,451.39,0.32,5,Dry,31,6,4,3,41,85,0.19,366.4,0.81,366.4,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,79.9,1920
2001-02-07,2000,5,19,38,460.42,0.31,5,Dry,31,6,4,3,41,85,0.18,375.4,0.81,375.4,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0762,0.00313,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.8,41,82,1970
2001-02-08,2000,5,19,39,471.08,0.31,5,Dry,31,6,4,3,41,85,0.18,386.1,0.82,386.1,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0812,0.00335,0.267,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.2,2020
2001-02-09,2000,5,19,40,481.74,0.3,5,Dry,31,6,4,3,41,85,0.18,396.7,0.82,396.7,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2001-02-10,2000,5,19,41,490.77,0.29,5,Dry,31,6,4,3,41,85,0.17,405.8,0.83,405.8,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0905,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2001-02-11,2000,5,20,42,503.07,0.29,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2001-02-12,2000,5,20,43,518.66,0.28,5,Dry,31,6,4,3,41,85,0.16,433.7,0.84,433.7,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2001-02-13,2000,5,20,44,535.88,0.27,5,Dry,31,6,4,3,41,85,0.16,450.9,0.84,450.9,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00466,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2001-02-14,2000,5,20,45,554.2,0.26,5,Dry,31,6,4,3,41,85,0.15,469.2,0.85,469.2,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-02-15,2000,5,20,46,573.07,0.25,5,Dry,31,6,4,3,41,85,0.15,488.1,0.85,488.1,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2001-02-16,2000,5,20,47,594.13,0.24,5,Dry,31,6,4,3,41,85,0.14,509.1,0.86,509.1,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00595,0.38,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2001-02-17,2000,5,20,48,617.37,0.23,5,Dry,31,6,4,3,41,85,0.14,532.4,0.86,532.4,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2001-02-18,2000,5,21,49,642.8,0.22,5,Dry,31,6,4,3,41,85,0.13,557.8,0.87,557.8,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2001-02-19,2000,5,21,50,670.42,0.21,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2001-02-20,2000,5,21,51,699.67,0.19,5,Dry,31,6,4,3,41,85,0.12,614.7,0.88,614.7,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
2001-02-21,2000,5,21,52,731.67,0.18,5,Dry,31,6,4,3,41,85,0.12,646.7,0.88,646.7,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.55,0.0237,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
2001-02-22,2000,5,21,53,766.94,0.17,5,Dry,31,6,4,3,41,85,0.11,681.9,0.89,681.9,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2001-02-23,2000,5,21,54,793.6,0.16,5,Dry,31,6,4,3,41,85,0.11,708.6,0.89,708.6,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0273,3,0.261,0.888,0.0387,22,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-24,2000,5,21,55,833.58,0.15,5,Dry,31,6,4,3,41,85,0.1,748.6,0.9,748.6,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.679,0.0298,3,0.279,0.958,0.0421,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2001-02-25,2000,5,22,56,884.19,0.14,5,Dry,31,6,4,3,41,85,0.096,799.2,0.9,799.2,0,0,0,0,-3,3,31,6,4,0,44,840,990,967.4,22.6,0.424,0.326,0.0144,0.75,0.0332,4,0.212,0.962,0.0426,21.6,0.953,0.977,0.931,40.4,39.4,158,3780
2001-02-26,2000,5,22,57,944.78,0.13,5,Dry,31,6,4,3,41,85,0.09,859.8,0.91,859.8,0,0,0,0,-3,3,31,6,4,0,44,901,990,967.7,22.3,0.48,0.355,0.0159,0.835,0.0374,4,0.233,1.07,0.0478,21.3,0.955,0.98,0.936,42.8,41.9,168,4020
2001-02-27,2000,5,22,58,1015.2,0.11,5,Dry,31,6,4,3,41,85,0.084,930.2,0.92,930.2,0,0,0,0,-3,3,31,6,4,0,44,971,990,967.9,22.1,0.544,0.389,0.0177,0.933,0.0423,4,0.256,1.19,0.0539,20.9,0.956,0.98,0.937,45.5,44.6,178,4280
2001-02-28,2000,5,22,59,1090.3,0.1,5,Dry,31,6,4,3,41,85,0.078,1005,0.92,1005,0,0,0,0,-3,3,31,6,4,0,44,1050,990,968.2,21.8,0.62,0.435,0.0199,1.05,0.0484,4,0.281,1.34,0.0612,20.5,0.956,0.98,0.937,48.2,47.3,189,4540
2001-03-01,2000,6,22,60,1169.4,0.094,3,Normal,49,9,9,9,107,183,0.16,986.4,0.84,986.4,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.63,0.416,0.0193,1.05,0.0485,4,0.275,1.32,0.0613,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2001-03-02,2000,6,22,61,1234.6,0.086,3,Normal,49,9,9,9,107,183,0.15,1052,0.85,1052,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.726,0.539,0.0252,1.26,0.0592,4,0.29,1.56,0.0728,19.8,0.955,0.98,0.936,48.8,47.8,191,4590
2001-03-03,2000,6,22,62,1290.1,0.079,3,Normal,49,9,9,9,107,183,0.14,1107,0.86,1100,7,2,0,0,-9,14,51,9,9,0,121,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-03-04,2000,6,23,63,1340.8,0.073,3,Normal,49,9,9,9,107,183,0.14,1158,0.86,1100,58,13,2,2,-7,48,62,11,11,2,155,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-03-05,2000,6,23,64,1392.5,0.066,3,Normal,49,9,9,9,107,183,0.13,1209,0.87,1100,109,25,3,3,-6,84,74,12,12,3,191,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2001-03-06,2000,6,23,65,1420.2,0.062,3,Normal,49,9,9,9,107,183,0.13,1237,0.87,1100,137,31,4,4,-5,103,80,13,13,4,210,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
2001-03-07,2000,6,23,66,1448.2,0.057,3,Normal,49,9,9,9,107,183,0.13,1265,0.87,1100,165,37,5,5,-4,122,86,14,14,5,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-03-08,2000,6,23,67,1482.8,0.05,3,Normal,49,9,9,9,107,183,0.12,1300,0.88,1100,200,45,6,6,-3,146,94,15,15,6,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-03-09,2000,6,23,68,1517.8,0.045,3,Normal,49,9,9,9,107,183,0.12,1335,0.88,1100,235,51,7,7,-2,172,100,16,16,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2001-03-10,2000,6,23,69,1553.1,0.041,3,Normal,49,9,9,9,107,183,0.12,1370,0.88,1100,270,51,8,8,-1,204,100,17,17,8,311,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-03-11,2000,6,24,70,1582.2,0.038,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-03-12,2000,6,24,71,1611.6,0.037,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2001-03-13,2000,6,24,72,1641.2,0.035,3,Normal,49,9,9,9,107,183,0.11,1458,0.89,1100,358,51,9,11,2,285,100,18,20,11,392,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-03-14,2000,6,24,73,1671,0.033,3,Normal,49,9,9,9,107,183,0.11,1488,0.89,1100,388,51,9,12,3,313,100,18,21,12,420,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-15,2000,6,24,74,1701,0.031,3,Normal,49,9,9,9,107,183,0.11,1518,0.89,1100,418,51,9,13,4,341,100,18,22,13,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
2001-03-16,2000,6,24,75,1731.3,0.029,3,Normal,49,9,9,9,107,183,0.11,1548,0.89,1100,448,51,9,14,4,370,100,18,23,13,477,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-17,2000,6,24,76,1761.7,0.027,3,Normal,49,9,9,9,107,183,0.1,1579,0.9,1100,479,51,9,15,5,399,100,18,24,14,506,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-03-18,2000,6,25,77,1785.5,0.025,3,Normal,49,9,9,9,107,183,0.1,1603,0.9,1100,503,51,9,15,6,422,100,18,24,15,529,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-03-19,2000,6,25,78,1809.5,0.023,3,Normal,49,9,9,9,107,183,0.1,1626,0.9,1100,526,51,9,16,7,443,100,18,25,16,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-03-20,2000,6,25,79,1833.5,0.022,3,Normal,49,9,9,9,107,183,0.1,1651,0.9,1100,551,51,9,16,8,467,100,18,25,17,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-03-21,2000,6,25,80,1850.8,0.02,3,Normal,49,9,9,9,107,183,0.099,1668,0.9,1100,568,51,9,16,8,484,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-03-22,2000,6,25,81,1868.1,0.02,3,Normal,49,9,9,9,107,183,0.098,1685,0.9,1100,585,51,9,16,9,500,100,18,25,18,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4200
2001-03-23,2000,6,25,82,1885.5,0.019,3,Normal,49,9,9,9,107,183,0.097,1703,0.9,1100,603,51,9,16,9,518,100,18,25,18,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-03-24,2000,6,25,83,1896,0.018,3,Normal,49,9,9,9,107,183,0.097,1713,0.9,1100,613,51,9,16,9,528,100,18,25,18,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2001-03-25,2000,6,26,84,1899.5,0.018,3,Normal,49,9,9,9,107,183,0.096,1716,0.9,1100,616,51,9,16,9,531,100,18,25,18,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-03-26,2000,6,26,85,1910,0.018,3,Normal,49,9,9,9,107,183,0.096,1727,0.9,1100,627,51,9,16,10,541,100,18,25,19,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-27,2000,6,26,86,1920.5,0.018,3,Normal,49,9,9,9,107,183,0.095,1737,0.91,1100,637,51,9,16,10,551,100,18,25,19,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-03-28,2000,6,26,87,1924,0.017,3,Normal,49,9,9,9,107,183,0.095,1741,0.91,1100,641,51,9,16,10,555,100,18,25,19,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-03-29,2000,6,26,88,1927.5,0.017,3,Normal,49,9,9,9,107,183,0.095,1744,0.91,1100,644,51,9,16,10,558,100,18,25,19,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-03-30,2000,6,26,89,1931,0.017,3,Normal,49,9,9,9,107,183,0.095,1748,0.91,1100,648,51,9,16,10,562,100,18,25,19,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2001-03-31,2000,6,26,90,1934.5,0.017,3,Normal,49,9,9,9,107,183,0.095,1752,0.91,1100,652,51,9,16,11,565,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-01,2000,7,27,91,1938,0.017,3,Normal,54,13,14,19,117,217,0.11,1721,0.89,1100,621,46,5,11,0,559,100,18,25,19,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-02,2000,7,27,92,1934.5,0.017,3,Normal,54,13,14,19,117,217,0.11,1718,0.89,1100,618,46,5,11,0,556,100,18,25,19,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-03,2000,7,27,93,1938,0.017,3,Normal,54,13,14,19,117,217,0.11,1721,0.89,1100,621,46,5,11,0,559,100,18,25,19,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-04,2000,7,27,94,1941.5,0.017,3,Normal,54,13,14,19,117,217,0.11,1725,0.89,1100,625,46,5,11,0,563,100,18,25,19,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2001-04-05,2000,7,27,95,1945.1,0.017,3,Normal,54,13,14,19,117,217,0.11,1728,0.89,1100,628,46,5,11,0,566,100,18,25,19,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-04-06,2000,7,27,96,1948.6,0.016,3,Normal,54,13,14,19,117,217,0.11,1732,0.89,1100,632,46,5,11,0,570,100,18,25,19,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2001-04-07,2000,7,27,97,1945.1,0.017,3,Normal,54,13,14,19,117,217,0.11,1728,0.89,1100,628,46,5,11,0,566,100,18,25,19,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-04-08,2000,7,28,98,1941.5,0.017,3,Normal,54,13,14,19,117,217,0.11,1725,0.89,1100,625,46,5,11,0,563,100,18,25,19,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2001-04-09,2000,7,28,99,1938,0.017,3,Normal,54,13,14,19,117,217,0.11,1721,0.89,1100,621,46,5,11,0,559,100,18,25,19,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-10,2000,7,28,100,1934.5,0.017,3,Normal,54,13,14,19,117,217,0.11,1718,0.89,1100,618,46,5,11,0,556,100,18,25,19,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-11,2000,7,28,101,1931,0.017,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2001-04-12,2000,7,28,102,1927.5,0.017,4,Mod_Dry,45,11,10,10,72,148,0.077,1779,0.92,1100,679,55,7,15,10,592,100,18,25,20,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2001-04-13,2000,7,28,103,1917,0.018,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2001-04-14,2000,7,28,104,1906.5,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2001-04-15,2000,7,29,105,1896,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2001-04-16,2000,7,29,106,1885.5,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1738,0.92,1100,638,55,7,15,9,552,100,18,25,19,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-04-17,2000,7,29,107,1875.1,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1727,0.92,1100,627,55,7,15,9,541,100,18,25,19,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-04-18,2000,7,29,108,1864.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1717,0.92,1100,617,55,7,15,9,531,100,18,25,19,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-04-19,2000,7,29,109,1854.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1706,0.92,1100,606,55,7,15,8,521,100,18,25,18,593,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-04-20,2000,7,29,110,1837,0.021,4,Mod_Dry,45,11,10,10,72,148,0.081,1689,0.92,1100,589,55,7,15,8,504,100,18,25,18,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-04-21,2000,7,29,111,1819.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.081,1672,0.92,1100,572,55,7,15,7,488,100,18,25,17,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-04-22,2000,7,30,112,1802.6,0.024,4,Mod_Dry,45,11,10,10,72,148,0.082,1655,0.92,1100,555,55,7,15,7,471,100,18,25,17,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2001-04-23,2000,7,30,113,1785.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-04-24,2000,7,30,114,1768.5,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1621,0.92,1100,521,55,7,15,6,438,100,18,25,16,510,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-04-25,2000,7,30,115,1751.5,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-04-26,2000,7,30,116,1727.9,0.029,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-04-27,2000,7,30,117,1704.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.087,1556,0.91,1100,456,55,7,14,4,376,100,18,24,14,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-04-28,2000,7,30,118,1681,0.032,4,Mod_Dry,45,11,10,10,72,148,0.088,1533,0.91,1100,433,55,7,13,3,355,100,18,23,13,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-04-29,2000,7,31,119,1657.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.089,1510,0.91,1100,410,55,7,13,2,333,100,18,23,12,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-04-30,2000,7,31,120,1634.6,0.035,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2001-05-01,2000,8,31,121,1611.6,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2001-05-02,2000,8,31,122,1588.7,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-03,2000,8,31,123,1566,0.04,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
2001-05-04,2000,8,31,124,1543.4,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1351,0.88,1100,251,53,8,8,-2,184,100,18,18,8,299,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2001-05-05,2000,8,31,125,1521,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-05-06,2000,8,32,126,1498.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2001-05-07,2000,8,32,127,1476.5,0.051,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2001-05-08,2000,8,32,128,1454.5,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-05-09,2000,8,32,129,1426.4,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1234,0.86,1100,134,30,4,4,-6,102,77,14,14,4,217,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-05-10,2000,8,32,130,1404.8,0.064,4,Mod_Dry,47,10,10,10,115,192,0.14,1213,0.86,1100,113,26,3,3,-7,88,73,13,13,3,203,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-05-11,2000,8,32,131,1371.1,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1179,0.86,1100,79,18,2,2,-8,65,65,12,12,2,180,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2001-05-12,2000,8,32,132,1325.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1134,0.85,1100,34,8,1,1,-9,33,55,11,11,1,148,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-05-13,2000,8,33,133,1281.2,0.08,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.781,0.624,0.0294,1.4,0.0662,4,0.298,1.7,0.0802,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2001-05-14,2000,8,33,134,1243.3,0.085,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.725,0.538,0.0252,1.26,0.0592,4,0.29,1.55,0.0728,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2001-05-15,2000,8,33,135,1206,0.09,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.671,0.455,0.0212,1.13,0.0525,4,0.283,1.41,0.0656,20,0.955,0.98,0.936,47.6,46.6,187,4480
2001-05-16,2000,8,33,136,1175,0.093,4,Mod_Dry,47,10,10,10,115,192,0.16,983,0.84,983,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.625,0.415,0.0192,1.04,0.0483,4,0.274,1.31,0.061,20.2,0.955,0.98,0.936,46.6,45.7,183,4380
2001-05-17,2000,8,33,137,1144.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,952.5,0.83,952.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.988,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2001-05-18,2000,8,33,138,1114.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,922.5,0.83,922.5,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.561,0.385,0.0177,0.946,0.0435,4,0.254,1.2,0.0552,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2001-05-19,2000,8,33,139,1090.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,898.3,0.82,898.3,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.539,0.374,0.0171,0.912,0.0418,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2001-05-20,2000,8,34,140,1066.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,874.6,0.82,874.6,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.362,0.0166,0.879,0.0402,4,0.238,1.12,0.051,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
2001-05-21,2000,8,34,141,1043.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,851.2,0.82,851.2,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.495,0.351,0.016,0.846,0.0385,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
2001-05-22,2000,8,34,142,1020.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,828.3,0.81,828.3,0,0,0,0,-10,10,47,10,10,0,125,895,990,968,22,0.474,0.34,0.0154,0.814,0.037,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.7,39.8,159,3820
2001-05-23,2000,8,34,143,997.78,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,805.8,0.81,805.8,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.214,0.997,0.0451,21.1,0.953,0.975,0.93,39.8,38.8,155,3720
2001-05-24,2000,8,34,144,975.74,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,783.7,0.8,783.7,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.318,0.0143,0.752,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2001-05-25,2000,8,34,145,958.93,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,766.9,0.8,766.9,0,0,0,0,-10,10,47,10,10,0,125,834,990,967.7,22.3,0.418,0.31,0.0139,0.729,0.0327,3,0.285,1.01,0.0455,21.3,0.956,0.98,0.937,51,48.2,145,3470
2001-05-26,2000,8,34,146,942.44,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,750.4,0.8,750.4,0,0,0,0,-10,10,47,10,10,0,125,817,990,967.7,22.3,0.403,0.302,0.0135,0.705,0.0316,3,0.28,0.986,0.0441,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
2001-05-27,2000,8,35,147,926.27,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,734.3,0.79,734.3,0,0,0,0,-10,10,47,10,10,0,125,801,990,967.6,22.4,0.388,0.291,0.013,0.68,0.0304,3,0.273,0.953,0.0425,21.4,0.957,0.98,0.938,49.2,48.2,145,3470
2001-05-28,2000,8,35,148,910.45,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,718.5,0.79,718.5,0,0,0,0,-10,10,47,10,10,0,125,785,990,967.5,22.5,0.374,0.281,0.0125,0.655,0.0292,3,0.266,0.921,0.041,21.5,0.957,0.98,0.938,48.4,47.4,142,3410
2001-05-29,2000,8,35,149,894.99,0.14,4,Mod_Dry,47,10,10,10,115,192,0.21,703,0.79,703,0,0,0,0,-10,10,47,10,10,0,125,770,990,967.5,22.5,0.364,0.271,0.012,0.635,0.0282,3,0.259,0.894,0.0397,21.6,0.957,0.98,0.938,47.5,46.6,140,3350
2001-05-30,2000,8,35,150,879.93,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,687.9,0.78,687.9,0,0,0,0,-10,10,47,10,10,0,125,755,990,967.4,22.6,0.356,0.261,0.0115,0.616,0.0273,3,0.252,0.868,0.0384,21.7,0.957,0.98,0.938,46.7,45.8,137,3300
2001-05-31,2000,8,35,151,865.28,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,673.3,0.78,673.3,0,0,0,0,-10,10,47,10,10,0,125,740,990,967.4,22.6,0.347,0.251,0.0111,0.598,0.0264,3,0.245,0.843,0.0373,21.8,0.957,0.98,0.938,45.9,45,135,3240
2001-06-01,2000,9,35,152,851.09,0.15,5,Dry,39,9,7,5,59,119,0.14,732.1,0.86,732.1,0,0,0,0,-5,5,39,9,7,0,64,787,990,967.3,22.7,0.375,0.29,0.0128,0.666,0.0293,3,0.272,0.937,0.0413,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2001-06-02,2000,9,35,153,841.25,0.15,5,Dry,39,9,7,5,59,119,0.14,722.3,0.86,722.3,0,0,0,0,-5,5,39,9,7,0,64,777,990,967.3,22.7,0.368,0.283,0.0125,0.652,0.0287,3,0.268,0.919,0.0404,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2001-06-03,2000,9,36,154,831.69,0.15,5,Dry,39,9,7,5,59,119,0.14,712.7,0.86,712.7,0,0,0,0,-5,5,39,9,7,0,64,768,990,967.2,22.8,0.363,0.277,0.0122,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2001-06-04,2000,9,36,155,822.43,0.15,5,Dry,39,9,7,5,59,119,0.14,703.4,0.85,703.4,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.358,0.271,0.0119,0.628,0.0275,3,0.259,0.887,0.0389,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2001-06-05,2000,9,36,156,813.49,0.16,5,Dry,39,9,7,5,59,119,0.15,694.5,0.85,694.5,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.027,3,0.255,0.872,0.0382,22,0.957,0.98,0.938,47.7,46.8,140,3370
2001-06-06,2000,9,36,157,804.91,0.16,5,Dry,39,9,7,5,59,119,0.15,685.9,0.85,685.9,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.259,0.0113,0.607,0.0265,3,0.251,0.858,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3330
2001-06-07,2000,9,36,158,796.74,0.16,5,Dry,39,9,7,5,59,119,0.15,677.7,0.85,677.7,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.026,3,0.247,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2001-06-08,2000,9,36,159,789.05,0.16,5,Dry,39,9,7,5,59,119,0.15,670,0.85,670,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.339,0.249,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2001-06-09,2000,9,36,160,781.94,0.17,5,Dry,39,9,7,5,59,119,0.15,662.9,0.85,662.9,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0357,22.2,0.957,0.98,0.938,45.9,45,135,3240
2001-06-10,2000,9,37,161,775.59,0.17,5,Dry,39,9,7,5,59,119,0.15,656.6,0.85,656.6,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.808,0.0352,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2001-06-11,2000,9,37,162,769.95,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2001-06-12,2000,9,37,163,757.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2001-06-13,2000,9,37,164,745.88,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,584.9,0.78,584.9,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.295,0.192,0.00829,0.487,0.0211,3,0.206,0.693,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2001-06-14,2000,9,37,165,734.13,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,573.1,0.78,573.1,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.289,0.184,0.00794,0.472,0.0204,3,0.2,0.673,0.029,22.5,0.952,0.976,0.93,40.1,39.2,118,2820
2001-06-15,2000,9,37,166,722.37,0.19,4,Mod_Dry,45,10,9,9,88,161,0.22,561.4,0.78,561.4,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2001-06-16,2000,9,37,167,711.16,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,550.2,0.77,550.2,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.276,0.169,0.00725,0.444,0.0191,3,0.19,0.634,0.0273,22.6,0.951,0.973,0.925,38.7,37.6,113,2710
2001-06-17,2000,9,38,168,701.04,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,540,0.77,540,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.432,0.0185,3,0.186,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
2001-06-18,2000,9,38,169,690.38,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,529.4,0.77,529.4,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.155,0.00663,0.418,0.0179,3,0.181,0.599,0.0257,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2001-06-19,2000,9,38,170,679.71,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,518.7,0.76,518.7,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.147,0.00631,0.405,0.0173,3,0.176,0.581,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2001-06-20,2000,9,38,171,669.6,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,508.6,0.76,508.6,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00601,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2510
2001-06-21,2000,9,38,172,659.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,498.5,0.76,498.5,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00572,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.3,103,2470
2001-06-22,2000,9,38,173,650.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,489.4,0.75,489.4,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.644,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-06-23,2000,9,38,174,640.88,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,479.9,0.75,479.9,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00533,0.361,0.0153,2,0.266,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2001-06-24,2000,9,39,175,631.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,470.3,0.74,470.3,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-06-25,2000,9,39,176,622.29,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,461.3,0.74,461.3,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.342,0.0145,2,0.254,0.596,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-06-26,2000,9,39,177,613.27,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,452.3,0.74,452.3,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00476,0.332,0.0141,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96.1,2310
2001-06-27,2000,9,39,178,605.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,444.3,0.73,444.3,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00459,0.324,0.0137,2,0.242,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.5,2270
2001-06-28,2000,9,39,179,596.86,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,435.9,0.73,435.9,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
2001-06-29,2000,9,39,180,588.38,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,427.4,0.73,427.4,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-06-30,2000,9,39,181,579.91,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,418.9,0.72,418.9,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0967,0.00407,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2001-07-01,2000,10,40,182,571.98,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,437,0.76,437,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.8,93.6,2250
2001-07-02,2000,10,40,183,565.14,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,430.1,0.76,430.1,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,47.1,46.1,92.2,2210
2001-07-03,2000,10,40,184,557.76,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,422.8,0.76,422.8,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0985,0.00412,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2001-07-04,2000,10,40,185,550.38,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,415.4,0.76,415.4,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0951,0.00397,0.298,0.0125,2,0.223,0.521,0.0218,23.4,0.956,0.98,0.937,45.6,44.7,89.3,2140
2001-07-05,2000,10,40,186,542.99,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,408,0.75,408,0,0,0,0,-6,6,42,9,8,0,76,467,990,966,24,0.2,0.0916,0.00382,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2001-07-06,2000,10,40,187,535.61,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,400.6,0.75,400.6,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0881,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2001-07-07,2000,10,40,188,528.78,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,393.8,0.74,393.8,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0849,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2001-07-08,2000,10,41,189,521.94,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,386.9,0.74,386.9,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.275,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
2001-07-09,2000,10,41,190,515.1,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,380.1,0.74,380.1,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.191,0.0784,0.00326,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.2,1970
2001-07-10,2000,10,41,191,509.36,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,374.4,0.73,374.4,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0757,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
2001-07-11,2000,10,41,192,503.07,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,368.1,0.73,368.1,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0727,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.5,1910
2001-07-12,2000,10,41,193,496.78,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,361.8,0.73,361.8,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2001-07-13,2000,10,41,194,490.49,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,355.5,0.72,355.5,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2001-07-14,2000,10,41,195,484.2,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,349.2,0.72,349.2,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0638,0.00263,0.243,0.01,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1810
2001-07-15,2000,10,42,196,478.46,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,343.5,0.72,343.5,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,37,73.9,1770
2001-07-16,2000,10,42,197,472.72,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,337.7,0.71,337.7,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.00241,0.234,0.00964,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2001-07-17,2000,10,42,198,466.98,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,332,0.71,332,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0557,0.00229,0.229,0.00943,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
