date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-07-18,2000,10,42,199,462.33,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,327.3,0.71,327.3,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0535,0.0022,0.225,0.00927,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2001-07-19,2000,10,42,200,457.13,0.32,4,Mod_Dry,42,9,8,6,70,135,0.29,322.1,0.7,322.1,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.0021,0.221,0.00908,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2001-07-20,2000,10,42,201,451.94,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,316.9,0.7,316.9,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0486,0.00199,0.217,0.0089,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2001-07-21,2000,10,42,202,446.74,0.33,3,Normal,50,10,9,9,108,186,0.42,260.7,0.58,260.7,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000905,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2001-07-22,2000,10,43,203,441.55,0.33,3,Normal,50,10,9,9,108,186,0.42,255.6,0.58,255.6,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0196,0.000804,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2001-07-23,2000,10,43,204,436.35,0.34,3,Normal,50,10,9,9,108,186,0.43,250.3,0.57,250.3,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0172,0.000702,0.165,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2001-07-24,2000,10,43,205,431.16,0.34,3,Normal,50,10,9,9,108,186,0.43,245.2,0.57,245.2,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000678,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2001-07-25,2000,10,43,206,426.51,0.35,3,Normal,50,10,9,9,108,186,0.44,240.5,0.56,240.5,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2001-07-26,2000,10,43,207,421.86,0.35,3,Normal,50,10,9,9,108,186,0.44,235.9,0.56,235.9,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2001-07-27,2000,10,43,208,417.21,0.35,3,Normal,50,10,9,9,108,186,0.45,231.2,0.55,231.2,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2001-07-28,2000,10,43,209,412.56,0.36,3,Normal,50,10,9,9,108,186,0.45,226.6,0.55,226.6,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000611,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2001-07-29,2000,10,44,210,407.92,0.36,3,Normal,50,10,9,9,108,186,0.46,221.9,0.54,221.9,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000595,0.153,0.00622,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2001-07-30,2000,10,44,211,404.36,0.36,3,Normal,50,10,9,9,108,186,0.46,218.4,0.54,218.4,0,0,0,0,-9,9,50,10,9,0,117,287,990,965.4,24.6,0.137,0.0143,0.000582,0.151,0.00615,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2001-07-31,2000,10,44,212,400.26,0.37,3,Normal,50,10,9,9,108,186,0.47,214.3,0.54,214.3,0,0,0,0,-9,9,50,10,9,0,117,283,990,965.4,24.6,0.136,0.014,0.000568,0.149,0.00608,1,0.232,0.381,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2001-08-01,2000,11,44,213,395.06,0.37,3,Normal,47,8,6,5,89,155,0.39,240.1,0.61,240.1,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.105,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2001-08-02,2000,11,44,214,388.78,0.38,3,Normal,47,8,6,5,89,155,0.4,233.8,0.6,233.8,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.00629,2,0.1,0.255,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2001-08-03,2000,11,44,215,383.03,0.38,3,Normal,47,8,6,5,89,155,0.41,228,0.59,228,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2001-08-04,2000,11,44,216,378.38,0.38,3,Normal,47,8,6,5,89,155,0.41,223.4,0.59,223.4,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2001-08-05,2000,11,45,217,373.19,0.39,3,Normal,47,8,6,5,89,155,0.41,218.2,0.58,218.2,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2001-08-06,2000,11,45,218,367.99,0.39,3,Normal,47,8,6,5,89,155,0.42,213,0.58,213,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.8,47.8,1150
2001-08-07,2000,11,45,219,362.8,0.4,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-08-08,2000,11,45,220,357.6,0.4,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2001-08-09,2000,11,45,221,352.95,0.41,3,Normal,47,8,6,5,89,155,0.44,197.9,0.56,197.9,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2001-08-10,2000,11,45,222,348.31,0.41,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2001-08-11,2000,11,45,223,344.75,0.42,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00546,1,0.199,0.335,0.0134,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2001-08-12,2000,11,46,224,340.65,0.42,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2001-08-13,2000,11,46,225,336.55,0.43,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2001-08-14,2000,11,46,226,332.45,0.43,3,Normal,47,8,6,5,89,155,0.47,177.4,0.53,177.4,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.131,0.00523,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2001-08-15,2000,11,46,227,328.35,0.44,3,Normal,47,8,6,5,89,155,0.47,173.3,0.53,173.3,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,929
2001-08-16,2000,11,46,228,324.24,0.44,3,Normal,47,8,6,5,89,155,0.48,169.2,0.52,169.2,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,905
2001-08-17,2000,11,46,229,320.69,0.44,3,Normal,47,8,6,5,89,155,0.48,165.7,0.52,165.7,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00983,0.000393,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.944,0.972,0.918,37.9,36.8,36.8,884
2001-08-18,2000,11,46,230,317.13,0.45,3,Normal,47,8,6,5,89,155,0.49,162.1,0.51,162.1,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00953,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
2001-08-19,2000,11,47,231,313.58,0.45,3,Normal,47,8,6,5,89,155,0.49,158.6,0.51,158.6,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00923,0.000369,0.122,0.00488,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,844
2001-08-20,2000,11,47,232,310.03,0.46,3,Normal,47,8,6,5,89,155,0.5,155,0.5,155,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00893,0.000356,0.121,0.00482,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,825
2001-08-21,2000,11,47,233,306.47,0.46,3,Normal,47,8,6,5,89,155,0.51,151.5,0.49,151.5,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.111,0.00862,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2001-08-22,2000,11,47,234,304.01,0.46,3,Normal,47,8,6,5,89,155,0.51,149,0.49,149,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33,33,793
2001-08-23,2000,11,47,235,301,0.47,3,Normal,47,8,6,5,89,155,0.52,146,0.48,146,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00816,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,776
2001-08-24,2000,11,47,236,297.99,0.47,3,Normal,47,8,6,5,89,155,0.52,143,0.48,143,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.0079,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.6,31.7,31.7,760
2001-08-25,2000,11,47,237,294.99,0.47,3,Normal,47,8,6,5,89,155,0.53,140,0.47,140,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00765,0.000305,0.114,0.00454,1,0.131,0.246,0.00978,24.9,0.935,0.97,0.907,31.9,31,31,744
2001-08-26,2000,11,48,238,291.98,0.48,3,Normal,47,8,6,5,89,155,0.53,137,0.47,137,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00739,0.000294,0.113,0.00449,1,0.127,0.24,0.00956,24.9,0.934,0.97,0.906,31.2,30.3,30.3,727
2001-08-27,2000,11,48,239,291.16,0.48,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00732,0.000291,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31,30.1,30.1,723
2001-08-28,2000,11,48,240,290.34,0.48,3,Normal,47,8,6,5,89,155,0.53,135.3,0.47,135.3,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00725,0.000289,0.112,0.00446,1,0.125,0.237,0.00944,24.9,0.933,0.97,0.905,30.8,29.9,29.9,718
2001-08-29,2000,11,48,241,287.33,0.48,3,Normal,47,8,6,5,89,155,0.54,132.3,0.46,132.3,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.007,0.000278,0.111,0.0044,1,0.121,0.232,0.00922,24.9,0.932,0.97,0.904,30.1,29.2,29.2,702
2001-08-30,2000,11,48,242,284.32,0.49,3,Normal,47,8,6,5,89,155,0.55,129.3,0.46,129.3,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.00674,0.000268,0.109,0.00435,1,0.117,0.227,0.009,24.9,0.931,0.97,0.903,29.4,28.6,28.6,685
2001-08-31,2000,11,48,243,281.31,0.49,3,Normal,47,8,6,5,89,155,0.55,126.3,0.45,126.3,0,0,0,0,-5,5,47,8,6,0,94,187,990,964.8,25.2,0.102,0.00649,0.000258,0.108,0.00429,1,0.113,0.221,0.00878,25,0.93,0.97,0.902,28.7,27.9,27.9,669
2001-09-01,2000,12,48,244,278.85,0.5,3,Normal,40,6,4,3,65,118,0.42,160.8,0.58,160.8,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2001-09-02,2000,12,49,245,273.66,0.5,3,Normal,40,6,4,3,65,118,0.43,155.7,0.57,155.7,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,834
2001-09-03,2000,12,49,246,270.1,0.51,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2001-09-04,2000,12,49,247,266,0.52,3,Normal,40,6,4,3,65,118,0.44,148,0.56,148,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2001-09-05,2000,12,49,248,261.9,0.52,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,769
2001-09-06,2000,12,49,249,257.8,0.53,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2001-09-07,2000,12,49,250,254.24,0.54,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00733,0.00029,0.109,0.0043,1,0.126,0.235,0.0093,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-09-08,2000,12,49,251,250.69,0.54,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2001-09-09,2000,12,50,252,248.23,0.55,3,Normal,40,6,4,3,65,118,0.47,130.2,0.53,130.2,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00682,0.000269,0.106,0.00419,1,0.118,0.224,0.00886,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2001-09-10,2000,12,50,253,245.22,0.55,3,Normal,40,6,4,3,65,118,0.48,127.2,0.52,127.2,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00656,0.000259,0.105,0.00413,1,0.114,0.219,0.00864,25.1,0.93,0.97,0.902,29.1,28.3,28.3,678
2001-09-11,2000,12,50,254,242.21,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.0086,0.000339,0.113,0.00446,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2001-09-12,2000,12,50,255,239.2,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,148.2,0.62,148.2,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.0044,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2001-09-13,2000,12,50,256,236.2,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2001-09-14,2000,12,50,257,233.74,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,142.7,0.61,142.7,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00788,0.00031,0.109,0.0043,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,767
2001-09-15,2000,12,50,258,231.28,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,140.3,0.61,140.3,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-09-16,2000,12,51,259,229.91,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00423,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2001-09-17,2000,12,51,260,227.99,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.6,30.7,30.7,736
2001-09-18,2000,12,51,261,226.08,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-09-19,2000,12,51,262,224.17,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-09-20,2000,12,51,263,222.25,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2001-09-21,2000,12,51,264,220.34,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129.3,0.59,129.3,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2001-09-22,2000,12,51,265,218.42,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.4,28.5,28.5,683
2001-09-23,2000,12,52,266,216.51,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.5,0.58,125.5,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2001-09-24,2000,12,52,267,214.6,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.6,0.58,123.6,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2001-09-25,2000,12,52,268,212.68,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2001-09-26,2000,12,52,269,210.77,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2001-09-27,2000,12,52,270,208.85,0.64,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2001-09-28,2000,12,52,271,206.94,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,115.9,0.56,115.9,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.0056,0.000219,0.0976,0.00382,1,0.099,0.197,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2001-09-29,2000,12,52,272,205.03,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114,0.56,114,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2001-09-30,2000,12,53,273,203.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00742,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2001-10-01,2001,1,1,274,201.2,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2001-10-02,2001,1,1,275,202.56,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2001-10-03,2001,1,1,276,204.48,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2001-10-04,2001,1,1,277,203.11,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2001-10-05,2001,1,1,278,201.74,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000262,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2001-10-06,2001,1,1,279,200.38,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2001-10-07,2001,1,1,280,198.46,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.000251,0.0996,0.00389,1,0.112,0.212,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-08,2001,1,2,281,196.55,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2001-10-09,2001,1,2,282,194.63,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2001-10-10,2001,1,2,283,192.72,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2001-10-11,2001,1,2,284,190.81,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2001-10-12,2001,1,2,285,189.44,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2001-10-13,2001,1,2,286,188.07,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2001-10-14,2001,1,2,287,186.7,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00541,0.000212,0.0945,0.00369,1,0.096,0.19,0.00745,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2001-10-15,2001,1,3,288,185.34,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2001-10-16,2001,1,3,289,183.97,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0923,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2001-10-17,2001,1,3,290,182.6,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2001-10-18,2001,1,3,291,181.24,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000194,0.0921,0.0036,1,0.0886,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2001-10-19,2001,1,3,292,185.34,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2001-10-20,2001,1,3,293,187.8,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
2001-10-21,2001,1,3,294,186.43,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2001-10-22,2001,1,4,295,185.61,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2001-10-23,2001,1,4,296,187.53,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000214,0.0948,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2001-10-24,2001,1,4,297,188.89,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2001-10-25,2001,1,4,298,188.07,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2001-10-26,2001,1,4,299,185.61,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2001-10-27,2001,1,4,300,185.34,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2001-10-28,2001,1,4,301,189.44,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2001-10-29,2001,1,5,302,194.63,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2001-10-30,2001,1,5,303,193.81,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2001-10-31,2001,1,5,304,191.35,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2001-11-01,2001,2,5,305,189.44,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.4,0.65,122.4,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2001-11-02,2001,2,5,306,189.71,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2001-11-03,2001,2,5,307,190.53,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2001-11-04,2001,2,5,308,190.26,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000243,0.0976,0.00382,1,0.109,0.207,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2001-11-05,2001,2,6,309,191.08,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,124.1,0.65,124.1,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.0063,0.000246,0.098,0.00383,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2001-11-06,2001,2,6,310,192.45,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125.5,0.65,125.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0922,0.00641,0.000251,0.0986,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2001-11-07,2001,2,6,311,194.36,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00658,0.000257,0.0994,0.00388,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2001-11-08,2001,2,6,312,196.82,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00678,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2001-11-09,2001,2,6,313,199.28,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2001-11-10,2001,2,6,314,197.37,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.118,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-11-11,2001,2,6,315,199.28,0.67,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2001-11-12,2001,2,7,316,202.29,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2001-11-13,2001,2,7,317,204.75,0.65,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00746,0.000292,0.104,0.00407,1,0.128,0.232,0.00909,25.3,0.934,0.97,0.906,32,31,31,744
2001-11-14,2001,2,7,318,208.31,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,141.3,0.68,141.3,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0978,0.00776,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2001-11-15,2001,2,7,319,208.58,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00778,0.000305,0.106,0.00413,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2001-11-16,2001,2,7,320,207.76,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00771,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2001-11-17,2001,2,7,321,210.77,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2001-11-18,2001,2,7,322,212.13,0.63,4,Mod_Dry,29,4,2,2,30,67,0.32,145.1,0.68,145.1,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.138,0.246,0.00962,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-11-19,2001,2,8,323,214.05,0.63,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2001-11-20,2001,2,8,324,217.6,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2001-11-21,2001,2,8,325,217.88,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2001-11-22,2001,2,8,326,217.6,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2001-11-23,2001,2,8,327,220.06,0.61,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2001-11-24,2001,2,8,328,220.34,0.61,4,Mod_Dry,29,4,2,2,30,67,0.3,153.3,0.7,153.3,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00878,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2001-11-25,2001,2,8,329,220.61,0.61,4,Mod_Dry,29,4,2,2,30,67,0.3,153.6,0.7,153.6,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2001-11-26,2001,2,9,330,224.17,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2001-11-27,2001,2,9,331,224.99,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,158,0.7,158,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00918,0.000361,0.113,0.00443,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2001-11-28,2001,2,9,332,225.26,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.0092,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2001-11-29,2001,2,9,333,228.81,0.59,4,Mod_Dry,29,4,2,2,30,67,0.29,161.8,0.71,161.8,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.0095,0.000374,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2001-11-30,2001,2,9,334,227.99,0.59,4,Mod_Dry,29,4,2,2,30,67,0.29,161,0.71,161,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00943,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2001-12-01,2001,3,9,335,226.63,0.59,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,913
2001-12-02,2001,3,9,336,225.81,0.6,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2001-12-03,2001,3,10,337,224.44,0.6,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2001-12-04,2001,3,10,338,223.07,0.6,5,Dry,26,4,3,2,24,59,0.26,164.1,0.74,164.1,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2001-12-05,2001,3,10,339,223.35,0.6,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2001-12-06,2001,3,10,340,223.62,0.6,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2001-12-07,2001,3,10,341,225.53,0.6,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
2001-12-08,2001,3,10,342,229.09,0.59,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2001-12-09,2001,3,10,343,229.36,0.59,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2001-12-10,2001,3,11,344,226.35,0.59,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2001-12-11,2001,3,11,345,223.89,0.6,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2001-12-12,2001,3,11,346,222.53,0.6,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2001-12-13,2001,3,11,347,223.89,0.6,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2001-12-14,2001,3,11,348,225.81,0.6,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2001-12-15,2001,3,11,349,227.72,0.59,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2001-12-16,2001,3,11,350,231.82,0.58,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2001-12-17,2001,3,12,351,233.19,0.58,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2001-12-18,2001,3,12,352,234.56,0.57,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2001-12-19,2001,3,12,353,233.74,0.58,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2001-12-20,2001,3,12,354,230.18,0.58,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,934
2001-12-21,2001,3,12,355,226.08,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2001-12-22,2001,3,12,356,222.53,0.6,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2001-12-23,2001,3,12,357,220.06,0.61,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2001-12-24,2001,3,13,358,217.6,0.62,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2001-12-25,2001,3,13,359,216.24,0.62,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2001-12-26,2001,3,13,360,214.32,0.62,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2001-12-27,2001,3,13,361,212.41,0.63,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,832
2001-12-28,2001,3,13,362,214.32,0.62,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2001-12-29,2001,3,13,363,214.6,0.62,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2001-12-30,2001,3,13,364,215.96,0.62,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2001-12-31,2001,3,14,365,217.33,0.62,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2002-01-01,2001,4,14,1,217.06,0.62,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2002-01-02,2001,4,14,2,215.14,0.62,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,32,32,767
2002-01-03,2001,4,14,3,215.96,0.62,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.135,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2002-01-04,2001,4,14,4,216.24,0.62,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2002-01-05,2001,4,14,5,214.32,0.62,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2002-01-06,2001,4,14,6,212.41,0.63,5,Dry,29,5,4,2,33,73,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.0076,0.000298,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2002-01-07,2001,4,15,7,210.49,0.64,5,Dry,29,5,4,2,33,73,0.35,137.5,0.65,137.5,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0975,0.00744,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.934,0.97,0.906,31.9,30.9,30.9,741
2002-01-08,2001,4,15,8,210.22,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2002-01-09,2001,4,15,9,211.59,0.63,5,Dry,29,5,4,2,33,73,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,748
2002-01-10,2001,4,15,10,216.78,0.62,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2002-01-11,2001,4,15,11,220.34,0.61,5,Dry,29,5,4,2,33,73,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00827,0.000325,0.109,0.00429,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.909,34.2,33.2,33.2,796
2002-01-12,2001,4,15,12,223.35,0.6,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2002-01-13,2001,4,15,13,227.45,0.59,5,Dry,29,5,4,2,33,73,0.32,154.4,0.68,154.4,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00888,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.8,34.8,34.8,835
2002-01-14,2001,4,16,14,228.27,0.59,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2002-01-15,2001,4,16,15,227.99,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2002-01-16,2001,4,16,16,227.17,0.59,5,Dry,29,5,4,2,33,73,0.32,154.2,0.68,154.2,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2002-01-17,2001,4,16,17,225.81,0.6,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00874,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2002-01-18,2001,4,16,18,227.72,0.59,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2002-01-19,2001,4,16,19,232.37,0.58,5,Dry,29,5,4,2,33,73,0.31,159.4,0.69,159.4,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.114,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
2002-01-20,2001,4,16,20,237.02,0.57,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.117,0.00459,1,0.164,0.28,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2002-01-21,2001,4,17,21,240.57,0.56,5,Dry,29,5,4,2,33,73,0.3,167.6,0.7,167.6,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2002-01-22,2001,4,17,22,244.13,0.56,5,Dry,29,5,4,2,33,73,0.3,171.1,0.7,171.1,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,930
2002-01-23,2001,4,17,23,247.68,0.55,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,951
2002-01-24,2001,4,17,24,247.95,0.55,5,Dry,29,5,4,2,33,73,0.29,174.9,0.71,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2002-01-25,2001,4,17,25,248.23,0.55,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2002-01-26,2001,4,17,26,251.78,0.54,5,Dry,29,5,4,2,33,73,0.29,178.8,0.71,178.8,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2002-01-27,2001,4,17,27,254.24,0.54,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2002-01-28,2001,4,18,28,256.7,0.53,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2002-01-29,2001,4,18,29,259.17,0.53,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2002-01-30,2001,4,18,30,259.44,0.53,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2002-01-31,2001,4,18,31,259.17,0.53,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2002-02-01,2001,5,18,32,261.08,0.52,5,Dry,31,6,4,3,41,85,0.33,176.1,0.67,176.1,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000424,0.123,0.00486,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2002-02-02,2001,5,18,33,264.63,0.52,5,Dry,31,6,4,3,41,85,0.32,179.6,0.68,179.6,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.124,0.00493,1,0.185,0.309,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,979
2002-02-03,2001,5,18,34,267.64,0.51,5,Dry,31,6,4,3,41,85,0.32,182.6,0.68,182.6,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.114,0.0113,0.000447,0.126,0.00498,1,0.189,0.315,0.0125,24.9,0.949,0.98,0.93,42.4,41.5,41.5,996
2002-02-04,2001,5,19,35,268.46,0.51,5,Dry,31,6,4,3,41,85,0.32,183.5,0.68,183.5,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.00045,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2002-02-05,2001,5,19,36,270.38,0.51,5,Dry,31,6,4,3,41,85,0.31,185.4,0.69,185.4,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000456,0.127,0.00503,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2002-02-06,2001,5,19,37,272.29,0.51,5,Dry,31,6,4,3,41,85,0.31,187.3,0.69,187.3,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2002-02-07,2001,5,19,38,270.38,0.51,5,Dry,31,6,4,3,41,85,0.31,185.4,0.69,185.4,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000456,0.127,0.00503,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2002-02-08,2001,5,19,39,272.29,0.51,5,Dry,31,6,4,3,41,85,0.31,187.3,0.69,187.3,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2002-02-09,2001,5,19,40,276.39,0.5,5,Dry,31,6,4,3,41,85,0.31,191.4,0.69,191.4,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.118,0.012,0.000477,0.13,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1050
2002-02-10,2001,5,19,41,276.67,0.5,5,Dry,31,6,4,3,41,85,0.31,191.7,0.69,191.7,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.012,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2002-02-11,2001,5,20,42,279.67,0.5,5,Dry,31,6,4,3,41,85,0.3,194.7,0.7,194.7,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000488,0.131,0.0052,1,0.205,0.336,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-02-12,2001,5,20,43,285.96,0.49,5,Dry,31,6,4,3,41,85,0.3,201,0.7,201,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.00051,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2002-02-13,2001,5,20,44,292.25,0.48,5,Dry,31,6,4,3,41,85,0.29,207.3,0.71,207.3,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000532,0.137,0.00543,1,0.222,0.359,0.0143,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2002-02-14,2001,5,20,45,298.54,0.47,5,Dry,31,6,4,3,41,85,0.28,213.5,0.71,213.5,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0147,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-02-15,2001,5,20,46,304.83,0.46,5,Dry,31,6,4,3,41,85,0.28,219.8,0.72,219.8,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0144,0.000576,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2002-02-16,2001,5,20,47,312.21,0.45,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000602,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
