date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-02-17,2001,5,20,48,319.05,0.45,5,Dry,31,6,4,3,41,85,0.27,234.1,0.73,234.1,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000626,0.148,0.00593,2,0.1,0.249,0.00995,24.8,0.924,0.97,0.897,26.3,25.5,50.9,1220
2002-02-18,2001,5,21,49,323.7,0.44,5,Dry,31,6,4,3,41,85,0.26,238.7,0.74,238.7,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000642,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
2002-02-19,2001,5,21,50,328.35,0.44,5,Dry,31,6,4,3,41,85,0.26,243.3,0.74,243.3,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2002-02-20,2001,5,21,51,333.54,0.43,5,Dry,31,6,4,3,41,85,0.26,248.5,0.74,248.5,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2002-02-21,2001,5,21,52,334.91,0.43,5,Dry,31,6,4,3,41,85,0.25,249.9,0.75,249.9,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.017,0.000682,0.155,0.00623,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2002-02-22,2001,5,21,53,337.37,0.42,5,Dry,31,6,4,3,41,85,0.25,252.4,0.75,252.4,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000727,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.4,27.5,55,1320
2002-02-23,2001,5,21,54,343.66,0.42,5,Dry,31,6,4,3,41,85,0.25,258.7,0.75,258.7,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.000848,0.162,0.00653,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2002-02-24,2001,5,21,55,349.95,0.41,5,Dry,31,6,4,3,41,85,0.24,264.9,0.76,264.9,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.144,0.0241,0.000968,0.168,0.00674,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.7,1390
2002-02-25,2001,5,22,56,354.05,0.41,5,Dry,31,6,4,3,41,85,0.24,269.1,0.76,269.1,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.026,0.00105,0.171,0.00688,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.905,30.2,29.3,58.6,1410
2002-02-26,2001,5,22,57,362.53,0.4,5,Dry,31,6,4,3,41,85,0.23,277.5,0.77,277.5,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.03,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2002-02-27,2001,5,22,58,373.74,0.39,5,Dry,31,6,4,3,41,85,0.23,288.7,0.77,288.7,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2002-02-28,2001,5,22,59,382.21,0.38,5,Dry,31,6,4,3,41,85,0.22,297.2,0.78,297.2,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0393,0.00159,0.194,0.00787,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.912,33.3,32.3,64.7,1550
2002-03-01,2001,6,22,60,387.95,0.38,5,Dry,36,8,6,4,53,107,0.28,280.9,0.72,280.9,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0316,0.00128,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,60.9,1460
2002-03-02,2001,6,22,61,394.79,0.37,5,Dry,36,8,6,4,53,107,0.27,287.8,0.73,287.8,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.0348,0.00141,0.19,0.0077,2,0.137,0.326,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2002-03-03,2001,6,22,62,401.08,0.37,5,Dry,36,8,6,4,53,107,0.27,294.1,0.73,294.1,0,0,0,0,-4,4,36,8,6,0,57,344,990,965.4,24.6,0.157,0.0378,0.00154,0.195,0.00792,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.7,1530
2002-03-04,2001,6,23,63,405.73,0.36,5,Dry,36,8,6,4,53,107,0.26,298.7,0.74,298.7,0,0,0,0,-4,4,36,8,6,0,57,349,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.00808,2,0.144,0.343,0.0139,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2002-03-05,2001,6,23,64,409.28,0.36,5,Dry,36,8,6,4,53,107,0.26,302.3,0.74,302.3,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0417,0.0017,0.202,0.00821,2,0.147,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
2002-03-06,2001,6,23,65,411.2,0.36,5,Dry,36,8,6,4,53,107,0.26,304.2,0.74,304.2,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.5,24.5,0.161,0.0426,0.00173,0.203,0.00827,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34,33,65.9,1580
2002-03-07,2001,6,23,66,415.3,0.35,5,Dry,36,8,6,4,53,107,0.26,308.3,0.74,308.3,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0445,0.00181,0.207,0.00842,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
2002-03-08,2001,6,23,67,422.13,0.35,5,Dry,36,8,6,4,53,107,0.25,315.1,0.75,315.1,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0477,0.00195,0.212,0.00866,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2002-03-09,2001,6,23,68,427.88,0.35,5,Dry,36,8,6,4,53,107,0.25,320.9,0.75,320.9,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0505,0.00206,0.217,0.00886,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
2002-03-10,2001,6,23,69,433.07,0.34,5,Dry,36,8,6,4,53,107,0.25,326.1,0.75,326.1,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0529,0.00216,0.221,0.00905,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.5,1690
2002-03-11,2001,6,24,70,437.17,0.34,5,Dry,36,8,6,4,53,107,0.24,330.2,0.76,330.2,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.225,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
2002-03-12,2001,6,24,71,440.73,0.33,5,Dry,36,8,6,4,53,107,0.24,333.7,0.76,333.7,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00231,0.227,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2002-03-13,2001,6,24,72,447.02,0.33,5,Dry,36,8,6,4,53,107,0.24,340,0.76,340,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2002-03-14,2001,6,24,73,450.03,0.32,5,Dry,36,8,6,4,53,107,0.24,343,0.76,343,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0609,0.0025,0.235,0.00965,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.3,1780
2002-03-15,2001,6,24,74,449.75,0.32,5,Dry,36,8,6,4,53,107,0.24,342.8,0.76,342.8,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0608,0.00249,0.235,0.00964,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
2002-03-16,2001,6,24,75,448.38,0.33,5,Dry,36,8,6,4,53,107,0.24,341.4,0.76,341.4,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00247,0.234,0.00959,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
2002-03-17,2001,6,24,76,447.02,0.33,5,Dry,36,8,6,4,53,107,0.24,340,0.76,340,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2002-03-18,2001,6,25,77,446.74,0.33,5,Dry,36,8,6,4,53,107,0.24,339.7,0.76,339.7,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0594,0.00243,0.232,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
2002-03-19,2001,6,25,78,446.47,0.33,5,Dry,36,8,6,4,53,107,0.24,339.5,0.76,339.5,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0592,0.00243,0.232,0.00952,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
2002-03-20,2001,6,25,79,449.48,0.32,5,Dry,36,8,6,4,53,107,0.24,342.5,0.76,342.5,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0607,0.00249,0.235,0.00963,2,0.174,0.408,0.0168,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
2002-03-21,2001,6,25,80,452.49,0.32,5,Dry,36,8,6,4,53,107,0.24,345.5,0.76,345.5,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0621,0.00255,0.237,0.00974,2,0.176,0.413,0.0169,24,0.948,0.973,0.922,38.5,37.4,74.8,1800
2002-03-22,2001,6,25,81,451.67,0.32,5,Dry,36,8,6,4,53,107,0.24,344.7,0.76,344.7,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0617,0.00253,0.237,0.00971,2,0.175,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.3,74.6,1790
2002-03-23,2001,6,25,82,449.75,0.32,5,Dry,36,8,6,4,53,107,0.24,342.8,0.76,342.8,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0608,0.00249,0.235,0.00964,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
2002-03-24,2001,6,25,83,449.48,0.32,5,Dry,36,8,6,4,53,107,0.24,342.5,0.76,342.5,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0607,0.00249,0.235,0.00963,2,0.174,0.408,0.0168,24,0.947,0.972,0.921,38.1,37.1,74.1,1780
2002-03-25,2001,6,26,84,448.66,0.33,5,Dry,36,8,6,4,53,107,0.24,341.7,0.76,341.7,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0603,0.00247,0.234,0.0096,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,37,73.9,1770
2002-03-26,2001,6,26,85,450.57,0.32,5,Dry,36,8,6,4,53,107,0.24,343.6,0.76,343.6,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.174,0.0612,0.00251,0.236,0.00967,2,0.174,0.41,0.0168,24,0.947,0.972,0.921,38.2,37.2,74.4,1780
2002-03-27,2001,6,26,86,453.03,0.32,5,Dry,36,8,6,4,53,107,0.24,346,0.76,346,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0623,0.00256,0.238,0.00975,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,74.9,1800
2002-03-28,2001,6,26,87,455.49,0.32,5,Dry,36,8,6,4,53,107,0.23,348.5,0.77,348.5,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0635,0.00261,0.24,0.00984,2,0.178,0.417,0.0171,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2002-03-29,2001,6,26,88,456.31,0.32,5,Dry,36,8,6,4,53,107,0.23,349.3,0.77,349.3,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0639,0.00262,0.24,0.00987,2,0.178,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.8,75.7,1820
2002-03-30,2001,6,26,89,453.31,0.32,5,Dry,36,8,6,4,53,107,0.24,346.3,0.76,346.3,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0625,0.00256,0.238,0.00976,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
2002-03-31,2001,6,26,90,450.3,0.32,5,Dry,36,8,6,4,53,107,0.24,343.3,0.76,343.3,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.061,0.0025,0.235,0.00966,2,0.174,0.41,0.0168,24,0.947,0.972,0.921,38.2,37.2,74.3,1780
2002-04-01,2001,7,27,91,447.29,0.33,5,Dry,40,10,8,5,62,125,0.28,322.3,0.72,322.3,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.0511,0.0021,0.221,0.00906,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2002-04-02,2001,7,27,92,444.28,0.33,5,Dry,40,10,8,5,62,125,0.28,319.3,0.72,319.3,0,0,0,0,-5,5,40,10,8,0,67,377,990,965.6,24.4,0.169,0.0497,0.00204,0.218,0.00895,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.5,34.4,68.9,1650
2002-04-03,2001,7,27,93,442.92,0.33,5,Dry,40,10,8,5,62,125,0.28,317.9,0.72,317.9,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0491,0.00201,0.217,0.0089,2,0.157,0.374,0.0153,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
2002-04-04,2001,7,27,94,441.55,0.33,5,Dry,40,10,8,5,62,125,0.28,316.6,0.72,316.6,0,0,0,0,-5,5,40,10,8,0,67,375,990,965.6,24.4,0.168,0.0484,0.00198,0.216,0.00885,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.3,1640
2002-04-05,2001,7,27,95,441.28,0.33,5,Dry,40,10,8,5,62,125,0.28,316.3,0.72,316.3,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00884,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2002-04-06,2001,7,27,96,440.45,0.33,5,Dry,40,10,8,5,62,125,0.28,315.4,0.72,315.4,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0479,0.00196,0.215,0.00881,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35.1,34,68.1,1630
2002-04-07,2001,7,27,97,441.28,0.33,5,Dry,40,10,8,5,62,125,0.28,316.3,0.72,316.3,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0483,0.00198,0.216,0.00884,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2002-04-08,2001,7,28,98,442.64,0.33,5,Dry,40,10,8,5,62,125,0.28,317.6,0.72,317.6,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.0489,0.002,0.217,0.00889,2,0.157,0.374,0.0153,24,0.943,0.97,0.915,35.3,34.3,68.5,1640
2002-04-09,2001,7,28,99,445.1,0.33,5,Dry,40,10,8,5,62,125,0.28,320.1,0.72,320.1,0,0,0,0,-5,5,40,10,8,0,67,378,990,965.6,24.4,0.169,0.0501,0.00205,0.219,0.00898,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
2002-04-10,2001,7,28,100,453.03,0.32,5,Dry,40,10,8,5,62,125,0.28,328,0.72,328,0,0,0,0,-5,5,40,10,8,0,67,386,990,965.6,24.4,0.172,0.0538,0.00221,0.226,0.00926,2,0.164,0.39,0.016,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
2002-04-11,2001,7,28,101,465.34,0.31,5,Dry,40,10,8,5,62,125,0.27,340.3,0.73,340.3,0,0,0,0,-5,5,40,10,8,0,67,398,990,965.7,24.3,0.176,0.0596,0.00245,0.236,0.0097,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2002-04-12,2001,7,28,102,477.64,0.3,5,Dry,40,10,8,5,62,125,0.26,352.6,0.74,352.6,0,0,0,0,-5,5,40,10,8,0,67,411,990,965.7,24.3,0.18,0.0654,0.0027,0.246,0.0101,2,0.181,0.426,0.0176,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
2002-04-13,2001,7,28,103,490.49,0.29,5,Dry,40,10,8,5,62,125,0.26,365.5,0.74,365.5,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0715,0.00296,0.257,0.0106,2,0.189,0.446,0.0184,23.7,0.951,0.977,0.929,40.5,39.5,79,1900
2002-04-14,2001,7,28,104,500.06,0.29,5,Dry,40,10,8,5,62,125,0.25,375.1,0.75,375.1,0,0,0,0,-5,5,40,10,8,0,67,433,990,965.9,24.1,0.188,0.076,0.00315,0.264,0.0109,2,0.196,0.46,0.0191,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2002-04-15,2001,7,29,105,510.73,0.28,5,Dry,40,10,8,5,62,125,0.24,385.7,0.76,385.7,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0811,0.00336,0.273,0.0113,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.6,41.7,83.5,2000
2002-04-16,2001,7,29,106,520.85,0.28,5,Dry,40,10,8,5,62,125,0.24,395.9,0.76,395.9,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0858,0.00357,0.282,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
2002-04-17,2001,7,29,107,527.68,0.27,5,Dry,40,10,8,5,62,125,0.24,402.7,0.76,402.7,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0891,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87,2090
2002-04-18,2001,7,29,108,532.88,0.27,5,Dry,40,10,8,5,62,125,0.23,407.9,0.77,407.9,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0915,0.00381,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,44.9,44,88,2110
2002-04-19,2001,7,29,109,534.79,0.27,5,Dry,40,10,8,5,62,125,0.23,409.8,0.77,409.8,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0924,0.00385,0.293,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2002-04-20,2001,7,29,110,536.7,0.27,5,Dry,40,10,8,5,62,125,0.23,411.7,0.77,411.7,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0933,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
2002-04-21,2001,7,29,111,536.98,0.27,5,Dry,40,10,8,5,62,125,0.23,412,0.77,412,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0935,0.0039,0.295,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
2002-04-22,2001,7,30,112,538.89,0.27,5,Dry,40,10,8,5,62,125,0.23,413.9,0.77,413.9,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0944,0.00394,0.296,0.0124,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2002-04-23,2001,7,30,113,540.26,0.27,5,Dry,40,10,8,5,62,125,0.23,415.3,0.77,415.3,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.203,0.095,0.00396,0.298,0.0124,2,0.223,0.52,0.0217,23.4,0.956,0.98,0.937,45.6,44.7,89.5,2150
2002-04-24,2001,7,30,114,542.72,0.27,5,Dry,40,10,8,5,62,125,0.23,417.7,0.77,417.7,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.203,0.0962,0.00401,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2002-04-25,2001,7,30,115,546.28,0.26,5,Dry,40,10,8,5,62,125,0.23,421.3,0.77,421.3,0,0,0,0,-5,5,40,10,8,0,67,479,990,966.1,23.9,0.205,0.0978,0.00409,0.303,0.0126,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2002-04-26,2001,7,30,116,550.92,0.26,5,Dry,40,10,8,5,62,125,0.23,425.9,0.77,425.9,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2002-04-27,2001,7,30,117,556.67,0.26,5,Dry,40,10,8,5,62,125,0.23,431.7,0.78,431.7,0,0,0,0,-5,5,40,10,8,0,67,490,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.3,46.4,92.7,2220
2002-04-28,2001,7,30,118,565.14,0.25,5,Dry,40,10,8,5,62,125,0.22,440.1,0.78,440.1,0,0,0,0,-5,5,40,10,8,0,67,498,990,966.1,23.9,0.211,0.107,0.00447,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
2002-04-29,2001,7,31,119,575.26,0.25,5,Dry,40,10,8,5,62,125,0.22,450.3,0.78,450.3,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-04-30,2001,7,31,120,587.56,0.24,5,Dry,40,10,8,5,62,125,0.21,462.6,0.79,462.6,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.222,0.117,0.00494,0.34,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-05-01,2001,8,31,121,602.06,0.24,5,Dry,42,9,8,6,82,147,0.24,455.1,0.76,455.1,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.332,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-05-02,2001,8,31,122,620.38,0.23,5,Dry,42,9,8,6,82,147,0.24,473.4,0.76,473.4,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00518,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2002-05-03,2001,8,31,123,638.15,0.22,5,Dry,42,9,8,6,82,147,0.23,491.1,0.77,491.1,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
2002-05-04,2001,8,31,124,656.47,0.21,5,Dry,42,9,8,6,82,147,0.22,509.5,0.78,509.5,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.25,0.141,0.00602,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.1,35.1,105,2520
2002-05-05,2001,8,31,125,672.06,0.21,5,Dry,42,9,8,6,82,147,0.22,525.1,0.78,525.1,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.152,0.00648,0.41,0.0175,3,0.179,0.589,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2002-05-06,2001,8,32,126,687.1,0.2,5,Dry,42,9,8,6,82,147,0.21,540.1,0.79,540.1,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0184,3,0.186,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2002-05-07,2001,8,32,127,698.85,0.19,5,Dry,42,9,8,6,82,147,0.21,551.9,0.79,551.9,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00728,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2002-05-08,2001,8,32,128,706.24,0.19,5,Dry,42,9,8,6,82,147,0.21,559.2,0.79,559.2,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.175,0.0075,0.452,0.0194,3,0.194,0.647,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2002-05-09,2001,8,32,129,708.7,0.19,5,Dry,42,9,8,6,82,147,0.21,561.7,0.79,561.7,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00757,0.455,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2002-05-10,2001,8,32,130,708.42,0.19,5,Dry,42,9,8,6,82,147,0.21,561.4,0.79,561.4,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00757,0.455,0.0196,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,116,2770
2002-05-11,2001,8,32,131,705.96,0.19,5,Dry,42,9,8,6,82,147,0.21,559,0.79,559,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.174,0.00749,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2002-05-12,2001,8,32,132,699.67,0.19,5,Dry,42,9,8,6,82,147,0.21,552.7,0.79,552.7,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.0073,0.444,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2002-05-13,2001,8,33,133,692.84,0.2,5,Dry,42,9,8,6,82,147,0.21,545.8,0.79,545.8,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.5,112,2700
2002-05-14,2001,8,33,134,683.27,0.2,5,Dry,42,9,8,6,82,147,0.21,536.3,0.79,536.3,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00681,0.424,0.0181,3,0.184,0.608,0.026,22.8,0.95,0.971,0.923,37.9,36.8,110,2650
2002-05-15,2001,8,33,135,673.15,0.2,5,Dry,42,9,8,6,82,147,0.22,526.1,0.78,526.1,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.152,0.00651,0.412,0.0176,3,0.179,0.591,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2002-05-16,2001,8,33,136,661.94,0.21,5,Dry,42,9,8,6,82,147,0.22,514.9,0.78,514.9,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00618,0.398,0.017,3,0.174,0.572,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2002-05-17,2001,8,33,137,650.73,0.22,5,Dry,42,9,8,6,82,147,0.23,503.7,0.77,503.7,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.246,0.137,0.00585,0.384,0.0163,3,0.169,0.553,0.0235,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2002-05-18,2001,8,33,138,637.88,0.22,5,Dry,42,9,8,6,82,147,0.23,490.9,0.77,490.9,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2002-05-19,2001,8,33,139,625.57,0.23,5,Dry,42,9,8,6,82,147,0.23,478.6,0.77,478.6,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.622,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-05-20,2001,8,34,140,611.63,0.23,5,Dry,42,9,8,6,82,147,0.24,464.6,0.76,464.6,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-05-21,2001,8,34,141,598.23,0.24,5,Dry,42,9,8,6,82,147,0.25,451.2,0.75,451.2,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49,48.1,96.1,2310
2002-05-22,2001,8,34,142,584.83,0.25,5,Dry,42,9,8,6,82,147,0.25,437.8,0.75,437.8,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0233,23.2,0.957,0.98,0.938,47.7,46.8,93.5,2240
2002-05-23,2001,8,34,143,571.43,0.25,5,Dry,42,9,8,6,82,147,0.26,424.4,0.74,424.4,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0993,0.00417,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.4,45.4,90.9,2180
2002-05-24,2001,8,34,144,559.13,0.26,5,Dry,42,9,8,6,82,147,0.26,412.1,0.74,412.1,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0935,0.00392,0.295,0.0124,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.5,2120
2002-05-25,2001,8,34,145,546.28,0.26,5,Dry,42,9,8,6,82,147,0.27,399.3,0.73,399.3,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0875,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
2002-05-26,2001,8,34,146,533.42,0.27,5,Dry,42,9,8,6,82,147,0.28,386.4,0.72,386.4,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0814,0.00339,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
2002-05-27,2001,8,35,147,520.57,0.28,5,Dry,42,9,8,6,82,147,0.28,373.6,0.72,373.6,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0753,0.00313,0.264,0.011,2,0.195,0.458,0.019,23.6,0.952,0.978,0.931,41.1,40.2,80.5,1930
2002-05-28,2001,8,35,148,508.27,0.28,5,Dry,42,9,8,6,82,147,0.29,361.3,0.71,361.3,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0695,0.00288,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.8,38.9,77.7,1870
2002-05-29,2001,8,35,149,497.06,0.29,5,Dry,42,9,8,6,82,147,0.3,350.1,0.7,350.1,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0642,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.2,1810
2002-05-30,2001,8,35,150,485.3,0.3,5,Dry,42,9,8,6,82,147,0.3,338.3,0.7,338.3,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0587,0.00242,0.234,0.00968,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
2002-05-31,2001,8,35,151,474.09,0.3,5,Dry,42,9,8,6,82,147,0.31,327.1,0.69,327.1,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00928,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2002-06-01,2001,9,35,152,463.97,0.31,5,Dry,39,9,7,5,59,119,0.26,345,0.74,345,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.239,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2002-06-02,2001,9,35,153,454.95,0.32,5,Dry,39,9,7,5,59,119,0.26,335.9,0.74,335.9,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0576,0.00236,0.231,0.00949,2,0.169,0.4,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.5,1740
2002-06-03,2001,9,36,154,445.38,0.33,5,Dry,39,9,7,5,59,119,0.27,326.4,0.73,326.4,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0531,0.00217,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
2002-06-04,2001,9,36,155,435.81,0.34,5,Dry,39,9,7,5,59,119,0.27,316.8,0.73,316.8,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2002-06-05,2001,9,36,156,426.78,0.35,5,Dry,39,9,7,5,59,119,0.28,307.8,0.72,307.8,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0443,0.00181,0.208,0.00849,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
2002-06-06,2001,9,36,157,418.85,0.35,5,Dry,39,9,7,5,59,119,0.28,299.9,0.72,299.9,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
2002-06-07,2001,9,36,158,410.38,0.36,5,Dry,39,9,7,5,59,119,0.29,291.4,0.71,291.4,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0365,0.00149,0.194,0.00791,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2002-06-08,2001,9,36,159,401.9,0.37,5,Dry,39,9,7,5,59,119,0.3,282.9,0.7,282.9,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0325,0.00132,0.187,0.00762,2,0.133,0.321,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2002-06-09,2001,9,36,160,395.06,0.37,5,Dry,39,9,7,5,59,119,0.3,276.1,0.7,276.1,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0293,0.00119,0.182,0.00738,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.7,1430
2002-06-10,2001,9,37,161,387.68,0.38,5,Dry,39,9,7,5,59,119,0.31,268.7,0.69,268.7,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00105,0.176,0.00712,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1400
2002-06-11,2001,9,37,162,380.3,0.38,5,Dry,39,9,7,5,59,119,0.31,261.3,0.69,261.3,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000904,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2002-06-12,2001,9,37,163,372.92,0.39,5,Dry,39,9,7,5,59,119,0.32,253.9,0.68,253.9,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000762,0.163,0.00661,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.3,27.5,55,1320
2002-06-13,2001,9,37,164,366.08,0.39,5,Dry,39,9,7,5,59,119,0.33,247.1,0.68,247.1,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000676,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
2002-06-14,2001,9,37,165,360.34,0.4,5,Dry,39,9,7,5,59,119,0.33,241.3,0.67,241.3,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-06-15,2001,9,37,166,354.05,0.41,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2002-06-16,2001,9,37,167,347.76,0.41,5,Dry,39,9,7,5,59,119,0.34,228.8,0.66,228.8,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2002-06-17,2001,9,38,168,341.47,0.42,5,Dry,39,9,7,5,59,119,0.35,222.5,0.65,222.5,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0147,0.000589,0.148,0.00595,1,0.243,0.391,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2002-06-18,2001,9,38,169,335.73,0.43,5,Dry,39,9,7,5,59,119,0.35,216.7,0.65,216.7,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000569,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,50,48.2,48.2,1160
2002-06-19,2001,9,38,170,331.08,0.43,5,Dry,39,9,7,5,59,119,0.36,212.1,0.64,212.1,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00576,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2002-06-20,2001,9,38,171,325.88,0.44,5,Dry,39,9,7,5,59,119,0.36,206.9,0.64,206.9,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2002-06-21,2001,9,38,172,320.69,0.44,5,Dry,39,9,7,5,59,119,0.37,201.7,0.63,201.7,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000516,0.139,0.00556,1,0.215,0.354,0.0142,24.6,0.955,0.98,0.936,46.6,45.6,45.6,1090
2002-06-22,2001,9,38,173,315.49,0.45,5,Dry,39,9,7,5,59,119,0.38,196.5,0.62,196.5,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0125,0.000498,0.137,0.00546,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.4,44.4,1070
2002-06-23,2001,9,38,174,310.3,0.46,5,Dry,39,9,7,5,59,119,0.38,191.3,0.62,191.3,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.122,0.012,0.000479,0.134,0.00537,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2002-06-24,2001,9,39,175,305.65,0.46,5,Dry,39,9,7,5,59,119,0.39,186.7,0.61,186.7,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000463,0.132,0.00528,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43.1,42.2,42.2,1010
2002-06-25,2001,9,39,176,301,0.47,5,Dry,39,9,7,5,59,119,0.4,182,0.6,182,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000447,0.13,0.0052,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2002-06-26,2001,9,39,177,297.45,0.47,5,Dry,39,9,7,5,59,119,0.4,178.4,0.6,178.4,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000435,0.129,0.00513,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2002-06-27,2001,9,39,178,293.35,0.48,5,Dry,39,9,7,5,59,119,0.41,174.3,0.59,174.3,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0106,0.000421,0.127,0.00506,1,0.178,0.305,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2002-06-28,2001,9,39,179,289.24,0.48,5,Dry,39,9,7,5,59,119,0.41,170.2,0.59,170.2,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,917
2002-06-29,2001,9,39,180,285.14,0.49,5,Dry,39,9,7,5,59,119,0.42,166.1,0.58,166.1,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00987,0.000392,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2002-06-30,2001,9,39,181,281.04,0.49,5,Dry,39,9,7,5,59,119,0.42,162,0.58,162,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00952,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2002-07-01,2001,10,40,182,276.94,0.5,5,Dry,37,8,6,4,53,108,0.39,168.9,0.61,168.9,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2002-07-02,2001,10,40,183,272.84,0.51,5,Dry,37,8,6,4,53,108,0.4,164.8,0.6,164.8,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2002-07-03,2001,10,40,184,268.74,0.51,5,Dry,37,8,6,4,53,108,0.4,160.7,0.6,160.7,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2002-07-04,2001,10,40,185,264.63,0.52,5,Dry,37,8,6,4,53,108,0.41,156.6,0.59,156.6,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2002-07-05,2001,10,40,186,261.08,0.52,5,Dry,37,8,6,4,53,108,0.41,153.1,0.59,153.1,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2002-07-06,2001,10,40,187,257.53,0.53,5,Dry,37,8,6,4,53,108,0.42,149.5,0.58,149.5,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2002-07-07,2001,10,40,188,253.97,0.54,5,Dry,37,8,6,4,53,108,0.42,146,0.57,146,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2002-07-08,2001,10,41,189,250.42,0.54,5,Dry,37,8,6,4,53,108,0.43,142.4,0.57,142.4,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,762
2002-07-09,2001,10,41,190,247.95,0.55,5,Dry,37,8,6,4,53,108,0.44,139.9,0.56,139.9,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00956,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2002-07-10,2001,10,41,191,244.95,0.55,5,Dry,37,8,6,4,53,108,0.44,136.9,0.56,136.9,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
2002-07-11,2001,10,41,192,241.94,0.56,5,Dry,37,8,6,4,53,108,0.45,133.9,0.55,133.9,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00713,0.000281,0.108,0.00426,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2002-07-12,2001,10,41,193,238.93,0.57,5,Dry,37,8,6,4,53,108,0.45,130.9,0.55,130.9,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.0042,1,0.119,0.226,0.0089,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2002-07-13,2001,10,41,194,235.92,0.57,5,Dry,37,8,6,4,53,108,0.46,127.9,0.54,127.9,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.22,0.00869,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2002-07-14,2001,10,41,195,232.92,0.58,5,Dry,37,8,6,4,53,108,0.46,124.9,0.54,124.9,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.7,27.8,27.8,667
2002-07-15,2001,10,42,196,229.91,0.58,5,Dry,37,8,6,4,53,108,0.47,121.9,0.53,121.9,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00611,0.00024,0.103,0.00404,1,0.107,0.21,0.00825,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2002-07-16,2001,10,42,197,227.45,0.59,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2002-07-17,2001,10,42,198,224.99,0.6,5,Dry,37,8,6,4,53,108,0.48,117,0.52,117,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,623
2002-07-18,2001,10,42,199,222.53,0.6,5,Dry,37,8,6,4,53,108,0.48,114.5,0.52,114.5,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.0039,1,0.0971,0.197,0.00772,25.3,0.921,0.97,0.894,26.2,25.4,25.4,609
2002-07-19,2001,10,42,200,220.06,0.61,5,Dry,37,8,6,4,53,108,0.49,112.1,0.51,112.1,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00754,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2002-07-20,2001,10,42,201,217.6,0.62,5,Dry,37,8,6,4,53,108,0.5,109.6,0.5,109.6,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0922,0.00507,0.000199,0.0973,0.00382,1,0.0905,0.188,0.00736,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2002-07-21,2001,10,42,202,215.14,0.62,5,Dry,37,8,6,4,53,108,0.5,107.1,0.5,107.1,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00486,0.00019,0.0962,0.00377,1,0.0871,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.6,23.6,567
2002-07-22,2001,10,43,203,212.68,0.63,5,Dry,37,8,6,4,53,108,0.51,104.7,0.49,104.7,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00465,0.000182,0.0951,0.00373,1,0.0838,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-07-23,2001,10,43,204,211.31,0.63,5,Dry,37,8,6,4,53,108,0.51,103.3,0.49,103.3,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00453,0.000177,0.0945,0.0037,1,0.082,0.176,0.00691,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2002-07-24,2001,10,43,205,209.4,0.64,5,Dry,37,8,6,4,53,108,0.52,101.4,0.48,101.4,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00437,0.000171,0.0937,0.00367,1,0.0794,0.173,0.00678,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2002-07-25,2001,10,43,206,207.49,0.65,5,Dry,37,8,6,4,53,108,0.52,99.49,0.48,99.49,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.00421,0.000165,0.0929,0.00363,1,0.0768,0.17,0.00664,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2002-07-26,2001,10,43,207,205.57,0.65,5,Dry,37,8,6,4,53,108,0.53,97.57,0.47,97.57,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00404,0.000158,0.092,0.0036,1,0.0742,0.166,0.0065,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,203.66,0.66,5,Dry,37,8,6,4,53,108,0.53,95.66,0.47,95.66,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00388,0.000152,0.0912,0.00356,1,0.0716,0.163,0.00637,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,201.74,0.66,5,Dry,37,8,6,4,53,108,0.54,93.74,0.47,93.74,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00372,0.000145,0.0903,0.00353,1,0.069,0.159,0.00623,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,199.83,0.67,5,Dry,37,8,6,4,53,108,0.54,91.83,0.46,91.83,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00356,0.000139,0.0895,0.0035,1,0.0665,0.156,0.00609,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,197.92,0.67,5,Dry,37,8,6,4,53,108,0.55,89.92,0.45,89.92,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0853,0.00339,0.000133,0.0887,0.00346,1,0.0639,0.153,0.00596,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,196,0.68,5,Dry,37,8,6,4,53,108,0.55,88,0.45,88,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00323,0.000126,0.0878,0.00343,1,0.0613,0.149,0.00583,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,192.99,0.69,5,Dry,34,7,5,3,44,93,0.48,99.99,0.52,99.99,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00425,0.000166,0.0913,0.00357,1,0.0775,0.169,0.0066,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,190.53,0.7,5,Dry,34,7,5,3,44,93,0.49,97.53,0.51,97.53,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00404,0.000158,0.0902,0.00353,1,0.0742,0.164,0.00643,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,188.07,0.71,5,Dry,34,7,5,3,44,93,0.49,95.07,0.51,95.07,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00383,0.00015,0.0892,0.00349,1,0.0708,0.16,0.00626,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,185.61,0.72,5,Dry,34,7,5,3,44,93,0.5,92.61,0.5,92.61,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00362,0.000142,0.0881,0.00344,1,0.0675,0.156,0.00608,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,183.15,0.73,5,Dry,34,7,5,3,44,93,0.51,90.15,0.49,90.15,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00341,0.000133,0.087,0.0034,1,0.0642,0.151,0.00591,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,180.69,0.73,5,Dry,34,7,5,3,44,93,0.52,87.69,0.48,87.69,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0609,0.147,0.00574,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,179.32,0.74,5,Dry,34,7,5,3,44,93,0.52,86.32,0.48,86.32,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00309,0.000121,0.0853,0.00334,1,0.059,0.144,0.00565,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,177.41,0.74,5,Dry,34,7,5,3,44,93,0.52,84.41,0.48,84.41,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0816,0.00292,0.000114,0.0845,0.00331,1,0.0565,0.141,0.00552,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,175.49,0.75,5,Dry,34,7,5,3,44,93,0.53,82.49,0.47,82.49,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0809,0.00276,0.000108,0.0836,0.00327,1,0.0539,0.138,0.00538,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,173.58,0.75,5,Dry,34,7,5,3,44,93,0.54,80.58,0.46,80.58,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0802,0.0026,0.000102,0.0828,0.00324,1,0.0513,0.134,0.00525,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,171.67,0.76,5,Dry,34,7,5,3,44,93,0.54,78.67,0.46,78.67,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00244,0.0000954,0.082,0.00321,1,0.0487,0.131,0.00512,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,169.75,0.76,5,Dry,34,7,5,3,44,93,0.55,76.75,0.45,76.75,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00227,0.000089,0.0811,0.00318,1,0.0461,0.127,0.00498,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,167.84,0.77,5,Dry,34,7,5,3,44,93,0.55,74.84,0.45,74.84,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00211,0.0000827,0.0803,0.00314,1,0.0435,0.124,0.00485,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,165.92,0.78,5,Dry,34,7,5,3,44,93,0.56,72.92,0.44,72.92,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00195,0.0000763,0.0795,0.00311,1,0.0409,0.12,0.00472,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,164.01,0.78,5,Dry,34,7,5,3,44,93,0.57,71.01,0.43,71.01,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0768,0.00179,0.00007,0.0786,0.00308,1,0.0384,0.117,0.00458,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,162.1,0.79,5,Dry,34,7,5,3,44,93,0.57,69.1,0.43,69.1,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00162,0.0000636,0.0778,0.00305,1,0.0358,0.114,0.00445,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,160.73,0.79,5,Dry,34,7,5,3,44,93,0.58,67.73,0.42,67.73,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00151,0.0000591,0.0772,0.00302,1,0.0339,0.111,0.00435,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,159.36,0.8,5,Dry,34,7,5,3,44,93,0.58,66.36,0.42,66.36,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000545,0.0766,0.003,1,0.0321,0.109,0.00426,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,157.99,0.8,5,Dry,34,7,5,3,44,93,0.59,64.99,0.41,64.99,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000499,0.076,0.00298,1,0.0302,0.106,0.00416,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,156.63,0.8,5,Dry,34,7,5,3,44,93,0.59,63.63,0.41,63.63,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00116,0.0000454,0.0754,0.00295,1,0.0284,0.104,0.00407,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,155.26,0.81,5,Dry,34,7,5,3,44,93,0.6,62.26,0.4,62.26,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00104,0.0000408,0.0748,0.00293,1,0.0266,0.101,0.00397,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,153.89,0.81,5,Dry,34,7,5,3,44,93,0.6,60.89,0.4,60.89,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000926,0.0000363,0.0742,0.00291,1,0.0247,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,152.53,0.82,5,Dry,34,7,5,3,44,93,0.61,59.53,0.39,59.53,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.00081,0.0000318,0.0736,0.00289,1,0.0229,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,151.16,0.82,5,Dry,34,7,5,3,44,93,0.61,58.16,0.39,58.16,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000694,0.0000272,0.073,0.00286,1,0.021,0.094,0.00369,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,149.79,0.83,5,Dry,34,7,5,3,44,93,0.62,56.79,0.38,56.79,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000577,0.0000226,0.0724,0.00284,1,0.0192,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,148.42,0.83,5,Dry,34,7,5,3,44,93,0.63,55.42,0.37,55.42,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000461,0.0000181,0.0718,0.00282,1,0.0173,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,147.06,0.83,5,Dry,34,7,5,3,44,93,0.63,54.06,0.37,54.06,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0708,0.000345,0.0000135,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,145.69,0.84,5,Dry,34,7,5,3,44,93,0.64,52.69,0.36,52.69,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.000229,0.00000897,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,145.42,0.84,5,Dry,34,7,5,3,44,93,0.64,52.42,0.36,52.42,0,0,0,0,-3,3,34,7,5,0,47,98.4,990,964.5,25.5,0.0708,0.000206,0.00000807,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,144.6,0.84,5,Dry,34,7,5,3,44,93,0.64,51.6,0.36,51.6,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000136,0.00000533,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,143.78,0.85,5,Dry,34,7,5,3,44,93,0.65,50.78,0.35,50.78,0,0,0,0,-3,3,34,7,5,0,47,96.8,990,964.5,25.5,0.0708,0.0000663,0.0000026,0.0709,0.00278,1,0.0111,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,141.86,0.85,5,Dry,30,6,4,2,30,72,0.51,69.86,0.49,69.86,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00169,0.0000662,0.076,0.00298,1,0.0368,0.113,0.00442,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
2002-09-02,2001,12,49,245,138.85,0.86,5,Dry,30,6,4,2,30,72,0.52,66.85,0.48,66.85,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00143,0.0000562,0.0747,0.00293,1,0.0327,0.107,0.00421,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2002-09-03,2001,12,49,246,136.39,0.87,5,Dry,30,6,4,2,30,72,0.53,64.39,0.47,64.39,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.000048,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2002-09-04,2001,12,49,247,133.93,0.88,5,Dry,30,6,4,2,30,72,0.54,61.93,0.46,61.93,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00101,0.0000398,0.0725,0.00284,1,0.0261,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-09-05,2001,12,49,248,132.56,0.88,5,Dry,30,6,4,2,30,72,0.54,60.56,0.46,60.56,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000898,0.0000352,0.0719,0.00282,1,0.0243,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2002-09-06,2001,12,49,249,130.65,0.89,5,Dry,30,6,4,2,30,72,0.55,58.65,0.45,58.65,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000735,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,128.74,0.89,5,Dry,30,6,4,2,30,72,0.56,56.74,0.44,56.74,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000573,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,126.82,0.9,5,Dry,30,6,4,2,30,72,0.57,54.82,0.43,54.82,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.00041,0.0000161,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,124.91,0.9,5,Dry,30,6,4,2,30,72,0.58,52.91,0.42,52.91,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000247,0.0000097,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,123.54,0.9,5,Dry,30,6,4,2,30,72,0.58,51.54,0.42,51.54,0,0,0,0,-2,2,30,6,4,0,32,91.5,990,964.5,25.5,0.0708,0.000131,0.00000513,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,121.63,0.91,5,Dry,30,6,4,2,30,72,0.59,49.63,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,120.26,0.91,5,Dry,30,6,4,2,30,72,0.6,48.26,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,118.89,0.91,5,Dry,30,6,4,2,30,72,0.61,46.89,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,117.53,0.91,5,Dry,30,6,4,2,30,72,0.61,45.53,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,116.16,0.92,5,Dry,30,6,4,2,30,72,0.62,44.16,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,114.79,0.92,5,Dry,30,6,4,2,30,72,0.63,42.79,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,113.42,0.92,5,Dry,30,6,4,2,30,72,0.64,41.42,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,112.06,0.93,5,Dry,30,6,4,2,30,72,0.64,40.06,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,110.69,0.93,5,Dry,30,6,4,2,30,72,0.65,38.69,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,109.32,0.93,5,Dry,30,6,4,2,30,72,0.66,37.32,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,107.95,0.94,5,Dry,30,6,4,2,30,72,0.67,35.95,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,107.68,0.94,5,Dry,30,6,4,2,30,72,0.67,35.68,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,106.86,0.94,5,Dry,30,6,4,2,30,72,0.67,34.86,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,106.04,0.94,5,Dry,30,6,4,2,30,72,0.68,34.04,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,105.22,0.94,5,Dry,30,6,4,2,30,72,0.68,33.22,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,104.4,0.95,5,Dry,30,6,4,2,30,72,0.69,32.4,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,104.13,0.95,5,Dry,30,6,4,2,30,72,0.69,32.13,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
