date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-09-28,2001,12,52,271,103.31,0.95,5,Dry,30,6,4,2,30,72,0.7,31.31,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,102.49,0.95,5,Dry,30,6,4,2,30,72,0.7,30.49,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,101.67,0.95,5,Dry,30,6,4,2,30,72,0.71,29.67,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,100.85,0.95,5,Dry,24,4,2,2,20,52,0.52,48.85,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,103.85,0.95,5,Dry,24,4,2,2,20,52,0.5,51.85,0.5,51.85,0,0,0,0,-2,2,24,4,2,0,22,81.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,106.86,0.94,5,Dry,24,4,2,2,20,52,0.49,54.86,0.51,54.86,0,0,0,0,-2,2,24,4,2,0,22,84.9,990,964.5,25.5,0.0708,0.000413,0.0000162,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,106.59,0.94,5,Dry,24,4,2,2,20,52,0.49,54.59,0.51,54.59,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.00039,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,106.31,0.94,5,Dry,24,4,2,2,20,52,0.49,54.31,0.51,54.31,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000366,0.0000144,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,106.04,0.94,5,Dry,24,4,2,2,20,52,0.49,54.04,0.51,54.04,0,0,0,0,-2,2,24,4,2,0,22,84,990,964.5,25.5,0.0708,0.000343,0.0000135,0.0712,0.00279,1,0.0155,0.0866,0.0034,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,105.77,0.94,5,Dry,24,4,2,2,20,52,0.49,53.77,0.51,53.77,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.00032,0.0000126,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,104.95,0.94,5,Dry,24,4,2,2,20,52,0.49,52.95,0.51,52.95,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000251,0.00000983,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,105.22,0.94,5,Dry,24,4,2,2,20,52,0.49,53.22,0.51,53.22,0,0,0,0,-2,2,24,4,2,0,22,83.2,990,964.5,25.5,0.0708,0.000274,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,104.4,0.95,5,Dry,24,4,2,2,20,52,0.5,52.4,0.5,52.4,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000204,0.000008,0.071,0.00279,1,0.0132,0.0843,0.0033,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,104.13,0.95,5,Dry,24,4,2,2,20,52,0.5,52.13,0.5,52.13,0,0,0,0,-2,2,24,4,2,0,22,82.1,990,964.5,25.5,0.0708,0.000181,0.0000071,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,103.31,0.95,5,Dry,24,4,2,2,20,52,0.5,51.31,0.5,51.31,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000111,0.00000437,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,102.49,0.95,5,Dry,24,4,2,2,20,52,0.51,50.49,0.49,50.49,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,101.67,0.95,5,Dry,24,4,2,2,20,52,0.51,49.67,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,100.85,0.95,5,Dry,24,4,2,2,20,52,0.52,48.85,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,100.03,0.96,5,Dry,24,4,2,2,20,52,0.52,48.03,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,99.2,0.96,5,Dry,24,4,2,2,20,52,0.52,47.2,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,98.38,0.96,5,Dry,24,4,2,2,20,52,0.53,46.38,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,97.56,0.96,5,Dry,24,4,2,2,20,52,0.53,45.56,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,96.74,0.96,5,Dry,24,4,2,2,20,52,0.54,44.74,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,95.92,0.96,5,Dry,24,4,2,2,20,52,0.54,43.92,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,95.1,0.96,5,Dry,24,4,2,2,20,52,0.55,43.1,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,94.28,0.96,5,Dry,24,4,2,2,20,52,0.55,42.28,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,93.46,0.97,5,Dry,24,4,2,2,20,52,0.56,41.46,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,93.74,0.96,5,Dry,24,4,2,2,20,52,0.56,41.74,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,94.01,0.96,5,Dry,24,4,2,2,20,52,0.55,42.01,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,93.19,0.97,5,Dry,24,4,2,2,20,52,0.56,41.19,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,92.37,0.97,5,Dry,24,4,2,2,20,52,0.56,40.37,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,91.55,0.97,5,Dry,24,4,2,2,20,52,0.57,39.55,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,91.28,0.97,5,Dry,24,4,2,2,20,52,0.57,39.28,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,91,0.97,5,Dry,24,4,2,2,20,52,0.57,39,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,92.92,0.97,5,Dry,23,4,2,2,19,50,0.54,42.92,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,95.38,0.96,5,Dry,23,4,2,2,19,50,0.52,45.38,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,95.65,0.96,5,Dry,23,4,2,2,19,50,0.52,45.65,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,98.66,0.96,5,Dry,23,4,2,2,19,50,0.51,48.66,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,101.12,0.95,5,Dry,23,4,2,2,19,50,0.49,51.12,0.51,51.12,0,0,0,0,-2,2,23,4,2,0,21,80.1,990,964.5,25.5,0.0708,0.0000952,0.00000373,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,103.58,0.95,5,Dry,23,4,2,2,19,50,0.48,53.58,0.52,53.58,0,0,0,0,-2,2,23,4,2,0,21,82.6,990,964.5,25.5,0.0708,0.000304,0.0000119,0.0711,0.00279,1,0.0148,0.086,0.00337,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,106.59,0.94,5,Dry,23,4,2,2,19,50,0.47,56.59,0.53,56.59,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.00056,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,106.86,0.94,5,Dry,23,4,2,2,19,50,0.47,56.86,0.53,56.86,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000583,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,106.04,0.94,5,Dry,23,4,2,2,19,50,0.47,56.04,0.53,56.04,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000513,0.0000201,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,105.77,0.94,5,Dry,23,4,2,2,19,50,0.47,55.77,0.53,55.77,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,106.59,0.94,5,Dry,23,4,2,2,19,50,0.47,56.59,0.53,56.59,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.00056,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,107.41,0.94,5,Dry,23,4,2,2,19,50,0.47,57.41,0.53,57.41,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.00063,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,106.59,0.94,5,Dry,23,4,2,2,19,50,0.47,56.59,0.53,56.59,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.00056,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,106.31,0.94,5,Dry,23,4,2,2,19,50,0.47,56.31,0.53,56.31,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000536,0.000021,0.0714,0.0028,1,0.0185,0.0899,0.00352,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,107.13,0.94,5,Dry,23,4,2,2,19,50,0.47,57.13,0.53,57.13,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,107.95,0.94,5,Dry,23,4,2,2,19,50,0.46,57.95,0.54,57.95,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,107.13,0.94,5,Dry,23,4,2,2,19,50,0.47,57.13,0.53,57.13,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,106.86,0.94,5,Dry,23,4,2,2,19,50,0.47,56.86,0.53,56.86,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000583,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,106.59,0.94,5,Dry,23,4,2,2,19,50,0.47,56.59,0.53,56.59,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.00056,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,105.77,0.94,5,Dry,23,4,2,2,19,50,0.47,55.77,0.53,55.77,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,104.95,0.94,5,Dry,23,4,2,2,19,50,0.48,54.95,0.52,54.95,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000421,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,103.03,0.95,5,Dry,23,4,2,2,19,50,0.48,53.03,0.52,53.03,0,0,0,0,-2,2,23,4,2,0,21,82,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,102.76,0.95,5,Dry,23,4,2,2,19,50,0.49,52.76,0.51,52.76,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000235,0.0000092,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,105.22,0.94,5,Dry,23,4,2,2,19,50,0.47,55.22,0.53,55.22,0,0,0,0,-2,2,23,4,2,0,21,84.2,990,964.5,25.5,0.0708,0.000444,0.0000174,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,108.23,0.94,5,Dry,23,4,2,2,19,50,0.46,58.23,0.54,58.23,0,0,0,0,-2,2,23,4,2,0,21,87.2,990,964.5,25.5,0.0708,0.0007,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,107.95,0.94,5,Dry,23,4,2,2,19,50,0.46,57.95,0.54,57.95,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000676,0.0000265,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,108.78,0.93,5,Dry,23,4,2,2,19,50,0.46,58.78,0.54,58.78,0,0,0,0,-2,2,23,4,2,0,21,87.8,990,964.5,25.5,0.0708,0.000746,0.0000293,0.0716,0.00281,1,0.0219,0.0934,0.00366,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,109.05,0.93,5,Dry,23,4,2,2,19,50,0.46,59.05,0.54,59.05,0,0,0,0,-2,2,23,4,2,0,21,88,990,964.5,25.5,0.0708,0.000769,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,109.87,0.93,5,Dry,23,4,2,2,19,50,0.46,59.87,0.55,59.87,0,0,0,0,-2,2,23,4,2,0,21,88.9,990,964.5,25.5,0.0708,0.000839,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,109.6,0.93,5,Dry,23,4,2,2,19,50,0.46,59.6,0.54,59.6,0,0,0,0,-2,2,23,4,2,0,21,88.6,990,964.5,25.5,0.0708,0.000816,0.000032,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,109.32,0.93,5,Dry,26,4,3,2,24,59,0.54,50.32,0.46,50.32,0,0,0,0,-2,2,26,4,3,0,26,83.3,990,964.5,25.5,0.0708,0.0000272,0.00000107,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,108.5,0.93,5,Dry,26,4,3,2,24,59,0.54,49.5,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,107.68,0.94,5,Dry,26,4,3,2,24,59,0.55,48.68,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,106.86,0.94,5,Dry,26,4,3,2,24,59,0.55,47.86,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,108.78,0.93,5,Dry,26,4,3,2,24,59,0.54,49.78,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,113.97,0.92,5,Dry,26,4,3,2,24,59,0.52,54.97,0.48,54.97,0,0,0,0,-2,2,26,4,3,0,26,88,990,964.5,25.5,0.0708,0.000422,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,120.26,0.91,5,Dry,26,4,3,2,24,59,0.49,61.26,0.51,61.26,0,0,0,0,-2,2,26,4,3,0,26,94.3,990,964.5,25.5,0.0708,0.000957,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,123.81,0.9,5,Dry,26,4,3,2,24,59,0.48,64.81,0.52,64.81,0,0,0,0,-2,2,26,4,3,0,26,97.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2002-12-09,2002,3,10,343,127.92,0.89,5,Dry,26,4,3,2,24,59,0.46,68.92,0.54,68.92,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.00161,0.0000631,0.0731,0.00287,1,0.0355,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2002-12-10,2002,3,11,344,132.56,0.88,5,Dry,26,4,3,2,24,59,0.45,73.56,0.56,73.56,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0731,0.002,0.0000785,0.0751,0.00295,1,0.0418,0.117,0.00459,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
2002-12-11,2002,3,11,345,133.93,0.88,5,Dry,26,4,3,2,24,59,0.44,74.93,0.56,74.93,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00212,0.0000831,0.0757,0.00297,1,0.0437,0.119,0.00468,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2002-12-12,2002,3,11,346,132.02,0.88,5,Dry,26,4,3,2,24,59,0.45,73.02,0.55,73.02,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00196,0.0000767,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2002-12-13,2002,3,11,347,132.29,0.88,5,Dry,26,4,3,2,24,59,0.45,73.29,0.55,73.29,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00198,0.0000776,0.075,0.00294,1,0.0414,0.116,0.00457,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2002-12-14,2002,3,11,348,134.2,0.88,5,Dry,26,4,3,2,24,59,0.44,75.2,0.56,75.2,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.000084,0.0759,0.00297,1,0.044,0.12,0.0047,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2002-12-15,2002,3,11,349,133.38,0.88,5,Dry,26,4,3,2,24,59,0.44,74.38,0.56,74.38,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.0000813,0.0755,0.00296,1,0.0429,0.118,0.00464,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2002-12-16,2002,3,11,350,134.2,0.88,5,Dry,26,4,3,2,24,59,0.44,75.2,0.56,75.2,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.000084,0.0759,0.00297,1,0.044,0.12,0.0047,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2002-12-17,2002,3,12,351,137.21,0.87,5,Dry,26,4,3,2,24,59,0.43,78.21,0.57,78.21,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.0024,0.000094,0.0772,0.00303,1,0.0481,0.125,0.00491,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2002-12-18,2002,3,12,352,141.31,0.86,5,Dry,26,4,3,2,24,59,0.42,82.31,0.58,82.31,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,439
2002-12-19,2002,3,12,353,145.42,0.84,5,Dry,26,4,3,2,24,59,0.41,86.42,0.59,86.42,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000121,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.1,19.1,460
2002-12-20,2002,3,12,354,147.33,0.83,5,Dry,26,4,3,2,24,59,0.4,88.33,0.6,88.33,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00326,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2002-12-21,2002,3,12,355,147.06,0.83,5,Dry,26,4,3,2,24,59,0.4,88.06,0.6,88.06,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
2002-12-22,2002,3,12,356,148.97,0.83,5,Dry,26,4,3,2,24,59,0.4,89.97,0.6,89.97,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.0034,0.000133,0.0823,0.00323,1,0.064,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2002-12-23,2002,3,12,357,150.34,0.82,5,Dry,26,4,3,2,24,59,0.39,91.34,0.61,91.34,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00351,0.000138,0.0829,0.00325,1,0.0658,0.149,0.00583,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2002-12-24,2002,3,13,358,151.7,0.82,5,Dry,26,4,3,2,24,59,0.39,92.7,0.61,92.7,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00328,1,0.0676,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2002-12-25,2002,3,13,359,155.26,0.81,5,Dry,26,4,3,2,24,59,0.38,96.26,0.62,96.26,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00393,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2002-12-26,2002,3,13,360,157.72,0.8,5,Dry,26,4,3,2,24,59,0.37,98.72,0.63,98.72,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00414,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-12-27,2002,3,13,361,160.73,0.79,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-12-28,2002,3,13,362,163.74,0.78,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-12-29,2002,3,13,363,165.65,0.78,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0896,0.00351,1,0.0865,0.176,0.0069,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2002-12-30,2002,3,13,364,167.56,0.77,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
2002-12-31,2002,3,14,365,167.29,0.77,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0904,0.00354,1,0.0887,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
2003-01-01,2002,4,14,1,167.02,0.77,5,Dry,29,5,4,2,33,73,0.44,94.02,0.56,94.02,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00374,0.000147,0.0859,0.00336,1,0.0694,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-01-02,2002,4,14,2,166.74,0.77,5,Dry,29,5,4,2,33,73,0.44,93.74,0.56,93.74,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00372,0.000146,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2003-01-03,2002,4,14,3,167.56,0.77,5,Dry,29,5,4,2,33,73,0.44,94.56,0.56,94.56,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2003-01-04,2002,4,14,4,167.84,0.77,5,Dry,29,5,4,2,33,73,0.43,94.84,0.56,94.84,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2003-01-05,2002,4,14,5,165.38,0.78,5,Dry,29,5,4,2,33,73,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00334,1,0.0672,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
2003-01-06,2002,4,14,6,164.56,0.78,5,Dry,29,5,4,2,33,73,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00353,0.000138,0.0848,0.00332,1,0.0661,0.151,0.00591,25.4,0.921,0.965,0.888,21,20.2,20.2,486
2003-01-07,2002,4,15,7,164.83,0.78,5,Dry,29,5,4,2,33,73,0.44,91.83,0.56,91.83,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2003-01-08,2002,4,15,8,162.92,0.79,5,Dry,29,5,4,2,33,73,0.45,89.92,0.55,89.92,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.0841,0.00329,1,0.0639,0.148,0.0058,25.4,0.922,0.964,0.89,20.6,19.9,19.9,478
2003-01-09,2002,4,15,9,161.55,0.79,5,Dry,29,5,4,2,33,73,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000128,0.0835,0.00327,1,0.062,0.146,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2003-01-10,2002,4,15,10,162.37,0.79,5,Dry,29,5,4,2,33,73,0.45,89.37,0.55,89.37,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2003-01-11,2002,4,15,11,166.47,0.78,5,Dry,29,5,4,2,33,73,0.44,93.47,0.56,93.47,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0687,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2003-01-12,2002,4,15,12,168.93,0.77,5,Dry,29,5,4,2,33,73,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.0034,1,0.072,0.159,0.00621,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2003-01-13,2002,4,15,13,171.94,0.76,5,Dry,29,5,4,2,33,73,0.42,98.94,0.57,98.94,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2003-01-14,2002,4,16,14,173.31,0.75,5,Dry,29,5,4,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2003-01-15,2002,4,16,15,174.13,0.75,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2003-01-16,2002,4,16,16,174.95,0.75,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2003-01-17,2002,4,16,17,176.86,0.74,5,Dry,29,5,4,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2003-01-18,2002,4,16,18,181.51,0.73,5,Dry,29,5,4,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0872,0.00497,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,576
2003-01-19,2002,4,16,19,187.8,0.71,5,Dry,29,5,4,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
2003-01-20,2002,4,16,20,190.26,0.7,5,Dry,29,5,4,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000223,0.096,0.00375,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-01-21,2002,4,17,21,194.91,0.68,5,Dry,29,5,4,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2003-01-22,2002,4,17,22,201.74,0.66,5,Dry,29,5,4,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000262,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-01-23,2002,4,17,23,209.13,0.64,5,Dry,29,5,4,2,33,73,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00732,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-01-24,2002,4,17,24,213.78,0.63,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2003-01-25,2002,4,17,25,216.78,0.62,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2003-01-26,2002,4,17,26,220.88,0.61,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2003-01-27,2002,4,17,27,227.17,0.59,5,Dry,29,5,4,2,33,73,0.32,154.2,0.68,154.2,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2003-01-28,2002,4,18,28,231.82,0.58,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2003-01-29,2002,4,18,29,237.02,0.57,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.117,0.00459,1,0.164,0.28,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2003-01-30,2002,4,18,30,240.03,0.56,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00995,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2003-01-31,2002,4,18,31,239.75,0.56,5,Dry,29,5,4,2,33,73,0.3,166.8,0.7,166.8,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2003-02-01,2002,5,18,32,242.76,0.56,5,Dry,31,6,4,3,41,85,0.35,157.8,0.65,157.8,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00916,0.000361,0.115,0.00453,1,0.155,0.27,0.0107,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-02-02,2002,5,18,33,248.5,0.55,5,Dry,31,6,4,3,41,85,0.34,163.5,0.66,163.5,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00965,0.000381,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-02-03,2002,5,18,34,250.96,0.54,5,Dry,31,6,4,3,41,85,0.34,166,0.66,166,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00986,0.00039,0.118,0.00468,1,0.167,0.285,0.0113,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2003-02-04,2002,5,19,35,250.14,0.54,5,Dry,31,6,4,3,41,85,0.34,165.1,0.66,165.1,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00979,0.000387,0.118,0.00467,1,0.165,0.284,0.0112,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2003-02-05,2002,5,19,36,249.32,0.55,5,Dry,31,6,4,3,41,85,0.34,164.3,0.66,164.3,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00972,0.000384,0.118,0.00465,1,0.164,0.282,0.0111,25,0.944,0.972,0.917,38,37,37,887
2003-02-06,2002,5,19,37,251.78,0.54,5,Dry,31,6,4,3,41,85,0.34,166.8,0.66,166.8,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00993,0.000392,0.119,0.0047,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2003-02-07,2002,5,19,38,256.43,0.53,5,Dry,31,6,4,3,41,85,0.33,171.4,0.67,171.4,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.111,0.0103,0.000408,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2003-02-08,2002,5,19,39,260.53,0.53,5,Dry,31,6,4,3,41,85,0.33,175.5,0.67,175.5,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.012,25,0.947,0.977,0.926,40.7,39.8,39.8,954
2003-02-09,2002,5,19,40,262.99,0.52,5,Dry,31,6,4,3,41,85,0.32,178,0.68,178,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000431,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.3,40.4,40.4,969
2003-02-10,2002,5,19,41,265.45,0.52,5,Dry,31,6,4,3,41,85,0.32,180.4,0.68,180.4,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000439,0.125,0.00494,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.8,41,41,984
2003-02-11,2002,5,20,42,266.82,0.51,5,Dry,31,6,4,3,41,85,0.32,181.8,0.68,181.8,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000444,0.125,0.00497,1,0.188,0.313,0.0124,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2003-02-12,2002,5,20,43,272.02,0.51,5,Dry,31,6,4,3,41,85,0.31,187,0.69,187,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000462,0.128,0.00506,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2003-02-13,2002,5,20,44,279.4,0.5,5,Dry,31,6,4,3,41,85,0.3,194.4,0.7,194.4,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000487,0.131,0.0052,1,0.205,0.336,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2003-02-14,2002,5,20,45,285.69,0.49,5,Dry,31,6,4,3,41,85,0.3,200.7,0.7,200.7,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-02-15,2002,5,20,46,291.43,0.48,5,Dry,31,6,4,3,41,85,0.29,206.4,0.71,206.4,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
2003-02-16,2002,5,20,47,299.36,0.47,5,Dry,31,6,4,3,41,85,0.28,214.4,0.72,214.4,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00556,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
2003-02-17,2002,5,20,48,307.29,0.46,5,Dry,31,6,4,3,41,85,0.28,222.3,0.72,222.3,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2003-02-18,2002,5,21,49,315.22,0.45,5,Dry,31,6,4,3,41,85,0.27,230.2,0.73,230.2,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00586,2,0.0979,0.244,0.00977,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2003-02-19,2002,5,21,50,319.87,0.45,5,Dry,31,6,4,3,41,85,0.27,234.9,0.73,234.9,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00594,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.1,1230
2003-02-20,2002,5,21,51,322.33,0.44,5,Dry,31,6,4,3,41,85,0.26,237.3,0.74,237.3,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000637,0.15,0.00599,2,0.103,0.252,0.0101,24.7,0.925,0.97,0.898,26.6,25.8,51.7,1240
2003-02-21,2002,5,21,52,328.07,0.44,5,Dry,31,6,4,3,41,85,0.26,243.1,0.74,243.1,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2003-02-22,2002,5,21,53,337.64,0.42,5,Dry,31,6,4,3,41,85,0.25,252.6,0.75,252.6,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0182,0.000732,0.157,0.00632,2,0.113,0.27,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
2003-02-23,2002,5,21,54,344.48,0.42,5,Dry,31,6,4,3,41,85,0.25,259.5,0.75,259.5,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0215,0.000863,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.6,1360
2003-02-24,2002,5,21,55,349.67,0.41,5,Dry,31,6,4,3,41,85,0.24,264.7,0.76,264.7,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000963,0.167,0.00673,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.7,1380
2003-02-25,2002,5,22,56,355.42,0.4,5,Dry,31,6,4,3,41,85,0.24,270.4,0.76,270.4,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2003-02-26,2002,5,22,57,364.44,0.4,5,Dry,31,6,4,3,41,85,0.23,279.4,0.77,279.4,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0309,0.00125,0.18,0.00725,2,0.131,0.311,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2003-02-27,2002,5,22,58,372.92,0.39,5,Dry,31,6,4,3,41,85,0.23,287.9,0.77,287.9,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0349,0.00141,0.187,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.3,31.3,62.7,1500
2003-02-28,2002,5,22,59,379.2,0.38,5,Dry,31,6,4,3,41,85,0.22,294.2,0.78,294.2,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0379,0.00153,0.192,0.00776,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2003-03-01,2002,6,22,60,387.68,0.38,5,Dry,36,8,6,4,53,107,0.28,280.7,0.72,280.7,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0315,0.00128,0.184,0.00745,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.9,1460
2003-03-02,2002,6,22,61,400.53,0.37,5,Dry,36,8,6,4,53,107,0.27,293.5,0.73,293.5,0,0,0,0,-4,4,36,8,6,0,57,344,990,965.4,24.6,0.157,0.0375,0.00153,0.194,0.0079,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
2003-03-03,2002,6,22,62,411.74,0.36,5,Dry,36,8,6,4,53,107,0.26,304.7,0.74,304.7,0,0,0,0,-4,4,36,8,6,0,57,355,990,965.5,24.5,0.161,0.0428,0.00175,0.204,0.00829,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,66,1580
2003-03-04,2002,6,23,63,421.86,0.35,5,Dry,36,8,6,4,53,107,0.25,314.9,0.75,314.9,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0476,0.00194,0.212,0.00865,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
2003-03-05,2002,6,23,64,432.53,0.34,5,Dry,36,8,6,4,53,107,0.25,325.5,0.75,325.5,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0527,0.00215,0.221,0.00903,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2003-03-06,2002,6,23,65,440.45,0.33,5,Dry,36,8,6,4,53,107,0.24,333.4,0.76,333.4,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0564,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36,72.1,1730
2003-03-07,2002,6,23,66,450.03,0.32,5,Dry,36,8,6,4,53,107,0.24,343,0.76,343,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0609,0.0025,0.235,0.00965,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.3,1780
2003-03-08,2002,6,23,67,460.14,0.31,5,Dry,36,8,6,4,53,107,0.23,353.1,0.77,353.1,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0657,0.0027,0.243,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.3,38.3,76.5,1840
2003-03-09,2002,6,23,68,472.45,0.31,5,Dry,36,8,6,4,53,107,0.23,365.4,0.77,365.4,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0715,0.00295,0.254,0.0104,2,0.189,0.443,0.0182,23.8,0.95,0.977,0.929,40.6,39.7,79.3,1900
2003-03-10,2002,6,23,69,482.56,0.3,5,Dry,36,8,6,4,53,107,0.22,375.6,0.78,375.6,0,0,0,0,-4,4,36,8,6,0,57,426,990,965.8,24.2,0.186,0.0763,0.00315,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.7,40.8,81.6,1960
2003-03-11,2002,6,24,70,488.31,0.3,5,Dry,36,8,6,4,53,107,0.22,381.3,0.78,381.3,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00326,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2003-03-12,2002,6,24,71,492.95,0.29,5,Dry,36,8,6,4,53,107,0.22,385.9,0.78,385.9,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0812,0.00336,0.271,0.0112,2,0.203,0.474,0.0196,23.7,0.953,0.98,0.934,42.8,41.9,83.8,2010
2003-03-13,2002,6,24,72,501.43,0.29,5,Dry,36,8,6,4,53,107,0.21,394.4,0.79,394.4,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2003-03-14,2002,6,24,73,507.17,0.28,5,Dry,36,8,6,4,53,107,0.21,400.2,0.79,400.2,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0879,0.00364,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-03-15,2002,6,24,74,509.09,0.28,5,Dry,36,8,6,4,53,107,0.21,402.1,0.79,402.1,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0888,0.00368,0.284,0.0118,2,0.214,0.498,0.0206,23.6,0.955,0.98,0.936,44.5,43.6,87.1,2090
2003-03-16,2002,6,24,75,508.81,0.28,5,Dry,36,8,6,4,53,107,0.21,401.8,0.79,401.8,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0887,0.00368,0.284,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2003-03-17,2002,6,24,76,508.54,0.28,5,Dry,36,8,6,4,53,107,0.21,401.5,0.79,401.5,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0885,0.00367,0.283,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2003-03-18,2002,6,25,77,508.27,0.28,5,Dry,36,8,6,4,53,107,0.21,401.3,0.79,401.3,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0884,0.00367,0.283,0.0117,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2003-03-19,2002,6,25,78,507.99,0.28,5,Dry,36,8,6,4,53,107,0.21,401,0.79,401,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0883,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,86.9,2090
2003-03-20,2002,6,25,79,512.1,0.28,5,Dry,36,8,6,4,53,107,0.21,405.1,0.79,405.1,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0902,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
2003-03-21,2002,6,25,80,514.56,0.28,5,Dry,36,8,6,4,53,107,0.21,407.6,0.79,407.6,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0914,0.00379,0.288,0.012,2,0.218,0.506,0.021,23.6,0.955,0.98,0.936,45,44.1,88.2,2120
2003-03-22,2002,6,25,81,513.19,0.28,5,Dry,36,8,6,4,53,107,0.21,406.2,0.79,406.2,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.197,0.0907,0.00377,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2003-03-23,2002,6,25,82,510.73,0.28,5,Dry,36,8,6,4,53,107,0.21,403.7,0.79,403.7,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0896,0.00372,0.285,0.0118,2,0.215,0.5,0.0208,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
2003-03-24,2002,6,25,83,509.36,0.28,5,Dry,36,8,6,4,53,107,0.21,402.4,0.79,402.4,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0889,0.00369,0.284,0.0118,2,0.214,0.498,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2003-03-25,2002,6,26,84,510.18,0.28,5,Dry,36,8,6,4,53,107,0.21,403.2,0.79,403.2,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0893,0.0037,0.285,0.0118,2,0.215,0.499,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.4,2100
2003-03-26,2002,6,26,85,508.27,0.28,5,Dry,36,8,6,4,53,107,0.21,401.3,0.79,401.3,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0884,0.00367,0.283,0.0117,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2003-03-27,2002,6,26,86,504.71,0.29,5,Dry,36,8,6,4,53,107,0.21,397.7,0.79,397.7,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0867,0.00359,0.28,0.0116,2,0.211,0.491,0.0204,23.6,0.955,0.98,0.936,44,43.1,86.3,2070
2003-03-28,2002,6,26,87,501.7,0.29,5,Dry,36,8,6,4,53,107,0.21,394.7,0.79,394.7,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0853,0.00353,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2060
2003-03-29,2002,6,26,88,503.62,0.29,5,Dry,36,8,6,4,53,107,0.21,396.6,0.79,396.6,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0862,0.00357,0.279,0.0116,2,0.21,0.49,0.0203,23.6,0.955,0.98,0.935,43.9,43,86,2060
2003-03-30,2002,6,26,89,507.17,0.28,5,Dry,36,8,6,4,53,107,0.21,400.2,0.79,400.2,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0879,0.00364,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-03-31,2002,6,26,90,509.63,0.28,5,Dry,36,8,6,4,53,107,0.21,402.6,0.79,402.6,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.089,0.00369,0.284,0.0118,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.3,2090
2003-04-01,2002,7,27,91,512.64,0.28,5,Dry,40,10,8,5,62,125,0.24,387.6,0.76,387.6,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.082,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2003-04-02,2002,7,27,92,515.65,0.28,5,Dry,40,10,8,5,62,125,0.24,390.6,0.76,390.6,0,0,0,0,-5,5,40,10,8,0,67,449,990,965.9,24.1,0.194,0.0834,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2003-04-03,2002,7,27,93,517.02,0.28,5,Dry,40,10,8,5,62,125,0.24,392,0.76,392,0,0,0,0,-5,5,40,10,8,0,67,450,990,965.9,24.1,0.194,0.084,0.00349,0.278,0.0116,2,0.207,0.486,0.0202,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2030
2003-04-04,2002,7,27,94,520.03,0.28,5,Dry,40,10,8,5,62,125,0.24,395,0.76,395,0,0,0,0,-5,5,40,10,8,0,67,453,990,965.9,24.1,0.195,0.0855,0.00355,0.281,0.0117,2,0.209,0.49,0.0204,23.6,0.954,0.98,0.935,43.6,42.7,85.4,2050
2003-04-05,2002,7,27,95,521.39,0.28,5,Dry,40,10,8,5,62,125,0.24,396.4,0.76,396.4,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0861,0.00358,0.282,0.0117,2,0.21,0.492,0.0205,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2003-04-06,2002,7,27,96,520.57,0.28,5,Dry,40,10,8,5,62,125,0.24,395.6,0.76,395.6,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0857,0.00356,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.6,42.8,85.5,2050
2003-04-07,2002,7,27,97,522.49,0.28,5,Dry,40,10,8,5,62,125,0.24,397.5,0.76,397.5,0,0,0,0,-5,5,40,10,8,0,67,455,990,966,24,0.196,0.0866,0.0036,0.283,0.0118,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,43.8,43,85.9,2060
2003-04-08,2002,7,28,98,528.78,0.27,5,Dry,40,10,8,5,62,125,0.24,403.8,0.76,403.8,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.199,0.0896,0.00373,0.288,0.012,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2003-04-09,2002,7,28,99,538.35,0.27,5,Dry,40,10,8,5,62,125,0.23,413.4,0.77,413.4,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.0941,0.00392,0.296,0.0123,2,0.222,0.517,0.0216,23.5,0.956,0.98,0.937,45.4,44.5,89.1,2140
2003-04-10,2002,7,28,100,552.29,0.26,5,Dry,40,10,8,5,62,125,0.23,427.3,0.77,427.3,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,45.9,91.8,2200
2003-04-11,2002,7,28,101,571.16,0.25,5,Dry,40,10,8,5,62,125,0.22,446.2,0.78,446.2,0,0,0,0,-5,5,40,10,8,0,67,504,990,966.2,23.8,0.213,0.11,0.0046,0.323,0.0136,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2003-04-12,2002,7,28,102,595.49,0.24,5,Dry,40,10,8,5,62,125,0.21,470.5,0.79,470.5,0,0,0,0,-5,5,40,10,8,0,67,528,990,966.3,23.7,0.227,0.121,0.0051,0.348,0.0147,2,0.26,0.608,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2003-04-13,2002,7,28,103,627.49,0.23,5,Dry,40,10,8,5,62,125,0.2,502.5,0.8,502.5,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.137,0.00579,0.382,0.0162,3,0.169,0.55,0.0233,23,0.947,0.97,0.918,35.8,34.7,104,2500
2003-04-14,2002,7,28,104,666.04,0.21,5,Dry,40,10,8,5,62,125,0.19,541,0.81,541,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0263,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2003-04-15,2002,7,29,105,711.16,0.19,5,Dry,40,10,8,5,62,125,0.18,586.2,0.82,586.2,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.293,0.193,0.00828,0.485,0.0209,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2003-04-16,2002,7,29,106,766.67,0.17,5,Dry,40,10,8,5,62,125,0.16,641.7,0.84,641.7,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00997,0.554,0.024,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2003-04-17,2002,7,29,107,811.74,0.16,5,Dry,40,10,8,5,62,125,0.15,686.7,0.85,686.7,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.609,0.0267,3,0.252,0.861,0.0377,22,0.957,0.98,0.938,47.2,46.3,139,3330
2003-04-18,2002,7,29,108,888.48,0.14,5,Dry,40,10,8,5,62,125,0.14,763.5,0.86,763.5,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.407,0.309,0.0137,0.715,0.0317,3,0.284,0.999,0.0443,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2003-04-19,2002,7,29,109,987.92,0.12,5,Dry,40,10,8,5,62,125,0.13,862.9,0.87,862.9,0,0,0,0,-5,5,40,10,8,0,67,921,990,967.9,22.1,0.498,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2003-04-20,2002,7,29,110,1103.7,0.1,5,Dry,40,10,8,5,62,125,0.11,978.7,0.89,978.7,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.606,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0593,20.5,0.956,0.98,0.936,47,46,184,4420
2003-04-21,2002,7,29,111,1234.6,0.086,5,Dry,40,10,8,5,62,125,0.1,1110,0.9,1100,10,2,0,0,-5,13,42,10,8,0,75,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2003-04-22,2002,7,30,112,1368,0.07,5,Dry,40,10,8,5,62,125,0.091,1243,0.91,1100,143,32,4,4,-1,104,72,14,12,4,166,1200,990,969.1,20.9,0.842,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-04-23,2002,7,30,113,1438.9,0.059,5,Dry,40,10,8,5,62,125,0.087,1314,0.91,1100,214,48,6,7,1,152,88,16,15,6,214,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2003-04-24,2002,7,30,114,1498.7,0.048,5,Dry,40,10,8,5,62,125,0.083,1374,0.92,1100,274,60,8,8,3,195,100,18,16,8,257,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,47.9,47,188,4510
2003-04-25,2002,7,30,115,1546.6,0.042,5,Dry,40,10,8,5,62,125,0.081,1422,0.92,1100,322,60,8,10,5,239,100,18,18,10,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-04-26,2002,7,30,116,1588.7,0.038,5,Dry,40,10,8,5,62,125,0.079,1464,0.92,1100,364,60,8,11,6,279,100,18,19,11,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-04-27,2002,7,30,117,1618.1,0.036,5,Dry,40,10,8,5,62,125,0.077,1493,0.92,1100,393,60,8,12,7,306,100,18,20,12,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-28,2002,7,30,118,1641.2,0.035,5,Dry,40,10,8,5,62,125,0.076,1516,0.92,1100,416,60,8,13,7,328,100,18,21,12,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2003-04-29,2002,7,31,119,1657.7,0.034,5,Dry,40,10,8,5,62,125,0.075,1533,0.93,1100,433,60,8,13,8,344,100,18,21,13,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2003-04-30,2002,7,31,120,1667.7,0.033,5,Dry,40,10,8,5,62,125,0.075,1543,0.93,1100,443,60,8,14,8,353,100,18,22,13,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2003-05-01,2002,8,31,121,1671,0.033,4,Mod_Dry,47,10,10,10,115,192,0.12,1479,0.89,1100,379,53,8,12,1,305,100,18,22,11,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-05-02,2002,8,31,122,1667.7,0.033,4,Mod_Dry,47,10,10,10,115,192,0.12,1476,0.89,1100,376,53,8,11,1,303,100,18,21,11,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2003-05-03,2002,8,31,123,1657.7,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2003-05-04,2002,8,31,124,1647.8,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1456,0.88,1100,356,53,8,11,1,283,100,18,21,11,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2003-05-05,2002,8,31,125,1631.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.12,1439,0.88,1100,339,53,8,10,0,268,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2003-05-06,2002,8,32,126,1614.8,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1423,0.88,1100,323,53,8,10,0,252,100,18,20,10,367,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-05-07,2002,8,32,127,1592,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1400,0.88,1100,300,53,8,9,-1,231,100,18,19,9,346,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2003-05-08,2002,8,32,128,1569.2,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1377,0.88,1100,277,53,8,8,-2,210,100,18,18,8,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2003-05-09,2002,8,32,129,1546.6,0.042,4,Mod_Dry,47,10,10,10,115,192,0.12,1355,0.88,1100,255,53,8,8,-2,188,100,18,18,8,303,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
