date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-05-10,2002,8,32,130,1517.8,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-05-11,2002,8,32,131,1489.1,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1297,0.87,1100,197,45,6,6,-4,144,92,16,16,6,259,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-05-12,2002,8,32,132,1460.8,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-05-13,2002,8,33,133,1432.6,0.06,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2003-05-14,2002,8,33,134,1404.8,0.064,4,Mod_Dry,47,10,10,10,115,192,0.14,1213,0.86,1100,113,26,3,3,-7,88,73,13,13,3,203,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-15,2002,8,33,135,1371.1,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1179,0.86,1100,79,18,2,2,-8,65,65,12,12,2,180,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-05-16,2002,8,33,136,1319.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.14,1128,0.85,1100,28,6,1,1,-9,29,53,11,11,1,144,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0833,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-05-17,2002,8,33,137,1275.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.772,0.611,0.0288,1.38,0.0651,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2003-05-18,2002,8,33,138,1231.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1040,0.84,1040,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.512,0.024,1.22,0.0571,4,0.288,1.51,0.0706,19.9,0.955,0.98,0.936,48.3,47.4,190,4550
2003-05-19,2002,8,33,139,1194.7,0.091,4,Mod_Dry,47,10,10,10,115,192,0.16,1003,0.84,1003,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.654,0.429,0.02,1.08,0.0504,4,0.281,1.36,0.0635,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2003-05-20,2002,8,34,140,1158.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,966.3,0.83,966.3,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.601,0.407,0.0188,1.01,0.0466,4,0.269,1.28,0.0591,20.3,0.955,0.98,0.936,46,45.1,180,4330
2003-05-21,2002,8,34,141,1122.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.17,930.6,0.83,930.6,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.389,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2003-05-22,2002,8,34,142,1093,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,901,0.82,901,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2003-05-23,2002,8,34,143,1064,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,872,0.82,872,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2003-05-24,2002,8,34,144,1035.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,843.5,0.81,843.5,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.488,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2003-05-25,2002,8,34,145,1012.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,820.7,0.81,820.7,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0152,0.804,0.0364,4,0.219,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3780
2003-05-26,2002,8,34,146,990.38,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,798.4,0.81,798.4,0,0,0,0,-10,10,47,10,10,0,125,865,990,967.9,22.1,0.447,0.325,0.0147,0.773,0.0349,4,0.212,0.984,0.0445,21.2,0.953,0.975,0.929,39.5,38.5,154,3690
2003-05-27,2002,8,35,147,968.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,776.5,0.8,776.5,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2003-05-28,2002,8,35,148,947.12,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,755.1,0.8,755.1,0,0,0,0,-10,10,47,10,10,0,125,822,990,967.7,22.3,0.408,0.304,0.0136,0.712,0.0319,3,0.281,0.993,0.0445,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
2003-05-29,2002,8,35,149,926.27,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,734.3,0.79,734.3,0,0,0,0,-10,10,47,10,10,0,125,801,990,967.6,22.4,0.388,0.291,0.013,0.68,0.0304,3,0.273,0.953,0.0425,21.4,0.957,0.98,0.938,49.2,48.2,145,3470
2003-05-30,2002,8,35,150,905.99,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,714,0.79,714,0,0,0,0,-10,10,47,10,10,0,125,781,990,967.5,22.5,0.37,0.278,0.0124,0.648,0.0288,3,0.264,0.912,0.0406,21.6,0.957,0.98,0.938,48.1,47.2,142,3400
2003-05-31,2002,8,35,151,890.65,0.14,4,Mod_Dry,47,10,10,10,115,192,0.22,698.6,0.78,698.6,0,0,0,0,-10,10,47,10,10,0,125,766,990,967.5,22.5,0.362,0.268,0.0119,0.629,0.0279,3,0.257,0.886,0.0393,21.7,0.957,0.98,0.938,47.3,46.4,139,3340
2003-06-01,2002,9,35,152,875.7,0.14,5,Dry,39,9,7,5,59,119,0.14,756.7,0.86,756.7,0,0,0,0,-5,5,39,9,7,0,64,812,990,967.4,22.6,0.398,0.305,0.0135,0.703,0.0311,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
2003-06-02,2002,9,35,153,861.18,0.14,5,Dry,39,9,7,5,59,119,0.14,742.2,0.86,742.2,0,0,0,0,-5,5,39,9,7,0,64,797,990,967.3,22.7,0.385,0.297,0.0131,0.682,0.0301,3,0.276,0.958,0.0423,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2003-06-03,2002,9,36,154,847.12,0.15,5,Dry,39,9,7,5,59,119,0.14,728.1,0.86,728.1,0,0,0,0,-5,5,39,9,7,0,64,783,990,967.3,22.7,0.372,0.287,0.0127,0.659,0.029,3,0.27,0.929,0.0409,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-04,2002,9,36,155,833.58,0.15,5,Dry,39,9,7,5,59,119,0.14,714.6,0.86,714.6,0,0,0,0,-5,5,39,9,7,0,64,770,990,967.2,22.8,0.364,0.278,0.0122,0.642,0.0282,3,0.264,0.906,0.0398,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-06-05,2002,9,36,156,820.61,0.15,5,Dry,39,9,7,5,59,119,0.14,701.6,0.85,701.6,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.356,0.27,0.0118,0.626,0.0274,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48.1,47.2,142,3400
2003-06-06,2002,9,36,157,808.3,0.16,5,Dry,39,9,7,5,59,119,0.15,689.3,0.85,689.3,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.349,0.261,0.0114,0.611,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.4,46.5,139,3350
2003-06-07,2002,9,36,158,796.74,0.16,5,Dry,39,9,7,5,59,119,0.15,677.7,0.85,677.7,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.026,3,0.247,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2003-06-08,2002,9,36,159,786.13,0.16,5,Dry,39,9,7,5,59,119,0.15,667.1,0.85,667.1,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.247,0.0107,0.584,0.0254,3,0.243,0.826,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2003-06-09,2002,9,36,160,776.79,0.17,5,Dry,39,9,7,5,59,119,0.15,657.8,0.85,657.8,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.24,0.0105,0.572,0.0249,3,0.239,0.811,0.0353,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2003-06-10,2002,9,37,161,770.22,0.17,5,Dry,39,9,7,5,59,119,0.15,651.2,0.84,651.2,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-11,2002,9,37,162,761.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,600.2,0.79,600.2,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2003-06-12,2002,9,37,163,748.89,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,587.9,0.79,587.9,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,120,2890
2003-06-13,2002,9,37,164,736.59,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,575.6,0.78,575.6,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.202,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2003-06-14,2002,9,37,165,725.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,564.4,0.78,564.4,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.284,0.178,0.00767,0.462,0.0199,3,0.196,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2003-06-15,2002,9,37,166,713.62,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,552.6,0.77,552.6,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00732,0.447,0.0192,3,0.191,0.638,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2003-06-16,2002,9,37,167,701.86,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,540.9,0.77,540.9,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00697,0.433,0.0186,3,0.186,0.618,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2660
2003-06-17,2002,9,38,168,690.65,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,529.6,0.77,529.6,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00663,0.419,0.0179,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2003-06-18,2002,9,38,169,680.53,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,519.5,0.76,519.5,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00633,0.406,0.0174,3,0.176,0.582,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2003-06-19,2002,9,38,170,669.87,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,508.9,0.76,508.9,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00602,0.393,0.0168,3,0.171,0.564,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2520
2003-06-20,2002,9,38,171,659.2,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,498.2,0.76,498.2,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00572,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2470
2003-06-21,2002,9,38,172,649.09,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,488.1,0.75,488.1,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.0055,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-06-22,2002,9,38,173,640.06,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,479.1,0.75,479.1,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00532,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2003-06-23,2002,9,38,174,630.49,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,469.5,0.74,469.5,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.23,0.121,0.00511,0.35,0.0149,2,0.259,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2003-06-24,2002,9,39,175,620.92,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,459.9,0.74,459.9,0,0,0,0,-9,9,45,10,9,0,97,524,990,966.4,23.6,0.224,0.116,0.00492,0.34,0.0144,2,0.253,0.593,0.0251,23,0.957,0.98,0.938,49.7,48.2,96.4,2310
2003-06-25,2002,9,39,176,611.35,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,450.4,0.74,450.4,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.33,0.014,2,0.246,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2003-06-26,2002,9,39,177,602.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,441.3,0.73,441.3,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00453,0.321,0.0136,2,0.24,0.562,0.0237,23.1,0.958,0.98,0.938,47.9,47,93.9,2250
2003-06-27,2002,9,39,178,594.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,433.4,0.73,433.4,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2003-06-28,2002,9,39,179,585.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.28,424.9,0.72,424.9,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0996,0.00419,0.308,0.0129,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.7,2180
2003-06-29,2002,9,39,180,577.45,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,416.4,0.72,416.4,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0956,0.00402,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89.1,2140
2003-06-30,2002,9,39,181,568.97,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,408,0.72,408,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0916,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2003-07-01,2002,10,40,182,561.04,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,426,0.76,426,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.00419,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.6,45.7,91.4,2190
2003-07-02,2002,10,40,183,553.11,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,418.1,0.76,418.1,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0963,0.00403,0.3,0.0126,2,0.225,0.525,0.022,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2003-07-03,2002,10,40,184,545.18,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,410.2,0.75,410.2,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
2003-07-04,2002,10,40,185,538.35,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,403.4,0.75,403.4,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0894,0.00373,0.288,0.012,2,0.215,0.503,0.021,23.5,0.955,0.98,0.936,44.3,43.5,86.9,2090
2003-07-05,2002,10,40,186,530.96,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,396,0.75,396,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0859,0.00358,0.282,0.0117,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
2003-07-06,2002,10,40,187,523.58,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,388.6,0.74,388.6,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.193,0.0824,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.953,0.98,0.934,42.8,42,83.9,2010
2003-07-07,2002,10,40,188,516.2,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,381.2,0.74,381.2,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0789,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.4,1980
2003-07-08,2002,10,41,189,509.36,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,374.4,0.73,374.4,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0757,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
2003-07-09,2002,10,41,190,502.53,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,367.5,0.73,367.5,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0725,0.003,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.3,1900
2003-07-10,2002,10,41,191,495.69,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,360.7,0.73,360.7,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0692,0.00287,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
2003-07-11,2002,10,41,192,489.95,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,354.9,0.72,354.9,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
2003-07-12,2002,10,41,193,483.66,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,348.7,0.72,348.7,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
2003-07-13,2002,10,41,194,477.37,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,342.4,0.72,342.4,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.0098,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2003-07-14,2002,10,41,195,471.08,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,336.1,0.71,336.1,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0166,23.9,0.946,0.97,0.918,37.2,36.1,72.3,1730
2003-07-15,2002,10,42,196,465.34,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,330.3,0.71,330.3,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1710
2003-07-16,2002,10,42,197,459.6,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,324.6,0.71,324.6,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0522,0.00215,0.223,0.00917,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1680
2003-07-17,2002,10,42,198,453.85,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,318.9,0.7,318.9,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0495,0.00203,0.218,0.00897,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2003-07-18,2002,10,42,199,449.2,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,314.2,0.7,314.2,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
2003-07-19,2002,10,42,200,444.01,0.33,4,Mod_Dry,42,9,8,6,70,135,0.3,309,0.7,309,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2003-07-20,2002,10,42,201,438.81,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,303.8,0.69,303.8,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00174,0.206,0.00843,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.7,65.5,1570
2003-07-21,2002,10,42,202,433.62,0.34,4,Mod_Dry,42,9,8,6,70,135,0.31,298.6,0.69,298.6,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
2003-07-22,2002,10,43,203,428.42,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,293.4,0.69,293.4,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2003-07-23,2002,10,43,204,423.23,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,288.2,0.68,288.2,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.2,1490
2003-07-24,2002,10,43,205,418.03,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,283,0.68,283,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0326,0.00133,0.189,0.0077,2,0.134,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1460
2003-07-25,2002,10,43,206,413.38,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,278.4,0.67,278.4,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0304,0.00124,0.185,0.00754,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,30,60,1440
2003-07-26,2002,10,43,207,408.74,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,273.7,0.67,273.7,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0282,0.00115,0.181,0.00738,2,0.127,0.308,0.0126,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2003-07-27,2002,10,43,208,404.09,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,269.1,0.67,269.1,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.026,0.00106,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2003-07-28,2002,10,43,209,399.44,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,264.4,0.66,264.4,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000968,0.173,0.00705,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2003-07-29,2002,10,44,210,395.88,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,260.9,0.66,260.9,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000899,0.171,0.00693,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2003-07-30,2002,10,44,211,391.78,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,256.8,0.66,256.8,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0202,0.00082,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2003-07-31,2002,10,44,212,387.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,252.7,0.65,252.7,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0183,0.000741,0.164,0.00664,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
2003-08-01,2002,11,44,213,382.49,0.38,4,Mod_Dry,39,7,5,4,60,115,0.3,267.5,0.7,267.5,0,0,0,0,-4,4,39,7,5,0,64,318,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00702,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
2003-08-02,2002,11,44,214,377.84,0.38,4,Mod_Dry,39,7,5,4,60,115,0.3,262.8,0.7,262.8,0,0,0,0,-4,4,39,7,5,0,64,314,990,965.3,24.7,0.146,0.0231,0.000933,0.169,0.00685,2,0.12,0.289,0.0117,24.4,0.932,0.97,0.904,29.3,28.5,56.9,1370
2003-08-03,2002,11,44,215,372.64,0.39,4,Mod_Dry,39,7,5,4,60,115,0.31,257.6,0.69,257.6,0,0,0,0,-4,4,39,7,5,0,64,309,990,965.3,24.7,0.144,0.0206,0.000833,0.165,0.00667,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
2003-08-04,2002,11,44,216,367.45,0.39,4,Mod_Dry,39,7,5,4,60,115,0.31,252.4,0.69,252.4,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.143,0.0182,0.000733,0.161,0.00649,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2003-08-05,2002,11,45,217,362.25,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,247.3,0.68,247.3,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00636,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2003-08-06,2002,11,45,218,357.6,0.4,4,Mod_Dry,39,7,5,4,60,115,0.32,242.6,0.68,242.6,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00627,2,0.106,0.262,0.0106,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2003-08-07,2002,11,45,219,352.95,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,237.9,0.67,237.9,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000643,0.153,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
2003-08-08,2002,11,45,220,348.31,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,233.3,0.67,233.3,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0156,0.000627,0.151,0.00609,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
2003-08-09,2002,11,45,221,344.75,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,229.8,0.67,229.8,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00603,2,0.0976,0.247,0.00995,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2003-08-10,2002,11,45,222,340.65,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,225.7,0.66,225.7,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.0149,0.0006,0.148,0.00595,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2003-08-11,2002,11,45,223,336.55,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,221.6,0.66,221.6,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2003-08-12,2002,11,46,224,332.45,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,217.4,0.65,217.4,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-08-13,2002,11,46,225,328.35,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,213.3,0.65,213.3,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.231,0.373,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-08-14,2002,11,46,226,324.24,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,209.2,0.65,209.2,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2003-08-15,2002,11,46,227,320.69,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,205.7,0.64,205.7,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00558,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2003-08-16,2002,11,46,228,317.13,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,202.1,0.64,202.1,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-08-17,2002,11,46,229,313.58,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198.6,0.63,198.6,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2003-08-18,2002,11,46,230,310.03,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,195,0.63,195,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2003-08-19,2002,11,47,231,306.47,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,191.5,0.63,191.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2003-08-20,2002,11,47,232,304.01,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,189,0.62,189,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2003-08-21,2002,11,47,233,301,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,186,0.62,186,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2003-08-22,2002,11,47,234,297.99,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2003-08-23,2002,11,47,235,294.99,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.0051,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2003-08-24,2002,11,47,236,291.98,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,177,0.61,177,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2003-08-25,2002,11,47,237,288.97,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2003-08-26,2002,11,48,238,285.96,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,171,0.6,171,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2003-08-27,2002,11,48,239,282.95,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,167.9,0.59,167.9,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2003-08-28,2002,11,48,240,279.95,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,164.9,0.59,164.9,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2003-08-29,2002,11,48,241,277.49,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.5,0.59,162.5,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2003-08-30,2002,11,48,242,275.03,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,160,0.58,160,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2003-08-31,2002,11,48,243,272.56,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,157.6,0.58,157.6,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000363,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2003-09-01,2002,12,48,244,269.01,0.51,4,Mod_Dry,34,6,4,3,44,91,0.34,178,0.66,178,0,0,0,0,-3,3,34,6,4,0,47,222,990,964.8,25.2,0.114,0.0109,0.000431,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.4,40.4,968
2003-09-02,2002,12,49,245,265.45,0.52,4,Mod_Dry,34,6,4,3,44,91,0.34,174.4,0.66,174.4,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2003-09-03,2002,12,49,246,261.35,0.52,4,Mod_Dry,34,6,4,3,44,91,0.35,170.3,0.65,170.3,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2003-09-04,2002,12,49,247,257.25,0.53,4,Mod_Dry,34,6,4,3,44,91,0.35,166.3,0.65,166.3,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00473,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2003-09-05,2002,12,49,248,253.15,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00953,0.000377,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2003-09-06,2002,12,49,249,249.6,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,158.6,0.64,158.6,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2003-09-07,2002,12,49,250,246.04,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,155,0.63,155,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,834
2003-09-08,2002,12,49,251,243.58,0.56,4,Mod_Dry,34,6,4,3,44,91,0.37,152.6,0.63,152.6,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2003-09-09,2002,12,50,252,240.57,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2003-09-10,2002,12,50,253,237.56,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,146.6,0.62,146.6,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00821,0.000323,0.111,0.00437,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2003-09-11,2002,12,50,254,234.56,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
2003-09-12,2002,12,50,255,231.55,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00426,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2003-09-13,2002,12,50,256,228.54,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2003-09-14,2002,12,50,257,225.53,0.6,4,Mod_Dry,34,6,4,3,44,91,0.4,134.5,0.6,134.5,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0985,0.00719,0.000282,0.106,0.00415,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2003-09-15,2002,12,50,258,223.07,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2003-09-16,2002,12,51,259,220.61,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,695
2003-09-17,2002,12,51,260,218.15,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2003-09-18,2002,12,51,261,215.69,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2003-09-19,2002,12,51,262,213.23,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00814,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2003-09-20,2002,12,51,263,210.77,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-09-21,2002,12,51,264,209.4,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-09-22,2002,12,51,265,207.49,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0998,0.198,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-09-23,2002,12,52,266,205.57,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.00759,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2003-09-24,2002,12,52,267,203.66,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0961,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-09-25,2002,12,52,268,201.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,110.7,0.55,110.7,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2003-09-26,2002,12,52,269,199.83,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,108.8,0.55,108.8,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.005,0.000195,0.0945,0.00369,1,0.0894,0.184,0.00718,25.4,0,0,0,0,0,0,0
2003-09-27,2002,12,52,270,197.92,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
2003-09-28,2002,12,52,271,196,0.68,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00468,0.000183,0.0928,0.00363,1,0.0843,0.177,0.00692,25.4,0,0,0,0,0,0,0
2003-09-29,2002,12,52,272,194.09,0.69,4,Mod_Dry,34,6,4,3,44,91,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.092,0.00359,1,0.0817,0.174,0.00679,25.4,0,0,0,0,0,0,0
2003-09-30,2002,12,53,273,192.17,0.69,4,Mod_Dry,34,6,4,3,44,91,0.47,101.2,0.53,101.2,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00435,0.00017,0.0911,0.00356,1,0.0791,0.17,0.00665,25.4,0,0,0,0,0,0,0
2003-10-01,2003,1,1,274,190.26,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000223,0.096,0.00375,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2003-10-02,2003,1,1,275,188.89,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2003-10-03,2003,1,1,276,187.53,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000214,0.0948,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2003-10-04,2003,1,1,277,186.16,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0942,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-10-05,2003,1,1,278,184.79,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0936,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2003-10-06,2003,1,1,279,183.42,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.093,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2003-10-07,2003,1,1,280,182.06,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2003-10-08,2003,1,2,281,180.69,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-10-09,2003,1,2,282,179.32,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.086,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-10-10,2003,1,2,283,179.05,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00476,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2003-10-11,2003,1,2,284,178.23,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,558
2003-10-12,2003,1,2,285,176.31,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2003-10-13,2003,1,2,286,174.95,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
2003-10-14,2003,1,2,287,173.58,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0844,0.0043,0.000168,0.0887,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-10-15,2003,1,3,288,173.31,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2003-10-16,2003,1,3,289,171.39,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,98.39,0.57,98.39,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00639,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2003-10-17,2003,1,3,290,175.49,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2003-10-18,2003,1,3,291,179.05,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00476,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2003-10-19,2003,1,3,292,177.13,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00678,25.4,0.914,0.97,0.886,23.7,23,23,551
2003-10-20,2003,1,3,293,179.6,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2003-10-21,2003,1,3,294,182.6,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2003-10-22,2003,1,4,295,183.42,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.093,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2003-10-23,2003,1,4,296,183.7,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2003-10-24,2003,1,4,297,180.69,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-10-25,2003,1,4,298,179.32,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.086,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-10-26,2003,1,4,299,177.41,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0835,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,553
2003-10-27,2003,1,4,300,175.49,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2003-10-28,2003,1,4,301,173.58,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0844,0.0043,0.000168,0.0887,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2003-10-29,2003,1,5,302,171.67,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,98.67,0.57,98.67,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-10-30,2003,1,5,303,169.75,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000156,0.0871,0.00341,1,0.0731,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2003-10-31,2003,1,5,304,167.84,0.77,4,Mod_Dry,31,4,3,2,33,73,0.43,94.84,0.56,94.84,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2003-11-01,2003,2,5,305,167.02,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,100,0.6,100,0,0,0,0,-2,2,29,4,2,0,32,135,990,964.5,25.5,0.0832,0.00425,0.000167,0.0874,0.00342,1,0.0775,0.165,0.00646,25.4,0.911,0.969,0.882,22.7,22,22,527
2003-11-02,2003,2,5,306,166.2,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,99.2,0.6,99.2,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.0829,0.00418,0.000164,0.0871,0.00341,1,0.0764,0.163,0.0064,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2003-11-03,2003,2,5,307,165.92,0.78,4,Mod_Dry,29,4,2,2,30,67,0.4,98.92,0.6,98.92,0,0,0,0,-2,2,29,4,2,0,32,134,990,964.5,25.5,0.0828,0.00416,0.000163,0.087,0.00341,1,0.076,0.163,0.00638,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
2003-11-04,2003,2,5,308,167.84,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,100.8,0.6,100.8,0,0,0,0,-2,2,29,4,2,0,32,136,990,964.5,25.5,0.0835,0.00432,0.000169,0.0878,0.00344,1,0.0786,0.166,0.00652,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2003-11-05,2003,2,6,309,171.94,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,104.9,0.61,104.9,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0849,0.00467,0.000183,0.0896,0.00351,1,0.0842,0.174,0.0068,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2003-11-06,2003,2,6,310,173.31,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,106.3,0.61,106.3,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00479,0.000187,0.0902,0.00353,1,0.086,0.176,0.0069,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2003-11-07,2003,2,6,311,172.49,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0851,0.00472,0.000185,0.0898,0.00352,1,0.0849,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2003-11-08,2003,2,6,312,171.67,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2003-11-09,2003,2,6,313,170.85,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.8,0.61,103.8,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2003-11-10,2003,2,6,314,170.03,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103,0.61,103,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0842,0.00451,0.000176,0.0888,0.00348,1,0.0816,0.17,0.00667,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2003-11-11,2003,2,6,315,169.2,0.77,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-11-12,2003,2,7,316,172.21,0.76,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.107,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2003-11-13,2003,2,7,317,179.6,0.74,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00384,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2003-11-14,2003,2,7,318,182.06,0.73,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-11-15,2003,2,7,319,180.69,0.73,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0987,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-11-16,2003,2,7,320,180.42,0.73,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2003-11-17,2003,2,7,321,182.33,0.73,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2003-11-18,2003,2,7,322,182.6,0.73,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2003-11-19,2003,2,8,323,179.6,0.74,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00384,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2003-11-20,2003,2,8,324,181.51,0.73,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2003-11-21,2003,2,8,325,187.8,0.71,5,Dry,23,4,2,2,19,50,0.27,137.8,0.73,137.8,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.129,0.23,0.00901,25.3,0.934,0.97,0.906,32,31,31,744
2003-11-22,2003,2,8,326,189.17,0.7,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2003-11-23,2003,2,8,327,189.99,0.7,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.131,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2003-11-24,2003,2,8,328,193.54,0.69,5,Dry,23,4,2,2,19,50,0.26,143.5,0.74,143.5,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00795,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2003-11-25,2003,2,8,329,194.91,0.68,5,Dry,23,4,2,2,19,50,0.26,144.9,0.74,144.9,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00807,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2003-11-26,2003,2,9,330,196.82,0.68,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000322,0.106,0.00413,1,0.141,0.247,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2003-11-27,2003,2,9,331,198.19,0.67,5,Dry,23,4,2,2,19,50,0.25,148.2,0.75,148.2,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2003-11-28,2003,2,9,332,197.92,0.67,5,Dry,23,4,2,2,19,50,0.25,147.9,0.75,147.9,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00832,0.000325,0.106,0.00415,1,0.142,0.248,0.00971,25.3,0.938,0.97,0.909,34.5,33.4,33.4,803
2003-11-29,2003,2,9,333,199.28,0.67,5,Dry,23,4,2,2,19,50,0.25,149.3,0.75,149.3,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00844,0.00033,0.107,0.00418,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2003-11-30,2003,2,9,334,199.56,0.67,5,Dry,23,4,2,2,19,50,0.25,149.6,0.75,149.6,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0986,0.00846,0.000331,0.107,0.00418,1,0.144,0.251,0.00982,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2003-12-01,2003,3,9,335,199.83,0.67,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.7,31.8,31.8,762
2003-12-02,2003,3,9,336,203.38,0.66,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2003-12-03,2003,3,10,337,203.66,0.66,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,783
2003-12-04,2003,3,10,338,199.56,0.67,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-12-05,2003,3,10,339,197.1,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-12-06,2003,3,10,340,194.09,0.69,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2003-12-07,2003,3,10,341,192.72,0.69,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.101,0.00397,1,0.123,0.225,0.00877,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2003-12-08,2003,3,10,342,192.99,0.69,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
