date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-12-09,2003,3,10,343,197.1,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-12-10,2003,3,11,344,201.2,0.66,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2003-12-11,2003,3,11,345,204.75,0.65,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2003-12-12,2003,3,11,346,207.21,0.65,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2003-12-13,2003,3,11,347,210.22,0.64,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,820
2003-12-14,2003,3,11,348,213.23,0.63,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2003-12-15,2003,3,11,349,216.24,0.62,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-16,2003,3,11,350,217.6,0.62,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2003-12-17,2003,3,12,351,218.97,0.61,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2003-12-18,2003,3,12,352,217.06,0.62,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2003-12-19,2003,3,12,353,215.69,0.62,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2003-12-20,2003,3,12,354,217.6,0.62,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2003-12-21,2003,3,12,355,218.42,0.61,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2003-12-22,2003,3,12,356,218.7,0.61,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2003-12-23,2003,3,12,357,221.16,0.61,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.8,36.7,36.7,880
2003-12-24,2003,3,13,358,223.62,0.6,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2003-12-25,2003,3,13,359,226.08,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2003-12-26,2003,3,13,360,225.26,0.6,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2003-12-27,2003,3,13,361,224.99,0.6,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2003-12-28,2003,3,13,362,225.81,0.6,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2003-12-29,2003,3,13,363,224.44,0.6,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2003-12-30,2003,3,13,364,221.43,0.61,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2003-12-31,2003,3,14,365,222.25,0.6,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2004-01-01,2003,4,14,1,224.71,0.6,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00865,0.00034,0.111,0.00437,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-01-02,2003,4,14,2,228.81,0.59,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00899,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2004-01-03,2003,4,14,3,229.09,0.59,5,Dry,29,5,4,2,33,73,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00902,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2004-01-04,2003,4,14,4,226.08,0.59,5,Dry,29,5,4,2,33,73,0.32,153.1,0.68,153.1,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00876,0.000344,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
2004-01-05,2003,4,14,5,224.71,0.6,5,Dry,29,5,4,2,33,73,0.33,151.7,0.68,151.7,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00865,0.00034,0.111,0.00437,1,0.147,0.258,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-01-06,2003,4,14,6,223.89,0.6,5,Dry,29,5,4,2,33,73,0.33,150.9,0.67,150.9,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00858,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,815
2004-01-07,2003,4,15,7,227.99,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2004-01-08,2003,4,15,8,230.45,0.58,5,Dry,29,5,4,2,33,73,0.32,157.4,0.68,157.4,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.105,0.00913,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.5,35.5,851
2004-01-09,2003,4,15,9,233.46,0.58,5,Dry,29,5,4,2,33,73,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2004-01-10,2003,4,15,10,237.56,0.57,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-01-11,2003,4,15,11,241.12,0.56,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,912
2004-01-12,2003,4,15,12,246.31,0.55,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2004-01-13,2003,4,15,13,251.51,0.54,5,Dry,29,5,4,2,33,73,0.29,178.5,0.71,178.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,974
2004-01-14,2003,4,16,14,256.7,0.53,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2004-01-15,2003,4,16,15,258.62,0.53,5,Dry,29,5,4,2,33,73,0.28,185.6,0.72,185.6,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2004-01-16,2003,4,16,16,259.44,0.53,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2004-01-17,2003,4,16,17,260.81,0.52,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2004-01-18,2003,4,16,18,265.45,0.52,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2004-01-19,2003,4,16,19,272.29,0.51,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2004-01-20,2003,4,16,20,279.13,0.5,5,Dry,29,5,4,2,33,73,0.26,206.1,0.74,206.1,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2004-01-21,2003,4,17,21,284.87,0.49,5,Dry,29,5,4,2,33,73,0.26,211.9,0.74,211.9,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.229,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-01-22,2003,4,17,22,291.16,0.48,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-01-23,2003,4,17,23,294.17,0.48,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2004-01-24,2003,4,17,24,298.27,0.47,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-25,2003,4,17,25,304.01,0.46,5,Dry,29,5,4,2,33,73,0.24,231,0.76,231,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00582,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2004-01-26,2003,4,17,26,308.11,0.46,5,Dry,29,5,4,2,33,73,0.24,235.1,0.76,235.1,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.7,51.3,1230
2004-01-27,2003,4,17,27,312.21,0.45,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2004-01-28,2003,4,18,28,319.6,0.45,5,Dry,29,5,4,2,33,73,0.23,246.6,0.77,246.6,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2004-01-29,2003,4,18,29,328.07,0.44,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000777,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2004-01-30,2003,4,18,30,336,0.43,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000928,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2004-01-31,2003,4,18,31,343.93,0.42,5,Dry,29,5,4,2,33,73,0.21,270.9,0.79,270.9,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0269,0.00108,0.171,0.00689,2,0.125,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2004-02-01,2003,5,18,32,352.41,0.41,5,Dry,31,6,4,3,41,85,0.24,267.4,0.76,267.4,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0252,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.3,1400
2004-02-02,2003,5,18,33,360.88,0.4,5,Dry,31,6,4,3,41,85,0.24,275.9,0.76,275.9,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2004-02-03,2003,5,18,34,368.27,0.39,5,Dry,31,6,4,3,41,85,0.23,283.3,0.77,283.3,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0327,0.00132,0.183,0.00738,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.909,31.8,30.8,61.7,1480
2004-02-04,2003,5,19,35,372.92,0.39,5,Dry,31,6,4,3,41,85,0.23,287.9,0.77,287.9,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0349,0.00141,0.187,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.3,31.3,62.7,1500
2004-02-05,2003,5,19,36,377.56,0.38,5,Dry,31,6,4,3,41,85,0.23,292.6,0.78,292.6,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.911,32.8,31.8,63.7,1530
2004-02-06,2003,5,19,37,383.85,0.38,5,Dry,31,6,4,3,41,85,0.22,298.9,0.78,298.9,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.0401,0.00162,0.196,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65.1,1560
2004-02-07,2003,5,19,38,391.24,0.37,5,Dry,31,6,4,3,41,85,0.22,306.2,0.78,306.2,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0435,0.00177,0.202,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2004-02-08,2003,5,19,39,399.17,0.37,5,Dry,31,6,4,3,41,85,0.21,314.2,0.79,314.2,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0473,0.00192,0.208,0.00846,2,0.155,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2004-02-09,2003,5,19,40,407.1,0.36,5,Dry,31,6,4,3,41,85,0.21,322.1,0.79,322.1,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00208,0.215,0.00874,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.1,35,70,1680
2004-02-10,2003,5,19,41,416.67,0.35,5,Dry,31,6,4,3,41,85,0.2,331.7,0.8,331.7,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0555,0.00226,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2004-02-11,2003,5,20,42,428.42,0.34,5,Dry,31,6,4,3,41,85,0.2,343.4,0.8,343.4,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0611,0.0025,0.232,0.00949,2,0.174,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2004-02-12,2003,5,20,43,443.46,0.33,5,Dry,31,6,4,3,41,85,0.19,358.5,0.81,358.5,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.177,0.0682,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1870
2004-02-13,2003,5,20,44,459.05,0.32,5,Dry,31,6,4,3,41,85,0.18,374.1,0.81,374.1,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.0031,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2004-02-14,2003,5,20,45,476.28,0.3,5,Dry,31,6,4,3,41,85,0.18,391.3,0.82,391.3,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0837,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2004-02-15,2003,5,20,46,492.95,0.29,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2004-02-16,2003,5,20,47,507.45,0.28,5,Dry,31,6,4,3,41,85,0.17,422.4,0.83,422.4,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0984,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2004-02-17,2003,5,20,48,520.85,0.28,5,Dry,31,6,4,3,41,85,0.16,435.9,0.84,435.9,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2004-02-18,2003,5,21,49,532.06,0.27,5,Dry,31,6,4,3,41,85,0.16,447.1,0.84,447.1,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-02-19,2003,5,21,50,542.17,0.27,5,Dry,31,6,4,3,41,85,0.16,457.2,0.84,457.2,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2004-02-20,2003,5,21,51,553.38,0.26,5,Dry,31,6,4,3,41,85,0.15,468.4,0.85,468.4,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2004-02-21,2003,5,21,52,565.14,0.25,5,Dry,31,6,4,3,41,85,0.15,480.1,0.85,480.1,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2004-02-22,2003,5,21,53,575.26,0.25,5,Dry,31,6,4,3,41,85,0.15,490.3,0.85,490.3,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2004-02-23,2003,5,21,54,584.83,0.25,5,Dry,31,6,4,3,41,85,0.14,499.8,0.85,499.8,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
2004-02-24,2003,5,21,55,591.12,0.24,5,Dry,31,6,4,3,41,85,0.14,506.1,0.86,506.1,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2004-02-25,2003,5,22,56,596.86,0.24,5,Dry,31,6,4,3,41,85,0.14,511.9,0.86,511.9,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2004-02-26,2003,5,22,57,606.43,0.24,5,Dry,31,6,4,3,41,85,0.14,521.4,0.86,521.4,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00631,0.395,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2004-02-27,2003,5,22,58,617.1,0.23,5,Dry,31,6,4,3,41,85,0.14,532.1,0.86,532.1,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38,37,111,2660
2004-02-28,2003,5,22,59,627.21,0.23,5,Dry,31,6,4,3,41,85,0.14,542.2,0.86,542.2,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2004-02-29,2003,5,22,60,637.33,0.22,5,Dry,31,6,4,3,41,85,0.13,552.3,0.87,552.3,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2004-03-01,2003,6,22,61,650.18,0.22,5,Dry,36,8,6,4,53,107,0.17,543.2,0.83,543.2,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00697,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2004-03-02,2003,6,22,62,661.39,0.21,5,Dry,36,8,6,4,53,107,0.16,554.4,0.84,554.4,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.0073,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2004-03-03,2003,6,23,63,672.6,0.2,5,Dry,36,8,6,4,53,107,0.16,565.6,0.84,565.6,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.276,0.179,0.00764,0.455,0.0194,3,0.197,0.652,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2810
2004-03-04,2003,6,23,64,689.83,0.2,5,Dry,36,8,6,4,53,107,0.15,582.8,0.84,582.8,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2004-03-05,2003,6,23,65,709.79,0.19,5,Dry,36,8,6,4,53,107,0.15,602.8,0.85,602.8,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00876,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2004-03-06,2003,6,23,66,731.94,0.18,5,Dry,36,8,6,4,53,107,0.15,624.9,0.85,624.9,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.218,0.00943,0.529,0.0228,3,0.224,0.752,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2004-03-07,2003,6,23,67,755.18,0.18,5,Dry,36,8,6,4,53,107,0.14,648.2,0.86,648.2,0,0,0,0,-4,4,36,8,6,0,57,698,990,966.9,23.1,0.323,0.234,0.0101,0.557,0.0241,3,0.234,0.791,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2004-03-08,2003,6,23,68,775.59,0.17,5,Dry,36,8,6,4,53,107,0.14,668.6,0.86,668.6,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0253,3,0.243,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2004-03-09,2003,6,23,69,793.6,0.16,5,Dry,36,8,6,4,53,107,0.14,686.6,0.86,686.6,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2004-03-10,2003,6,24,70,818.81,0.15,5,Dry,36,8,6,4,53,107,0.13,711.8,0.87,711.8,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.276,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2004-03-11,2003,6,24,71,847.12,0.15,5,Dry,36,8,6,4,53,107,0.13,740.1,0.87,740.1,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.674,0.0297,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2004-03-12,2003,6,24,72,877.81,0.14,5,Dry,36,8,6,4,53,107,0.12,770.8,0.88,770.8,0,0,0,0,-4,4,36,8,6,0,57,821,990,967.4,22.6,0.406,0.312,0.0138,0.718,0.0318,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2004-03-13,2003,6,24,73,910.45,0.13,5,Dry,36,8,6,4,53,107,0.12,803.5,0.88,803.5,0,0,0,0,-4,4,36,8,6,0,57,853,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2004-03-14,2003,6,24,74,949.47,0.12,5,Dry,36,8,6,4,53,107,0.11,842.5,0.89,842.5,0,0,0,0,-4,4,36,8,6,0,57,892,990,967.7,22.3,0.472,0.347,0.0155,0.819,0.0367,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2004-03-15,2003,6,24,75,990.38,0.12,5,Dry,36,8,6,4,53,107,0.11,883.4,0.89,883.4,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.367,0.0166,0.876,0.0396,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
2004-03-16,2003,6,24,76,1027.9,0.11,5,Dry,36,8,6,4,53,107,0.1,920.9,0.9,920.9,0,0,0,0,-4,4,36,8,6,0,57,971,990,968,22,0.544,0.385,0.0175,0.928,0.0422,4,0.253,1.18,0.0537,20.8,0.956,0.98,0.936,44.9,44,176,4230
2004-03-17,2003,6,25,77,1071.8,0.11,5,Dry,36,8,6,4,53,107,0.1,964.8,0.9,964.8,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.584,0.406,0.0186,0.99,0.0453,4,0.268,1.26,0.0575,20.6,0.956,0.98,0.937,46.6,45.7,183,4380
2004-03-18,2003,6,25,78,1122.6,0.099,5,Dry,36,8,6,4,53,107,0.095,1016,0.91,1016,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.648,0.458,0.0211,1.11,0.0509,4,0.283,1.39,0.064,20.3,0.956,0.98,0.936,48.4,47.4,190,4550
2004-03-19,2003,6,25,79,1175,0.093,5,Dry,36,8,6,4,53,107,0.091,1068,0.91,1068,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.4,21.6,0.725,0.576,0.0267,1.3,0.0604,4,0.294,1.59,0.074,20,0.955,0.98,0.936,49.9,48.2,193,4630
2004-03-20,2003,6,25,80,1240.4,0.085,5,Dry,36,8,6,4,53,107,0.086,1133,0.91,1100,33,7,1,1,-3,27,43,9,7,1,80,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-21,2003,6,25,81,1313.8,0.076,4,Mod_Dry,41,8,7,6,67,129,0.098,1185,0.9,1100,85,19,3,3,-3,63,60,11,10,3,130,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-22,2003,6,25,82,1395.5,0.066,4,Mod_Dry,41,8,7,6,67,129,0.092,1267,0.91,1100,167,38,5,5,-1,120,79,13,12,5,187,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-23,2003,6,25,83,1442,0.058,4,Mod_Dry,41,8,7,6,67,129,0.089,1313,0.91,1100,213,48,6,6,0,153,89,14,13,6,220,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-03-24,2003,6,26,84,1495.5,0.048,4,Mod_Dry,41,8,7,6,67,129,0.086,1366,0.91,1100,266,59,8,8,2,189,100,16,15,8,256,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2004-03-25,2003,6,26,85,1556.3,0.04,4,Mod_Dry,41,8,7,6,67,129,0.083,1427,0.92,1100,327,59,10,10,4,244,100,18,17,10,311,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2004-03-26,2003,6,26,86,1624.7,0.036,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2004-03-27,2003,6,26,87,1694.3,0.031,4,Mod_Dry,41,8,7,6,67,129,0.076,1565,0.92,1100,465,59,10,14,8,374,100,18,21,14,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-03-28,2003,6,26,88,1765.1,0.026,4,Mod_Dry,41,8,7,6,67,129,0.073,1636,0.93,1100,536,59,10,16,10,441,100,18,23,16,508,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-03-29,2003,6,26,89,1850.8,0.02,4,Mod_Dry,41,8,7,6,67,129,0.07,1722,0.93,1100,622,59,10,18,13,522,100,18,25,19,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2004-03-30,2003,6,26,90,1945.1,0.017,4,Mod_Dry,41,8,7,6,67,129,0.066,1816,0.93,1100,716,59,10,18,15,614,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2004-03-31,2003,6,27,91,2041,0.013,4,Mod_Dry,41,8,7,6,67,129,0.063,1912,0.94,1100,812,59,10,18,18,707,100,18,25,24,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-04-01,2003,7,27,92,2138.5,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.069,1991,0.93,1100,891,55,7,15,17,797,100,18,25,27,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2004-04-02,2003,7,27,93,2222.8,0.0073,4,Mod_Dry,45,11,10,10,72,148,0.067,2075,0.93,1100,975,55,7,15,19,879,100,18,25,29,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2004-04-03,2003,7,27,94,2285.8,0.0056,4,Mod_Dry,45,11,10,10,72,148,0.065,2138,0.94,1100,1040,55,7,15,21,940,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-04-04,2003,7,27,95,2334.4,0.0044,4,Mod_Dry,45,11,10,10,72,148,0.063,2186,0.94,1100,1090,55,7,15,23,986,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-04-05,2003,7,27,96,2375.8,0.0033,4,Mod_Dry,45,11,10,10,72,148,0.062,2228,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2004-04-06,2003,7,27,97,2409.8,0.0024,4,Mod_Dry,45,11,10,10,72,148,0.061,2262,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-07,2003,7,28,98,2436.4,0.0018,4,Mod_Dry,45,11,10,10,72,148,0.061,2288,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-04-08,2003,7,28,99,2455.4,0.0013,4,Mod_Dry,45,11,10,10,72,148,0.06,2307,0.94,1100,1210,55,7,15,26,1100,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-04-09,2003,7,28,100,2474.5,0.00079,4,Mod_Dry,45,11,10,10,72,148,0.06,2326,0.94,1100,1230,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2004-04-10,2003,7,28,101,2485.9,0.00049,4,Mod_Dry,45,11,10,10,72,148,0.059,2338,0.94,1100,1240,55,7,15,27,1130,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2004-04-11,2003,7,28,102,2497.4,0.0002,3,Normal,54,13,14,19,117,217,0.087,2280,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2004-04-12,2003,7,28,103,2501.3,0.000098,3,Normal,54,13,14,19,117,217,0.087,2284,0.91,1100,1180,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2004-04-13,2003,7,28,104,2505.1,0,3,Normal,54,13,14,19,117,217,0.087,2288,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2004-04-14,2003,7,29,105,2501.3,0.000098,3,Normal,54,13,14,19,117,217,0.087,2284,0.91,1100,1180,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2004-04-15,2003,7,29,106,2497.4,0.0002,3,Normal,54,13,14,19,117,217,0.087,2280,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2004-04-16,2003,7,29,107,2493.6,0.0003,3,Normal,54,13,14,19,117,217,0.087,2277,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-04-17,2003,7,29,108,2489.8,0.00039,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2004-04-18,2003,7,29,109,2478.3,0.00069,3,Normal,54,13,14,19,117,217,0.088,2261,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-04-19,2003,7,29,110,2466.8,0.00098,3,Normal,54,13,14,19,117,217,0.088,2250,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-04-20,2003,7,29,111,2455.4,0.0013,3,Normal,54,13,14,19,117,217,0.088,2238,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-04-21,2003,7,30,112,2444,0.0016,3,Normal,54,13,14,19,117,217,0.089,2227,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2004-04-22,2003,7,30,113,2425,0.0021,3,Normal,54,13,14,19,117,217,0.089,2208,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2004-04-23,2003,7,30,114,2406,0.0025,3,Normal,54,13,14,19,117,217,0.09,2189,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-04-24,2003,7,30,115,2387.1,0.003,3,Normal,54,13,14,19,117,217,0.091,2170,0.91,1100,1070,46,5,11,13,995,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2004-04-25,2003,7,30,116,2368.2,0.0035,3,Normal,54,13,14,19,117,217,0.092,2151,0.91,1100,1050,46,5,11,13,976,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2004-04-26,2003,7,30,117,2341.9,0.0042,3,Normal,54,13,14,19,117,217,0.093,2125,0.91,1100,1030,46,5,11,12,951,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2004-04-27,2003,7,30,118,2315.7,0.0049,3,Normal,54,13,14,19,117,217,0.094,2099,0.91,1100,999,46,5,11,11,926,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2004-04-28,2003,7,31,119,2289.6,0.0055,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-04-29,2003,7,31,120,2256.1,0.0064,3,Normal,54,13,14,19,117,217,0.096,2039,0.9,1100,939,46,5,11,9,868,100,18,25,28,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-04-30,2003,7,31,121,2208.1,0.0076,3,Normal,54,13,14,19,117,217,0.098,1991,0.9,1100,891,46,5,11,8,821,100,18,25,27,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-05-01,2003,8,31,122,2160.4,0.0089,3,Normal,55,13,13,17,178,276,0.13,1884,0.87,1100,784,45,5,12,7,715,100,18,25,24,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2004-05-02,2003,8,31,123,2113.1,0.01,3,Normal,55,13,13,17,178,276,0.13,1837,0.87,1100,737,45,5,12,5,670,100,18,25,22,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2004-05-03,2003,8,31,124,2066.1,0.012,3,Normal,55,13,13,17,178,276,0.13,1790,0.87,1100,690,45,5,12,4,624,100,18,25,21,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2004-05-04,2003,8,31,125,2019.5,0.014,3,Normal,55,13,13,17,178,276,0.14,1744,0.86,1100,644,45,5,12,2,580,100,18,25,19,758,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-05,2003,8,32,126,1973.3,0.016,3,Normal,55,13,13,17,178,276,0.14,1697,0.86,1100,597,45,5,12,1,534,100,18,25,18,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-06,2003,8,32,127,1927.5,0.017,3,Normal,55,13,13,17,178,276,0.14,1651,0.86,1100,551,45,5,12,0,489,100,18,25,17,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2004-05-07,2003,8,32,128,1882,0.019,3,Normal,55,13,13,17,178,276,0.15,1606,0.85,1100,506,45,5,12,-2,446,100,18,25,15,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2004-05-08,2003,8,32,129,1843.9,0.021,3,Normal,55,13,13,17,178,276,0.15,1568,0.85,1100,468,45,5,12,-3,409,100,18,25,14,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-05-09,2003,8,32,130,1806,0.024,3,Normal,55,13,13,17,178,276,0.15,1530,0.85,1100,430,45,5,12,-4,372,100,18,25,13,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2004-05-10,2003,8,32,131,1768.5,0.026,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2004-05-11,2003,8,32,132,1731.3,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1539,0.89,1100,439,53,8,13,3,362,100,18,23,13,477,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2004-05-12,2003,8,33,133,1694.3,0.031,4,Mod_Dry,47,10,10,10,115,192,0.11,1502,0.89,1100,402,53,8,12,2,327,100,18,22,12,442,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-05-13,2003,8,33,134,1657.7,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2004-05-14,2003,8,33,135,1621.4,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1429,0.88,1100,329,53,8,10,0,258,100,18,20,10,373,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2004-05-15,2003,8,33,136,1585.5,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1393,0.88,1100,293,53,8,9,-1,224,100,18,19,9,339,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-05-16,2003,8,33,137,1549.8,0.041,4,Mod_Dry,47,10,10,10,115,192,0.12,1358,0.88,1100,258,53,8,8,-2,191,100,18,18,8,306,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-05-17,2003,8,33,138,1514.6,0.046,4,Mod_Dry,47,10,10,10,115,192,0.13,1323,0.87,1100,223,50,7,7,-3,162,97,17,17,7,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2004-05-18,2003,8,33,139,1479.7,0.05,4,Mod_Dry,47,10,10,10,115,192,0.13,1288,0.87,1100,188,42,6,6,-4,138,89,16,16,6,253,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2004-05-19,2003,8,34,140,1445.1,0.057,4,Mod_Dry,47,10,10,10,115,192,0.13,1253,0.87,1100,153,35,5,5,-5,113,82,15,15,5,228,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-05-20,2003,8,34,141,1417.1,0.062,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-05-21,2003,8,34,142,1383.3,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1191,0.86,1100,91,21,3,3,-7,71,68,13,13,3,186,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2004-05-22,2003,8,34,143,1325.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.14,1134,0.85,1100,34,8,1,1,-9,33,55,11,11,1,148,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-05-23,2003,8,34,144,1275.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.772,0.611,0.0288,1.38,0.0651,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2004-05-24,2003,8,34,145,1226,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,1034,0.84,1034,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.7,0.5,0.0234,1.2,0.0561,4,0.287,1.49,0.0695,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2004-05-25,2003,8,34,146,1183.4,0.092,4,Mod_Dry,47,10,10,10,115,192,0.16,991.4,0.84,991.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.638,0.419,0.0195,1.06,0.0491,4,0.277,1.33,0.062,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2004-05-26,2003,8,35,147,1141.7,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,949.7,0.83,949.7,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.984,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2004-05-27,2003,8,35,148,1106.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.17,914.4,0.83,914.4,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.382,0.0175,0.935,0.0429,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2004-05-28,2003,8,35,149,1071.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,879.8,0.82,879.8,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.886,0.0405,4,0.239,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,167,4020
2004-05-29,2003,8,35,150,1043.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.18,851.2,0.82,851.2,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.495,0.351,0.016,0.846,0.0385,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
2004-05-30,2003,8,35,151,1015.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,823.2,0.81,823.2,0,0,0,0,-10,10,47,10,10,0,125,890,990,967.9,22.1,0.47,0.337,0.0153,0.807,0.0366,4,0.22,1.03,0.0466,21,0.954,0.977,0.932,40.5,39.5,158,3800
2004-05-31,2003,8,35,152,987.92,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,795.9,0.81,795.9,0,0,0,0,-10,10,47,10,10,0,125,863,990,967.9,22.1,0.445,0.324,0.0146,0.769,0.0347,4,0.211,0.98,0.0443,21.2,0.953,0.975,0.929,39.4,38.4,153,3680
2004-06-01,2003,9,35,153,966.1,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,805.1,0.83,805.1,0,0,0,0,-9,9,45,10,9,0,97,869,990,967.8,22.2,0.451,0.329,0.0148,0.779,0.035,4,0.214,0.993,0.0447,21.2,0.953,0.976,0.93,40,39,156,3740
2004-06-02,2003,9,36,154,944.78,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,783.8,0.83,783.8,0,0,0,0,-9,9,45,10,9,0,97,848,990,967.7,22.3,0.431,0.318,0.0143,0.749,0.0336,3,0.289,1.04,0.0465,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2004-06-03,2003,9,36,155,923.99,0.13,4,Mod_Dry,45,10,9,9,88,161,0.17,763,0.83,763,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.72,0.0321,3,0.283,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2004-06-04,2003,9,36,156,903.78,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,742.8,0.82,742.8,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.967,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2004-06-05,2003,9,36,157,884.19,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,723.2,0.82,723.2,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0292,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2004-06-06,2003,9,36,158,869.42,0.14,4,Mod_Dry,45,10,9,9,88,161,0.18,708.4,0.81,708.4,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,141,3400
2004-06-07,2003,9,36,159,855.09,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,694.1,0.81,694.1,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2004-06-08,2003,9,36,160,841.25,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,680.3,0.81,680.3,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.349,0.255,0.0112,0.605,0.0266,3,0.249,0.853,0.0375,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2004-06-09,2003,9,37,161,827.95,0.15,4,Mod_Dry,45,10,9,9,88,161,0.19,667,0.81,667,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.588,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2004-06-10,2003,9,37,162,815.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,654.3,0.8,654.3,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.81,0.0355,22,0.956,0.98,0.937,45.1,44.2,132,3180
2004-06-11,2003,9,37,163,803.24,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,642.2,0.8,642.2,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.789,0.0345,22.1,0.956,0.98,0.937,44.3,43.5,130,3130
2004-06-12,2003,9,37,164,792.06,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,631.1,0.8,631.1,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.0097,0.544,0.0237,3,0.226,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2004-06-13,2003,9,37,165,781.94,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,620.9,0.79,620.9,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00939,0.532,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2004-06-14,2003,9,37,166,773.35,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,612.4,0.79,612.4,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2004-06-15,2003,9,37,167,763.93,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,602.9,0.79,602.9,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.306,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2004-06-16,2003,9,38,168,750.53,0.18,4,Mod_Dry,45,10,9,9,88,161,0.21,589.5,0.79,589.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00843,0.493,0.0213,3,0.208,0.701,0.0303,22.4,0.953,0.979,0.933,41.2,40.3,121,2900
2004-06-17,2003,9,38,169,737.13,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,576.1,0.78,576.1,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2004-06-18,2003,9,38,170,724.83,0.19,4,Mod_Dry,45,10,9,9,88,161,0.22,563.8,0.78,563.8,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00766,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.6,116,2780
2004-06-19,2003,9,38,171,711.98,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,551,0.77,551,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00727,0.445,0.0191,3,0.19,0.636,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2004-06-20,2003,9,38,172,699.67,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,538.7,0.77,538.7,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.0069,0.43,0.0184,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2004-06-21,2003,9,38,173,688.46,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,527.5,0.77,527.5,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.8,0.949,0.97,0.921,37.2,36.1,108,2600
2004-06-22,2003,9,38,174,676.7,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,515.7,0.76,515.7,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00622,0.401,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2004-06-23,2003,9,39,175,665.49,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,504.5,0.76,504.5,0,0,0,0,-9,9,45,10,9,0,97,568,990,966.6,23.4,0.25,0.138,0.00589,0.388,0.0165,3,0.17,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2490
2004-06-24,2003,9,39,176,655.38,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,494.4,0.75,494.4,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00564,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35.1,34,102,2450
2004-06-25,2003,9,39,177,644.71,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,483.7,0.75,483.7,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2004-06-26,2003,9,39,178,634.05,0.22,4,Mod_Dry,45,10,9,9,88,161,0.25,473.1,0.75,473.1,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2004-06-27,2003,9,39,179,623.93,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,462.9,0.74,462.9,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00498,0.343,0.0146,2,0.255,0.598,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2004-06-28,2003,9,39,180,614.91,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,453.9,0.74,453.9,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-06-29,2003,9,39,181,605.34,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,444.3,0.73,444.3,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00459,0.324,0.0137,2,0.242,0.567,0.0239,23.1,0.958,0.98,0.939,48.2,47.3,94.5,2270
2004-06-30,2003,9,40,182,595.77,0.24,4,Mod_Dry,45,10,9,9,88,161,0.27,434.8,0.73,434.8,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.00439,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.3,92.7,2220
2004-07-01,2003,10,40,183,586.74,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,451.7,0.77,451.7,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0243,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2004-07-02,2003,10,40,184,578.81,0.25,4,Mod_Dry,42,9,8,6,70,135,0.23,443.8,0.77,443.8,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2004-07-03,2003,10,40,185,570.34,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,435.3,0.76,435.3,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2004-07-04,2003,10,40,186,561.86,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,426.9,0.76,426.9,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.1,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2004-07-05,2003,10,40,187,553.38,0.26,4,Mod_Dry,42,9,8,6,70,135,0.24,418.4,0.76,418.4,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0965,0.00403,0.3,0.0126,2,0.225,0.525,0.022,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2004-07-06,2003,10,40,188,545.45,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,410.4,0.75,410.4,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0927,0.00387,0.294,0.0123,2,0.22,0.514,0.0214,23.4,0.956,0.98,0.936,45.1,44.2,88.3,2120
2004-07-07,2003,10,41,189,537.53,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,402.5,0.75,402.5,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.198,0.089,0.00371,0.287,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
2004-07-08,2003,10,41,190,530.69,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,395.7,0.75,395.7,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0858,0.00357,0.282,0.0117,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.4,2050
2004-07-09,2003,10,41,191,523.31,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,388.3,0.74,388.3,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0823,0.00342,0.276,0.0115,2,0.205,0.48,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
