date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-07-10,2003,10,41,192,515.92,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,380.9,0.74,380.9,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0788,0.00327,0.27,0.0112,2,0.2,0.469,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.3,1980
2004-07-11,2003,10,41,193,508.54,0.28,3,Normal,50,10,9,9,108,186,0.37,322.5,0.63,322.5,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0512,0.00213,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2004-07-12,2003,10,41,194,501.7,0.29,3,Normal,50,10,9,9,108,186,0.37,315.7,0.63,315.7,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2004-07-13,2003,10,41,195,494.87,0.29,3,Normal,50,10,9,9,108,186,0.38,308.9,0.62,308.9,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2004-07-14,2003,10,42,196,489.13,0.3,3,Normal,50,10,9,9,108,186,0.38,303.1,0.62,303.1,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2004-07-15,2003,10,42,197,482.84,0.3,3,Normal,50,10,9,9,108,186,0.39,296.8,0.61,296.8,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2004-07-16,2003,10,42,198,476.55,0.3,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0361,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2004-07-17,2003,10,42,199,470.26,0.31,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2004-07-18,2003,10,42,200,464.52,0.31,3,Normal,50,10,9,9,108,186,0.4,278.5,0.6,278.5,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2004-07-19,2003,10,42,201,458.78,0.32,3,Normal,50,10,9,9,108,186,0.41,272.8,0.59,272.8,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2004-07-20,2003,10,42,202,453.03,0.32,3,Normal,50,10,9,9,108,186,0.41,267,0.59,267,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2004-07-21,2003,10,43,203,447.29,0.33,3,Normal,50,10,9,9,108,186,0.42,261.3,0.58,261.3,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000916,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.905,28.8,27.9,55.8,1340
2004-07-22,2003,10,43,204,442.64,0.33,3,Normal,50,10,9,9,108,186,0.42,256.6,0.58,256.6,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0201,0.000825,0.171,0.00699,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.904,28.3,27.4,54.9,1320
2004-07-23,2003,10,43,205,437.45,0.34,3,Normal,50,10,9,9,108,186,0.42,251.4,0.57,251.4,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0177,0.000724,0.166,0.00681,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2004-07-24,2003,10,43,206,432.25,0.34,3,Normal,50,10,9,9,108,186,0.43,246.3,0.57,246.3,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2004-07-25,2003,10,43,207,427.06,0.35,3,Normal,50,10,9,9,108,186,0.44,241.1,0.56,241.1,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1240
2004-07-26,2003,10,43,208,421.86,0.35,3,Normal,50,10,9,9,108,186,0.44,235.9,0.56,235.9,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000645,0.159,0.00649,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2004-07-27,2003,10,43,209,417.21,0.35,3,Normal,50,10,9,9,108,186,0.45,231.2,0.55,231.2,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000628,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2004-07-28,2003,10,44,210,412.56,0.36,3,Normal,50,10,9,9,108,186,0.45,226.6,0.55,226.6,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000611,0.155,0.00631,1,0.248,0.403,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2004-07-29,2003,10,44,211,407.92,0.36,3,Normal,50,10,9,9,108,186,0.46,221.9,0.54,221.9,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000595,0.153,0.00622,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-07-30,2003,10,44,212,403.27,0.36,3,Normal,50,10,9,9,108,186,0.46,217.3,0.54,217.3,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00613,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2004-07-31,2003,10,44,213,398.62,0.37,3,Normal,50,10,9,9,108,186,0.47,212.6,0.53,212.6,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0138,0.000562,0.149,0.00604,1,0.23,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2004-08-01,2003,11,44,214,393.97,0.37,3,Normal,47,8,6,5,89,155,0.39,239,0.61,239,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.7,51.3,1230
2004-08-02,2003,11,44,215,387.68,0.38,3,Normal,47,8,6,5,89,155,0.4,232.7,0.6,232.7,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00627,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2004-08-03,2003,11,44,216,383.03,0.38,3,Normal,47,8,6,5,89,155,0.41,228,0.59,228,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2004-08-04,2003,11,45,217,377.84,0.38,3,Normal,47,8,6,5,89,155,0.41,222.8,0.59,222.8,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2004-08-05,2003,11,45,218,372.64,0.39,3,Normal,47,8,6,5,89,155,0.42,217.6,0.58,217.6,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0142,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2004-08-06,2003,11,45,219,367.45,0.39,3,Normal,47,8,6,5,89,155,0.42,212.4,0.58,212.4,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2004-08-07,2003,11,45,220,362.8,0.4,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2004-08-08,2003,11,45,221,358.15,0.4,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00571,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2004-08-09,2003,11,45,222,353.5,0.41,3,Normal,47,8,6,5,89,155,0.44,198.5,0.56,198.5,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-08-10,2003,11,45,223,349.95,0.41,3,Normal,47,8,6,5,89,155,0.44,194.9,0.56,194.9,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-08-11,2003,11,46,224,345.85,0.41,3,Normal,47,8,6,5,89,155,0.45,190.8,0.55,190.8,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2004-08-12,2003,11,46,225,341.74,0.42,3,Normal,47,8,6,5,89,155,0.45,186.7,0.55,186.7,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2004-08-13,2003,11,46,226,337.64,0.42,3,Normal,47,8,6,5,89,155,0.46,182.6,0.54,182.6,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2004-08-14,2003,11,46,227,333.54,0.43,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2004-08-15,2003,11,46,228,329.44,0.43,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2004-08-16,2003,11,46,229,325.88,0.44,3,Normal,47,8,6,5,89,155,0.48,170.9,0.52,170.9,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,914
2004-08-17,2003,11,46,230,322.33,0.44,3,Normal,47,8,6,5,89,155,0.48,167.3,0.52,167.3,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00997,0.000399,0.126,0.00505,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,894
2004-08-18,2003,11,47,231,318.78,0.45,3,Normal,47,8,6,5,89,155,0.49,163.8,0.51,163.8,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00967,0.000387,0.125,0.00498,1,0.164,0.288,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,873
2004-08-19,2003,11,47,232,315.22,0.45,3,Normal,47,8,6,5,89,155,0.49,160.2,0.51,160.2,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00937,0.000374,0.123,0.00491,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,853
2004-08-20,2003,11,47,233,311.67,0.45,3,Normal,47,8,6,5,89,155,0.5,156.7,0.5,156.7,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.8,34.8,834
2004-08-21,2003,11,47,234,309.2,0.46,3,Normal,47,8,6,5,89,155,0.5,154.2,0.5,154.2,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00886,0.000354,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2004-08-22,2003,11,47,235,306.2,0.46,3,Normal,47,8,6,5,89,155,0.51,151.2,0.49,151.2,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.0086,0.000343,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.5,33.5,805
2004-08-23,2003,11,47,236,303.19,0.46,3,Normal,47,8,6,5,89,155,0.51,148.2,0.49,148.2,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,788
2004-08-24,2003,11,47,237,300.18,0.47,3,Normal,47,8,6,5,89,155,0.52,145.2,0.48,145.2,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000322,0.116,0.00464,1,0.138,0.255,0.0102,24.8,0.937,0.97,0.909,33.2,32.2,32.2,772
2004-08-25,2003,11,48,238,297.17,0.47,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00783,0.000312,0.115,0.00458,1,0.134,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,755
2004-08-26,2003,11,48,239,294.17,0.48,3,Normal,47,8,6,5,89,155,0.53,139.2,0.47,139.2,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00758,0.000302,0.114,0.00453,1,0.13,0.244,0.00972,24.9,0.935,0.97,0.907,31.7,30.8,30.8,739
2004-08-27,2003,11,48,240,291.16,0.48,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00732,0.000291,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31,30.1,30.1,723
2004-08-28,2003,11,48,241,288.7,0.48,3,Normal,47,8,6,5,89,155,0.54,133.7,0.46,133.7,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00711,0.000283,0.111,0.00443,1,0.123,0.234,0.00932,24.9,0.933,0.97,0.905,30.5,29.5,29.5,709
2004-08-29,2003,11,48,242,286.24,0.49,3,Normal,47,8,6,5,89,155,0.54,131.2,0.46,131.2,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00691,0.000275,0.11,0.00438,1,0.12,0.23,0.00914,24.9,0.932,0.97,0.904,29.9,29,29,696
2004-08-30,2003,11,48,243,283.23,0.49,3,Normal,47,8,6,5,89,155,0.55,128.2,0.45,128.2,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00665,0.000264,0.109,0.00433,1,0.116,0.225,0.00892,24.9,0.93,0.97,0.902,29.2,28.3,28.3,679
2004-08-31,2003,11,48,244,280.22,0.49,3,Normal,47,8,6,5,89,155,0.55,125.2,0.45,125.2,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00639,0.000254,0.108,0.00428,1,0.112,0.219,0.00871,25,0.929,0.97,0.901,28.5,27.6,27.6,663
2004-09-01,2003,12,49,245,276.67,0.5,3,Normal,40,6,4,3,65,118,0.43,158.7,0.57,158.7,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2004-09-02,2003,12,49,246,272.02,0.51,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.000351,0.116,0.00462,1,0.15,0.267,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
2004-09-03,2003,12,49,247,268.46,0.51,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2004-09-04,2003,12,49,248,264.36,0.52,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2004-09-05,2003,12,49,249,260.26,0.53,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.00031,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,760
2004-09-06,2003,12,49,250,256.16,0.53,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2004-09-07,2003,12,49,251,252.6,0.54,3,Normal,40,6,4,3,65,118,0.47,134.6,0.53,134.6,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2004-09-08,2003,12,50,252,249.05,0.55,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2004-09-09,2003,12,50,253,245.49,0.55,3,Normal,40,6,4,3,65,118,0.48,127.5,0.52,127.5,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2004-09-10,2003,12,50,254,243.03,0.56,3,Normal,40,6,4,3,65,118,0.49,125,0.51,125,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00848,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2004-09-11,2003,12,50,255,240.03,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,149,0.62,149,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2004-09-12,2003,12,50,256,237.02,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2004-09-13,2003,12,50,257,234.01,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2004-09-14,2003,12,50,258,231,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2004-09-15,2003,12,51,259,227.99,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.6,30.7,30.7,736
2004-09-16,2003,12,51,260,224.99,0.6,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00714,0.000281,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2004-09-17,2003,12,51,261,222.53,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-09-18,2003,12,51,262,220.06,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-09-19,2003,12,51,263,218.7,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2004-09-20,2003,12,51,264,216.78,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2004-09-21,2003,12,51,265,213.78,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2004-09-22,2003,12,52,266,212.41,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-09-23,2003,12,52,267,209.4,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.4,0.56,118.4,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-09-24,2003,12,52,268,206.94,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,115.9,0.56,115.9,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.0056,0.000219,0.0976,0.00382,1,0.099,0.197,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2004-09-25,2003,12,52,269,205.57,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.00759,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2004-09-26,2003,12,52,270,203.66,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0961,0.00376,1,0.0946,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,600
2004-09-27,2003,12,52,271,201.74,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,110.7,0.55,110.7,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2004-09-28,2003,12,52,272,202.02,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,111,0.55,111,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00519,0.000203,0.0954,0.00373,1,0.0924,0.188,0.00734,25.4,0,0,0,0,0,0,0
2004-09-29,2003,12,53,273,202.29,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,111.3,0.55,111.3,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.00521,0.000204,0.0955,0.00373,1,0.0927,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2004-09-30,2003,12,53,274,199.28,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00495,0.000194,0.0942,0.00368,1,0.0887,0.183,0.00715,25.4,0,0,0,0,0,0,0
2004-10-01,2004,1,1,275,197.92,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
2004-10-02,2004,1,1,276,196,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000242,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2004-10-03,2004,1,1,277,194.63,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2004-10-04,2004,1,1,278,193.27,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0974,0.00381,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-10-05,2004,1,1,279,191.9,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2004-10-06,2004,1,1,280,190.53,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2004-10-07,2004,1,1,281,189.17,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2004-10-08,2004,1,2,282,187.8,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
2004-10-09,2004,1,2,283,186.43,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2004-10-10,2004,1,2,284,185.06,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2004-10-11,2004,1,2,285,183.7,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.0919,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2004-10-12,2004,1,2,286,182.33,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2004-10-13,2004,1,2,287,185.34,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2004-10-14,2004,1,2,288,187.8,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
2004-10-15,2004,1,3,289,185.88,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0949,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2004-10-16,2004,1,3,290,184.52,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2004-10-17,2004,1,3,291,182.6,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2004-10-18,2004,1,3,292,181.24,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000194,0.0921,0.0036,1,0.0886,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2004-10-19,2004,1,3,293,179.87,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00483,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00697,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2004-10-20,2004,1,3,294,177.95,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2004-10-21,2004,1,3,295,176.04,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000176,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2004-10-22,2004,1,4,296,174.67,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2004-10-23,2004,1,4,297,173.31,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2004-10-24,2004,1,4,298,171.94,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,98.94,0.57,98.94,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2004-10-25,2004,1,4,299,170.57,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,97.57,0.57,97.57,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2004-10-26,2004,1,4,300,169.2,0.77,4,Mod_Dry,31,4,3,2,33,73,0.43,96.2,0.57,96.2,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2004-10-27,2004,1,4,301,170.03,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0735,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2004-10-28,2004,1,4,302,174.13,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2004-10-29,2004,1,5,303,174.4,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2004-10-30,2004,1,5,304,173.03,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2004-10-31,2004,1,5,305,171.12,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,98.12,0.57,98.12,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2004-11-01,2004,2,5,306,170.3,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.3,0.61,103.3,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0843,0.00453,0.000177,0.0889,0.00348,1,0.082,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2004-11-02,2004,2,5,307,170.57,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.6,0.61,103.6,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0823,0.171,0.00671,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2004-11-03,2004,2,5,308,169.75,0.76,4,Mod_Dry,29,4,2,2,30,67,0.4,102.8,0.6,102.8,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0841,0.00448,0.000176,0.0886,0.00347,1,0.0812,0.17,0.00665,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2004-11-04,2004,2,5,309,169.48,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,102.5,0.6,102.5,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0841,0.00446,0.000175,0.0885,0.00347,1,0.0808,0.169,0.00663,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2004-11-05,2004,2,6,310,169.2,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,102.2,0.6,102.2,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.084,0.00444,0.000174,0.0884,0.00346,1,0.0805,0.169,0.00661,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2004-11-06,2004,2,6,311,168.93,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,101.9,0.6,101.9,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0839,0.00441,0.000173,0.0883,0.00346,1,0.0801,0.168,0.00659,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2004-11-07,2004,2,6,312,168.66,0.77,4,Mod_Dry,29,4,2,2,30,67,0.4,101.7,0.6,101.7,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0838,0.00439,0.000172,0.0882,0.00345,1,0.0797,0.168,0.00657,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2004-11-08,2004,2,6,313,170.57,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.6,0.61,103.6,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0823,0.171,0.00671,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2004-11-09,2004,2,6,314,170.85,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.8,0.61,103.8,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2004-11-10,2004,2,6,315,170.57,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.6,0.61,103.6,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0823,0.171,0.00671,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2004-11-11,2004,2,6,316,169.75,0.76,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-12,2004,2,7,317,168.93,0.77,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00586,0.000229,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-13,2004,2,7,318,168.66,0.77,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-11-14,2004,2,7,319,168.38,0.77,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000228,0.0934,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-15,2004,2,7,320,169.2,0.77,5,Dry,23,4,2,2,19,50,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2004-11-16,2004,2,7,321,173.31,0.75,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2004-11-17,2004,2,7,322,175.77,0.75,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-18,2004,2,7,323,176.59,0.74,5,Dry,23,4,2,2,19,50,0.28,126.6,0.72,126.6,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.00651,0.000255,0.097,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2004-11-19,2004,2,8,324,175.77,0.75,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-20,2004,2,8,325,173.85,0.75,5,Dry,23,4,2,2,19,50,0.29,123.8,0.71,123.8,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.205,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-21,2004,2,8,326,172.49,0.76,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00616,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-22,2004,2,8,327,171.12,0.76,5,Dry,23,4,2,2,19,50,0.29,121.1,0.71,121.1,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
2004-11-23,2004,2,8,328,170.85,0.76,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-11-24,2004,2,8,329,173.31,0.75,5,Dry,23,4,2,2,19,50,0.29,123.3,0.71,123.3,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00623,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.6,27.6,662
2004-11-25,2004,2,8,330,179.05,0.74,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2004-11-26,2004,2,9,331,182.06,0.73,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0993,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2004-11-27,2004,2,9,332,180.14,0.73,5,Dry,23,4,2,2,19,50,0.28,130.1,0.72,130.1,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2004-11-28,2004,2,9,333,178.23,0.74,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2004-11-29,2004,2,9,334,176.31,0.74,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-11-30,2004,2,9,335,174.4,0.75,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2004-12-01,2004,3,9,336,175.77,0.75,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
2004-12-02,2004,3,9,337,177.68,0.74,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2004-12-03,2004,3,10,338,179.6,0.74,5,Dry,26,4,3,2,24,59,0.33,120.6,0.67,120.6,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2004-12-04,2004,3,10,339,182.6,0.73,5,Dry,26,4,3,2,24,59,0.32,123.6,0.68,123.6,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-12-05,2004,3,10,340,185.61,0.72,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00651,0.000255,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2004-12-06,2004,3,10,341,190.81,0.7,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2004-12-07,2004,3,10,342,196,0.68,5,Dry,26,4,3,2,24,59,0.3,137,0.7,137,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2004-12-08,2004,3,10,343,199.56,0.67,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2004-12-09,2004,3,10,344,200.38,0.67,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000303,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2004-12-10,2004,3,11,345,196.28,0.68,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-12-11,2004,3,11,346,193.81,0.69,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00398,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2004-12-12,2004,3,11,347,192.99,0.69,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2004-12-13,2004,3,11,348,192.72,0.69,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.101,0.00397,1,0.123,0.225,0.00877,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2004-12-14,2004,3,11,349,190.26,0.7,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2004-12-15,2004,3,11,350,191.08,0.7,5,Dry,26,4,3,2,24,59,0.31,132.1,0.69,132.1,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00866,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2004-12-16,2004,3,11,351,191.35,0.7,5,Dry,26,4,3,2,24,59,0.31,132.3,0.69,132.3,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2004-12-17,2004,3,12,352,189.99,0.7,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-12-18,2004,3,12,353,187.53,0.71,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0925,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-12-19,2004,3,12,354,186.16,0.72,5,Dry,26,4,3,2,24,59,0.32,127.2,0.68,127.2,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00656,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-12-20,2004,3,12,355,185.34,0.72,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-12-21,2004,3,12,356,186.16,0.72,5,Dry,26,4,3,2,24,59,0.32,127.2,0.68,127.2,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00656,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2004-12-22,2004,3,12,357,187.53,0.71,5,Dry,26,4,3,2,24,59,0.32,128.5,0.69,128.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0925,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-12-23,2004,3,12,358,189.99,0.7,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-12-24,2004,3,13,359,192.99,0.69,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2004-12-25,2004,3,13,360,194.91,0.68,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2004-12-26,2004,3,13,361,193.54,0.69,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2004-12-27,2004,3,13,362,196.55,0.68,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2004-12-28,2004,3,13,363,201.2,0.66,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2004-12-29,2004,3,13,364,203.11,0.66,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2004-12-30,2004,3,13,365,203.93,0.66,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000315,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2004-12-31,2004,3,14,366,204.75,0.65,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2005-01-01,2004,4,14,1,205.57,0.65,5,Dry,29,5,4,2,33,73,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00702,0.000275,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2005-01-02,2004,4,14,2,209.67,0.64,5,Dry,29,5,4,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000288,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2005-01-03,2004,4,14,3,211.04,0.63,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,745
2005-01-04,2004,4,14,4,210.22,0.64,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2005-01-05,2004,4,14,5,211.04,0.63,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,745
2005-01-06,2004,4,14,6,210.77,0.64,5,Dry,29,5,4,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.128,0.234,0.00914,25.3,0.934,0.97,0.906,31.9,31,31,743
2005-01-07,2004,4,15,7,208.85,0.64,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2005-01-08,2004,4,15,8,211.86,0.63,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2005-01-09,2004,4,15,9,213.23,0.63,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00767,0.000301,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
2005-01-10,2004,4,15,10,212.95,0.63,5,Dry,29,5,4,2,33,73,0.34,139.9,0.66,139.9,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00765,0.0003,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.906,32.4,31.5,31.5,755
2005-01-11,2004,4,15,11,213.78,0.63,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2005-01-12,2004,4,15,12,214.05,0.63,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-01-13,2004,4,15,13,217.6,0.62,5,Dry,29,5,4,2,33,73,0.34,144.6,0.67,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.936,0.97,0.908,33.5,32.5,32.5,781
2005-01-14,2004,4,16,14,223.35,0.6,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2005-01-15,2004,4,16,15,227.99,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2005-01-16,2004,4,16,16,233.19,0.58,5,Dry,29,5,4,2,33,73,0.31,160.2,0.69,160.2,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2005-01-17,2004,4,16,17,238.38,0.57,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-01-18,2004,4,16,18,244.67,0.55,5,Dry,29,5,4,2,33,73,0.3,171.7,0.7,171.7,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2005-01-19,2004,4,16,19,250.42,0.54,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2005-01-20,2004,4,16,20,252.88,0.54,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,983
2005-01-21,2004,4,17,21,254.24,0.54,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2005-01-22,2004,4,17,22,259.44,0.53,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2005-01-23,2004,4,17,23,264.63,0.52,5,Dry,29,5,4,2,33,73,0.28,191.6,0.72,191.6,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2005-01-24,2004,4,17,24,268.19,0.51,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2005-01-25,2004,4,17,25,270.1,0.51,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00519,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2005-01-26,2004,4,17,26,271.47,0.51,5,Dry,29,5,4,2,33,73,0.27,198.5,0.73,198.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2005-01-27,2004,4,17,27,272.84,0.51,5,Dry,29,5,4,2,33,73,0.27,199.8,0.73,199.8,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2005-01-28,2004,4,18,28,274.75,0.5,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
2005-01-29,2004,4,18,29,275.57,0.5,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2005-01-30,2004,4,18,30,276.39,0.5,5,Dry,29,5,4,2,33,73,0.26,203.4,0.74,203.4,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2005-01-31,2004,4,18,31,281.59,0.49,5,Dry,29,5,4,2,33,73,0.26,208.6,0.74,208.6,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.6,47.6,1140
2005-02-01,2004,5,18,32,285.14,0.49,5,Dry,31,6,4,3,41,85,0.3,200.1,0.7,200.1,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2005-02-02,2004,5,18,33,287.06,0.49,5,Dry,31,6,4,3,41,85,0.3,202.1,0.7,202.1,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.9,46,46,1100
2005-02-03,2004,5,18,34,288.97,0.48,5,Dry,31,6,4,3,41,85,0.29,204,0.71,204,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.00052,0.135,0.00537,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2005-02-04,2004,5,19,35,290.88,0.48,5,Dry,31,6,4,3,41,85,0.29,205.9,0.71,205.9,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.00541,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2005-02-05,2004,5,19,36,290.61,0.48,5,Dry,31,6,4,3,41,85,0.29,205.6,0.71,205.6,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2005-02-06,2004,5,19,37,289.79,0.48,5,Dry,31,6,4,3,41,85,0.29,204.8,0.71,204.8,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000523,0.135,0.00539,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2005-02-07,2004,5,19,38,290.61,0.48,5,Dry,31,6,4,3,41,85,0.29,205.6,0.71,205.6,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2005-02-08,2004,5,19,39,290.88,0.48,5,Dry,31,6,4,3,41,85,0.29,205.9,0.71,205.9,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0132,0.000527,0.136,0.00541,1,0.22,0.356,0.0142,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
