date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-02-09,2004,5,19,40,291.16,0.48,5,Dry,31,6,4,3,41,85,0.29,206.2,0.71,206.2,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-02-10,2004,5,19,41,293.07,0.48,5,Dry,31,6,4,3,41,85,0.29,208.1,0.71,208.1,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000535,0.137,0.00545,1,0.223,0.36,0.0143,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2005-02-11,2004,5,20,42,294.44,0.48,5,Dry,31,6,4,3,41,85,0.29,209.4,0.71,209.4,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0136,0.000539,0.137,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2005-02-12,2004,5,20,43,296.9,0.47,5,Dry,31,6,4,3,41,85,0.29,211.9,0.71,211.9,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0138,0.000548,0.139,0.00552,1,0.229,0.367,0.0146,24.7,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-02-13,2004,5,20,44,302.1,0.47,5,Dry,31,6,4,3,41,85,0.28,217.1,0.72,217.1,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2005-02-14,2004,5,20,45,305.65,0.46,5,Dry,31,6,4,3,41,85,0.28,220.7,0.72,220.7,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000579,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-02-15,2004,5,20,46,311.94,0.45,5,Dry,31,6,4,3,41,85,0.27,226.9,0.73,226.9,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.000601,0.145,0.0058,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2005-02-16,2004,5,20,47,321.51,0.44,5,Dry,31,6,4,3,41,85,0.26,236.5,0.74,236.5,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.133,0.0159,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2005-02-17,2004,5,20,48,326.16,0.44,5,Dry,31,6,4,3,41,85,0.26,241.2,0.74,241.2,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.5,1260
2005-02-18,2004,5,21,49,329.17,0.43,5,Dry,31,6,4,3,41,85,0.26,244.2,0.74,244.2,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000661,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
2005-02-19,2004,5,21,50,332.17,0.43,5,Dry,31,6,4,3,41,85,0.26,247.2,0.74,247.2,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.9,1290
2005-02-20,2004,5,21,51,332.99,0.43,5,Dry,31,6,4,3,41,85,0.26,248,0.74,248,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.138,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54.1,1300
2005-02-21,2004,5,21,52,337.1,0.42,5,Dry,31,6,4,3,41,85,0.25,252.1,0.75,252.1,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.018,0.000722,0.157,0.0063,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
2005-02-22,2004,5,21,53,342.84,0.42,5,Dry,31,6,4,3,41,85,0.25,257.8,0.75,257.8,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0207,0.000832,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2005-02-23,2004,5,21,54,344.2,0.42,5,Dry,31,6,4,3,41,85,0.25,259.2,0.75,259.2,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0213,0.000858,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.5,1360
2005-02-24,2004,5,21,55,346.12,0.41,5,Dry,31,6,4,3,41,85,0.25,261.1,0.75,261.1,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000895,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2005-02-25,2004,5,22,56,347.49,0.41,5,Dry,31,6,4,3,41,85,0.24,262.5,0.76,262.5,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0229,0.000921,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2005-02-26,2004,5,22,57,345.57,0.41,5,Dry,31,6,4,3,41,85,0.25,260.6,0.75,260.6,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000884,0.164,0.00659,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-02-27,2004,5,22,58,345.85,0.41,5,Dry,31,6,4,3,41,85,0.25,260.9,0.75,260.9,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000889,0.164,0.0066,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-02-28,2004,5,22,59,346.12,0.41,5,Dry,31,6,4,3,41,85,0.25,261.1,0.75,261.1,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000895,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2005-03-01,2004,6,22,60,344.75,0.42,5,Dry,36,8,6,4,53,107,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00615,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2005-03-02,2004,6,22,61,341.74,0.42,5,Dry,36,8,6,4,53,107,0.31,234.7,0.69,234.7,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2005-03-03,2004,6,22,62,337.64,0.42,5,Dry,36,8,6,4,53,107,0.32,230.6,0.68,230.6,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000616,0.15,0.00602,2,0.0982,0.248,0.00996,24.7,0.923,0.97,0.896,25.8,25,50,1200
2005-03-04,2004,6,23,63,334.09,0.43,5,Dry,36,8,6,4,53,107,0.32,227.1,0.68,227.1,0,0,0,0,-4,4,36,8,6,0,57,277,990,965.1,24.9,0.133,0.0151,0.000604,0.148,0.00595,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-03-05,2004,6,23,64,331.63,0.43,5,Dry,36,8,6,4,53,107,0.32,224.6,0.68,224.6,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000595,0.147,0.00591,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-03-06,2004,6,23,65,328.62,0.44,5,Dry,36,8,6,4,53,107,0.33,221.6,0.67,221.6,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.131,0.0146,0.000585,0.146,0.00585,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-03-07,2004,6,23,66,328.89,0.43,5,Dry,36,8,6,4,53,107,0.33,221.9,0.68,221.9,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.131,0.0146,0.000585,0.146,0.00585,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2005-03-08,2004,6,23,67,332.45,0.43,5,Dry,36,8,6,4,53,107,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00592,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2005-03-09,2004,6,23,68,333.27,0.43,5,Dry,36,8,6,4,53,107,0.32,226.3,0.68,226.3,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00594,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-03-10,2004,6,23,69,331.35,0.43,5,Dry,36,8,6,4,53,107,0.32,224.3,0.68,224.3,0,0,0,0,-4,4,36,8,6,0,57,274,990,965.1,24.9,0.132,0.0148,0.000594,0.147,0.0059,1,0.245,0.393,0.0157,24.6,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-03-11,2004,6,24,70,332.72,0.43,5,Dry,36,8,6,4,53,107,0.32,225.7,0.68,225.7,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-03-12,2004,6,24,71,332.99,0.43,5,Dry,36,8,6,4,53,107,0.32,226,0.68,226,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00593,1,0.248,0.395,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2005-03-13,2004,6,24,72,332.17,0.43,5,Dry,36,8,6,4,53,107,0.32,225.2,0.68,225.2,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00592,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2005-03-14,2004,6,24,73,335.18,0.43,5,Dry,36,8,6,4,53,107,0.32,228.2,0.68,228.2,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00597,1,0.251,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2005-03-15,2004,6,24,74,334.91,0.43,5,Dry,36,8,6,4,53,107,0.32,227.9,0.68,227.9,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00597,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.6,48.2,48.2,1160
2005-03-16,2004,6,24,75,334.63,0.43,5,Dry,36,8,6,4,53,107,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-03-17,2004,6,24,76,335.45,0.43,5,Dry,36,8,6,4,53,107,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00598,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2005-03-18,2004,6,25,77,331.35,0.43,5,Dry,36,8,6,4,53,107,0.32,224.3,0.68,224.3,0,0,0,0,-4,4,36,8,6,0,57,274,990,965.1,24.9,0.132,0.0148,0.000594,0.147,0.0059,1,0.245,0.393,0.0157,24.6,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-03-19,2004,6,25,78,327.8,0.44,5,Dry,36,8,6,4,53,107,0.33,220.8,0.67,220.8,0,0,0,0,-4,4,36,8,6,0,57,271,990,965,25,0.131,0.0145,0.000582,0.146,0.00583,1,0.241,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2005-03-20,2004,6,25,79,326.43,0.44,5,Dry,36,8,6,4,53,107,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,36,8,6,0,57,269,990,965,25,0.131,0.0144,0.000577,0.145,0.00581,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-03-21,2004,6,25,80,324.52,0.44,5,Dry,36,8,6,4,53,107,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0142,0.00057,0.144,0.00577,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-03-22,2004,6,25,81,323.15,0.44,5,Dry,36,8,6,4,53,107,0.33,216.2,0.67,216.2,0,0,0,0,-4,4,36,8,6,0,57,266,990,965,25,0.129,0.0141,0.000565,0.144,0.00575,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2005-03-23,2004,6,25,82,325.06,0.44,5,Dry,36,8,6,4,53,107,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000572,0.144,0.00578,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2005-03-24,2004,6,25,83,329.71,0.43,5,Dry,36,8,6,4,53,107,0.33,222.7,0.68,222.7,0,0,0,0,-4,4,36,8,6,0,57,273,990,965,25,0.132,0.0147,0.000588,0.146,0.00587,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2005-03-25,2004,6,26,84,336,0.43,5,Dry,36,8,6,4,53,107,0.32,229,0.68,229,0,0,0,0,-4,4,36,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000611,0.149,0.00599,2,0.0971,0.246,0.00988,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2005-03-26,2004,6,26,85,342.29,0.42,5,Dry,36,8,6,4,53,107,0.31,235.3,0.69,235.3,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000633,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2005-03-27,2004,6,26,86,345.3,0.42,5,Dry,36,8,6,4,53,107,0.31,238.3,0.69,238.3,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000643,0.153,0.00616,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
2005-03-28,2004,6,26,87,349.4,0.41,5,Dry,36,8,6,4,53,107,0.31,242.4,0.69,242.4,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0164,0.000658,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2005-03-29,2004,6,26,88,355.14,0.4,5,Dry,36,8,6,4,53,107,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.8,1290
2005-03-30,2004,6,26,89,360.34,0.4,5,Dry,36,8,6,4,53,107,0.3,253.3,0.7,253.3,0,0,0,0,-4,4,36,8,6,0,57,303,990,965.2,24.8,0.143,0.0186,0.000749,0.161,0.0065,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2005-03-31,2004,6,26,90,365.53,0.4,5,Dry,36,8,6,4,53,107,0.29,258.5,0.71,258.5,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.144,0.021,0.000849,0.165,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2005-04-01,2004,7,27,91,370.73,0.39,5,Dry,40,10,8,5,62,125,0.34,245.7,0.66,245.7,0,0,0,0,-5,5,40,10,8,0,67,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00644,2,0.108,0.268,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.1,1270
2005-04-02,2004,7,27,92,376.47,0.39,5,Dry,40,10,8,5,62,125,0.33,251.5,0.67,251.5,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.145,0.0177,0.000716,0.162,0.00657,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2005-04-03,2004,7,27,93,387.13,0.38,5,Dry,40,10,8,5,62,125,0.32,262.1,0.68,262.1,0,0,0,0,-5,5,40,10,8,0,67,320,990,965.3,24.7,0.149,0.0227,0.000921,0.171,0.00694,2,0.119,0.291,0.0118,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
2005-04-04,2004,7,27,94,395.06,0.37,5,Dry,40,10,8,5,62,125,0.32,270.1,0.68,270.1,0,0,0,0,-5,5,40,10,8,0,67,328,990,965.4,24.6,0.151,0.0265,0.00107,0.178,0.00722,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-04-05,2004,7,27,95,400.26,0.37,5,Dry,40,10,8,5,62,125,0.31,275.3,0.69,275.3,0,0,0,0,-5,5,40,10,8,0,67,333,990,965.4,24.6,0.153,0.0289,0.00118,0.182,0.0074,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
2005-04-06,2004,7,27,96,406,0.36,5,Dry,40,10,8,5,62,125,0.31,281,0.69,281,0,0,0,0,-5,5,40,10,8,0,67,339,990,965.4,24.6,0.155,0.0316,0.00129,0.187,0.0076,2,0.132,0.319,0.013,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
2005-04-07,2004,7,27,97,411.74,0.36,5,Dry,40,10,8,5,62,125,0.3,286.7,0.7,286.7,0,0,0,0,-5,5,40,10,8,0,67,345,990,965.5,24.5,0.157,0.0343,0.0014,0.192,0.0078,2,0.136,0.328,0.0133,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2005-04-08,2004,7,28,98,418.03,0.35,5,Dry,40,10,8,5,62,125,0.3,293,0.7,293,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0373,0.00152,0.197,0.00802,2,0.14,0.337,0.0137,24.2,0.939,0.97,0.911,32.6,31.7,63.3,1520
2005-04-09,2004,7,28,99,424.32,0.35,5,Dry,40,10,8,5,62,125,0.29,299.3,0.7,299.3,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.162,0.0403,0.00164,0.202,0.00824,2,0.145,0.346,0.0141,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
2005-04-10,2004,7,28,100,431.7,0.34,5,Dry,40,10,8,5,62,125,0.29,306.7,0.71,306.7,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0438,0.00179,0.208,0.0085,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2005-04-11,2004,7,28,101,438.54,0.34,5,Dry,40,10,8,5,62,125,0.28,313.5,0.71,313.5,0,0,0,0,-5,5,40,10,8,0,67,372,990,965.6,24.4,0.167,0.047,0.00192,0.214,0.00875,2,0.154,0.368,0.0151,24.1,0.943,0.97,0.915,34.9,33.8,67.7,1620
2005-04-12,2004,7,28,102,447.02,0.33,5,Dry,40,10,8,5,62,125,0.28,322,0.72,322,0,0,0,0,-5,5,40,10,8,0,67,380,990,965.6,24.4,0.17,0.051,0.00209,0.221,0.00905,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2005-04-13,2004,7,28,103,454.95,0.32,5,Dry,40,10,8,5,62,125,0.28,329.9,0.72,329.9,0,0,0,0,-5,5,40,10,8,0,67,388,990,965.6,24.4,0.172,0.0547,0.00225,0.227,0.00933,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.6,35.6,71.1,1710
2005-04-14,2004,7,28,104,464.52,0.31,5,Dry,40,10,8,5,62,125,0.27,339.5,0.73,339.5,0,0,0,0,-5,5,40,10,8,0,67,398,990,965.7,24.3,0.176,0.0593,0.00244,0.235,0.00967,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2005-04-15,2004,7,29,105,475.18,0.3,5,Dry,40,10,8,5,62,125,0.26,350.2,0.74,350.2,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.8,37.8,75.6,1810
2005-04-16,2004,7,29,106,485.3,0.3,5,Dry,40,10,8,5,62,125,0.26,360.3,0.74,360.3,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.0691,0.00285,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2005-04-17,2004,7,29,107,495.42,0.29,5,Dry,40,10,8,5,62,125,0.25,370.4,0.75,370.4,0,0,0,0,-5,5,40,10,8,0,67,428,990,965.8,24.2,0.187,0.0738,0.00305,0.261,0.0108,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2005-04-18,2004,7,29,108,504.44,0.29,5,Dry,40,10,8,5,62,125,0.25,379.4,0.75,379.4,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.0781,0.00324,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2005-04-19,2004,7,29,109,514.01,0.28,5,Dry,40,10,8,5,62,125,0.24,389,0.76,389,0,0,0,0,-5,5,40,10,8,0,67,447,990,965.9,24.1,0.193,0.0826,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.954,0.98,0.934,42.9,42.1,84.2,2020
2005-04-20,2004,7,29,110,521.94,0.28,5,Dry,40,10,8,5,62,125,0.24,396.9,0.76,396.9,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0864,0.00359,0.282,0.0117,2,0.21,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2005-04-21,2004,7,29,111,530.42,0.27,5,Dry,40,10,8,5,62,125,0.24,405.4,0.76,405.4,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0904,0.00376,0.289,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2005-04-22,2004,7,30,112,537.25,0.27,5,Dry,40,10,8,5,62,125,0.23,412.3,0.77,412.3,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0936,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
2005-04-23,2004,7,30,113,542.99,0.27,5,Dry,40,10,8,5,62,125,0.23,418,0.77,418,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.204,0.0963,0.00402,0.3,0.0125,2,0.225,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,90,2160
2005-04-24,2004,7,30,114,547.64,0.26,5,Dry,40,10,8,5,62,125,0.23,422.6,0.77,422.6,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0985,0.00411,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-04-25,2004,7,30,115,550.65,0.26,5,Dry,40,10,8,5,62,125,0.23,425.6,0.77,425.6,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.0999,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.5,2200
2005-04-26,2004,7,30,116,550.38,0.26,5,Dry,40,10,8,5,62,125,0.23,425.4,0.77,425.4,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0998,0.00417,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.7,91.5,2200
2005-04-27,2004,7,30,117,547.92,0.26,5,Dry,40,10,8,5,62,125,0.23,422.9,0.77,422.9,0,0,0,0,-5,5,40,10,8,0,67,481,990,966.1,23.9,0.205,0.0986,0.00412,0.304,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2005-04-28,2004,7,30,118,545.45,0.26,5,Dry,40,10,8,5,62,125,0.23,420.4,0.77,420.4,0,0,0,0,-5,5,40,10,8,0,67,478,990,966.1,23.9,0.204,0.0975,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2005-04-29,2004,7,31,119,541.9,0.27,5,Dry,40,10,8,5,62,125,0.23,416.9,0.77,416.9,0,0,0,0,-5,5,40,10,8,0,67,475,990,966,24,0.203,0.0958,0.004,0.299,0.0125,2,0.224,0.523,0.0218,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2150
2005-04-30,2004,7,31,120,534.52,0.27,5,Dry,40,10,8,5,62,125,0.23,409.5,0.77,409.5,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0923,0.00385,0.293,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.3,2120
2005-05-01,2004,8,31,121,526.59,0.27,5,Dry,42,9,8,6,82,147,0.28,379.6,0.72,379.6,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1960
2005-05-02,2004,8,31,122,518.66,0.28,5,Dry,42,9,8,6,82,147,0.28,371.7,0.72,371.7,0,0,0,0,-6,6,42,9,8,0,88,431,990,965.9,24.1,0.188,0.0744,0.00309,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80.1,1920
2005-05-03,2004,8,31,123,509.09,0.28,5,Dry,42,9,8,6,82,147,0.29,362.1,0.71,362.1,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0699,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
2005-05-04,2004,8,31,124,500.06,0.29,5,Dry,42,9,8,6,82,147,0.29,353.1,0.71,353.1,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.9,24.1,0.181,0.0656,0.00272,0.247,0.0102,2,0.181,0.427,0.0177,23.7,0.949,0.974,0.924,39,37.9,75.9,1820
2005-05-05,2004,8,31,125,491.04,0.29,5,Dry,42,9,8,6,82,147,0.3,344,0.7,344,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0614,0.00254,0.239,0.00989,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2005-05-06,2004,8,32,126,481.47,0.3,5,Dry,42,9,8,6,82,147,0.3,334.5,0.69,334.5,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0569,0.00235,0.231,0.00954,2,0.168,0.4,0.0165,23.8,0.946,0.97,0.918,37,35.9,71.7,1720
2005-05-07,2004,8,32,127,471.9,0.31,5,Dry,42,9,8,6,82,147,0.31,324.9,0.69,324.9,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0524,0.00216,0.223,0.0092,2,0.162,0.385,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
2005-05-08,2004,8,32,128,462.33,0.31,5,Dry,42,9,8,6,82,147,0.32,315.3,0.68,315.3,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.168,0.0478,0.00197,0.215,0.00886,2,0.155,0.371,0.0152,23.9,0.943,0.97,0.915,34.9,33.9,67.8,1630
2005-05-09,2004,8,32,129,452.76,0.32,5,Dry,42,9,8,6,82,147,0.33,305.8,0.68,305.8,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0433,0.00178,0.208,0.00852,2,0.149,0.356,0.0146,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2005-05-10,2004,8,32,130,443.19,0.33,5,Dry,42,9,8,6,82,147,0.33,296.2,0.67,296.2,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0388,0.00159,0.2,0.00818,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
2005-05-11,2004,8,32,131,433.62,0.34,5,Dry,42,9,8,6,82,147,0.34,286.6,0.66,286.6,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0343,0.0014,0.192,0.00784,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.8,61.7,1480
2005-05-12,2004,8,32,132,424.05,0.35,5,Dry,42,9,8,6,82,147,0.35,277.1,0.65,277.1,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.00751,2,0.13,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2005-05-13,2004,8,33,133,414.48,0.36,5,Dry,42,9,8,6,82,147,0.35,267.5,0.65,267.5,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0253,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2005-05-14,2004,8,33,134,405.45,0.36,5,Dry,42,9,8,6,82,147,0.36,258.4,0.64,258.4,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.021,0.000854,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
2005-05-15,2004,8,33,135,397.53,0.37,5,Dry,42,9,8,6,82,147,0.37,250.5,0.63,250.5,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000701,0.162,0.00658,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2005-05-16,2004,8,33,136,389.05,0.38,5,Dry,42,9,8,6,82,147,0.38,242.1,0.62,242.1,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,52.1,1250
2005-05-17,2004,8,33,137,380.57,0.38,5,Dry,42,9,8,6,82,147,0.39,233.6,0.61,233.6,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000632,0.154,0.00625,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2005-05-18,2004,8,33,138,372.1,0.39,5,Dry,42,9,8,6,82,147,0.4,225.1,0.6,225.1,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00609,1,0.246,0.397,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2005-05-19,2004,8,33,139,364.17,0.4,5,Dry,42,9,8,6,82,147,0.4,217.2,0.6,217.2,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00594,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2005-05-20,2004,8,34,140,357.33,0.4,5,Dry,42,9,8,6,82,147,0.41,210.3,0.59,210.3,0,0,0,0,-6,6,42,9,8,0,88,269,990,965.2,24.8,0.131,0.0136,0.000549,0.144,0.00581,1,0.226,0.371,0.0149,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2005-05-21,2004,8,34,141,349.95,0.41,5,Dry,42,9,8,6,82,147,0.42,202.9,0.58,202.9,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2005-05-22,2004,8,34,142,342.56,0.42,5,Dry,42,9,8,6,82,147,0.43,195.6,0.57,195.6,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.5,0.954,0.98,0.934,44.9,44,44,1060
2005-05-23,2004,8,34,143,335.73,0.43,5,Dry,42,9,8,6,82,147,0.44,188.7,0.56,188.7,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000473,0.135,0.00541,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2005-05-24,2004,8,34,144,329.99,0.43,5,Dry,42,9,8,6,82,147,0.45,183,0.56,183,0,0,0,0,-6,6,42,9,8,0,88,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2005-05-25,2004,8,34,145,323.7,0.44,5,Dry,42,9,8,6,82,147,0.45,176.7,0.55,176.7,0,0,0,0,-6,6,42,9,8,0,88,236,990,965,25,0.119,0.0108,0.000431,0.129,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
2005-05-26,2004,8,34,146,317.41,0.45,5,Dry,42,9,8,6,82,147,0.46,170.4,0.54,170.4,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000409,0.127,0.00507,1,0.173,0.299,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,913
2005-05-27,2004,8,35,147,311.12,0.45,5,Dry,42,9,8,6,82,147,0.47,164.1,0.53,164.1,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.0097,0.000387,0.124,0.00495,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,876
2005-05-28,2004,8,35,148,305.38,0.46,5,Dry,42,9,8,6,82,147,0.48,158.4,0.52,158.4,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00921,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2005-05-29,2004,8,35,149,300.73,0.47,5,Dry,42,9,8,6,82,147,0.49,153.7,0.51,153.7,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00882,0.000351,0.119,0.00476,1,0.15,0.269,0.0107,24.8,0.941,0.97,0.912,35.2,34.2,34.2,820
2005-05-30,2004,8,35,150,295.53,0.47,5,Dry,42,9,8,6,82,147,0.5,148.5,0.5,148.5,0,0,0,0,-6,6,42,9,8,0,88,208,990,964.9,25.1,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34,33,33,791
2005-05-31,2004,8,35,151,290.34,0.48,5,Dry,42,9,8,6,82,147,0.51,143.3,0.49,143.3,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00793,0.000316,0.115,0.00457,1,0.136,0.251,0.00998,24.9,0.937,0.97,0.909,32.8,31.8,31.8,763
2005-06-01,2004,9,35,152,285.14,0.49,5,Dry,39,9,7,5,59,119,0.42,166.1,0.58,166.1,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00987,0.000392,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2005-06-02,2004,9,35,153,280.49,0.49,5,Dry,39,9,7,5,59,119,0.42,161.5,0.58,161.5,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00948,0.000376,0.121,0.00482,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2005-06-03,2004,9,36,154,275.85,0.5,5,Dry,39,9,7,5,59,119,0.43,156.8,0.57,156.8,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00908,0.00036,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,840
2005-06-04,2004,9,36,155,272.29,0.51,5,Dry,39,9,7,5,59,119,0.44,153.3,0.56,153.3,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00878,0.000348,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2005-06-05,2004,9,36,156,268.19,0.51,5,Dry,39,9,7,5,59,119,0.44,149.2,0.56,149.2,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00843,0.000334,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2005-06-06,2004,9,36,157,264.09,0.52,5,Dry,39,9,7,5,59,119,0.45,145.1,0.55,145.1,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00808,0.00032,0.114,0.00453,1,0.138,0.253,0.01,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2005-06-07,2004,9,36,158,259.99,0.53,5,Dry,39,9,7,5,59,119,0.46,141,0.54,141,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00773,0.000306,0.112,0.00445,1,0.133,0.245,0.00971,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2005-06-08,2004,9,36,159,255.88,0.53,5,Dry,39,9,7,5,59,119,0.47,136.9,0.54,136.9,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00738,0.000292,0.111,0.00438,1,0.127,0.238,0.00941,25,0.934,0.97,0.906,31.4,30.4,30.4,731
2005-06-09,2004,9,36,160,252.33,0.54,5,Dry,39,9,7,5,59,119,0.47,133.3,0.53,133.3,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00708,0.00028,0.109,0.00431,1,0.122,0.232,0.00916,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2005-06-10,2004,9,37,161,248.78,0.55,5,Dry,39,9,7,5,59,119,0.48,129.8,0.52,129.8,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00678,0.000268,0.108,0.00425,1,0.118,0.225,0.0089,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2005-06-11,2004,9,37,162,245.22,0.55,5,Dry,39,9,7,5,59,119,0.48,126.2,0.52,126.2,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00648,0.000256,0.106,0.00418,1,0.113,0.219,0.00864,25.1,0.929,0.97,0.901,28.9,28,28,672
2005-06-12,2004,9,37,163,241.67,0.56,5,Dry,39,9,7,5,59,119,0.49,122.7,0.51,122.7,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0982,0.00618,0.000244,0.104,0.00412,1,0.108,0.213,0.00838,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2005-06-13,2004,9,37,164,239.2,0.57,5,Dry,39,9,7,5,59,119,0.5,120.2,0.5,120.2,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0974,0.00597,0.000235,0.103,0.00407,1,0.105,0.208,0.0082,25.2,0.926,0.97,0.898,27.4,26.6,26.6,639
2005-06-14,2004,9,37,165,236.2,0.57,5,Dry,39,9,7,5,59,119,0.5,117.2,0.5,117.2,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0963,0.00571,0.000225,0.102,0.00402,1,0.101,0.203,0.00799,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2005-06-15,2004,9,37,166,233.19,0.58,5,Dry,39,9,7,5,59,119,0.51,114.2,0.49,114.2,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00546,0.000215,0.101,0.00396,1,0.0967,0.197,0.00777,25.2,0.922,0.97,0.894,26,25.2,25.2,606
2005-06-16,2004,9,37,167,230.18,0.58,5,Dry,39,9,7,5,59,119,0.52,111.2,0.48,111.2,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.0942,0.0052,0.000205,0.0994,0.00391,1,0.0926,0.192,0.00755,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2005-06-17,2004,9,38,168,227.17,0.59,5,Dry,39,9,7,5,59,119,0.52,108.2,0.48,108.2,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0931,0.00494,0.000194,0.0981,0.00386,1,0.0885,0.187,0.00734,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2005-06-18,2004,9,38,169,224.17,0.6,5,Dry,39,9,7,5,59,119,0.53,105.2,0.47,105.2,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.0921,0.00469,0.000184,0.0967,0.0038,1,0.0845,0.181,0.00712,25.3,0.915,0.97,0.888,23.9,23.1,23.1,555
2005-06-19,2004,9,38,170,221.16,0.61,5,Dry,39,9,7,5,59,119,0.54,102.2,0.46,102.2,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.091,0.00443,0.000174,0.0954,0.00375,1,0.0804,0.176,0.0069,25.3,0.913,0.97,0.885,23.1,22.4,22.4,538
2005-06-20,2004,9,38,171,218.15,0.61,5,Dry,39,9,7,5,59,119,0.55,99.15,0.46,99.15,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0899,0.00418,0.000164,0.0941,0.00369,1,0.0764,0.17,0.00669,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2005-06-21,2004,9,38,172,215.69,0.62,5,Dry,39,9,7,5,59,119,0.55,96.69,0.45,96.69,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00397,0.000156,0.093,0.00365,1,0.073,0.166,0.00651,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2005-06-22,2004,9,38,173,213.23,0.63,5,Dry,39,9,7,5,59,119,0.56,94.23,0.44,94.23,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0882,0.00376,0.000147,0.092,0.0036,1,0.0697,0.162,0.00633,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2005-06-23,2004,9,38,174,210.77,0.64,5,Dry,39,9,7,5,59,119,0.56,91.77,0.43,91.77,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0873,0.00355,0.000139,0.0909,0.00356,1,0.0664,0.157,0.00616,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2005-06-24,2004,9,39,175,208.31,0.64,5,Dry,39,9,7,5,59,119,0.57,89.31,0.43,89.31,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0865,0.00334,0.000131,0.0898,0.00351,1,0.0631,0.153,0.00598,25.4,0.924,0.964,0.891,20.6,19.8,19.8,476
2005-06-25,2004,9,39,176,205.85,0.65,5,Dry,39,9,7,5,59,119,0.58,86.85,0.42,86.85,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0856,0.00313,0.000123,0.0887,0.00347,1,0.0597,0.148,0.00581,25.4,0,0,0,0,0,0,0
2005-06-26,2004,9,39,177,203.38,0.66,5,Dry,39,9,7,5,59,119,0.58,84.38,0.41,84.38,0,0,0,0,-5,5,39,9,7,0,64,139,990,964.4,25.6,0.0847,0.00292,0.000114,0.0876,0.00343,1,0.0564,0.144,0.00563,25.4,0,0,0,0,0,0,0
2005-06-27,2004,9,39,178,200.92,0.66,5,Dry,39,9,7,5,59,119,0.59,81.92,0.41,81.92,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0839,0.00271,0.000106,0.0866,0.00338,1,0.0531,0.14,0.00546,25.5,0,0,0,0,0,0,0
2005-06-28,2004,9,39,179,199.56,0.67,5,Dry,39,9,7,5,59,119,0.6,80.56,0.4,80.56,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0834,0.0026,0.000101,0.086,0.00336,1,0.0513,0.137,0.00536,25.5,0,0,0,0,0,0,0
2005-06-29,2004,9,39,180,197.64,0.67,5,Dry,39,9,7,5,59,119,0.6,78.64,0.4,78.64,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0827,0.00243,0.0000951,0.0851,0.00333,1,0.0487,0.134,0.00523,25.5,0,0,0,0,0,0,0
2005-06-30,2004,9,39,181,195.73,0.68,5,Dry,39,9,7,5,59,119,0.61,76.73,0.39,76.73,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.082,0.00227,0.0000888,0.0843,0.00329,1,0.0461,0.13,0.00509,25.5,0,0,0,0,0,0,0
2005-07-01,2004,10,40,182,193.81,0.69,5,Dry,37,8,6,4,53,108,0.56,85.81,0.44,85.81,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00304,0.000119,0.0869,0.00339,1,0.0583,0.145,0.00567,25.4,0,0,0,0,0,0,0
2005-07-02,2004,10,40,183,191.9,0.69,5,Dry,37,8,6,4,53,108,0.56,83.9,0.44,83.9,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00288,0.000113,0.086,0.00336,1,0.0558,0.142,0.00554,25.4,0,0,0,0,0,0,0
2005-07-03,2004,10,40,184,190.53,0.7,5,Dry,37,8,6,4,53,108,0.57,82.53,0.43,82.53,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0854,0.00334,1,0.0539,0.139,0.00545,25.4,0,0,0,0,0,0,0
2005-07-04,2004,10,40,185,189.17,0.7,5,Dry,37,8,6,4,53,108,0.57,81.17,0.43,81.17,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00265,0.000104,0.0848,0.00332,1,0.0521,0.137,0.00535,25.4,0,0,0,0,0,0,0
2005-07-05,2004,10,40,186,187.8,0.71,5,Dry,37,8,6,4,53,108,0.57,79.8,0.42,79.8,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00253,0.000099,0.0842,0.00329,1,0.0502,0.134,0.00526,25.4,0,0,0,0,0,0,0
2005-07-06,2004,10,40,187,186.43,0.71,5,Dry,37,8,6,4,53,108,0.58,78.43,0.42,78.43,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00242,0.0000945,0.0836,0.00327,1,0.0484,0.132,0.00516,25.4,0,0,0,0,0,0,0
2005-07-07,2004,10,40,188,185.06,0.72,5,Dry,37,8,6,4,53,108,0.58,77.06,0.42,77.06,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.0023,0.00009,0.083,0.00325,1,0.0465,0.13,0.00507,25.4,0,0,0,0,0,0,0
2005-07-08,2004,10,41,189,183.7,0.72,5,Dry,37,8,6,4,53,108,0.59,75.7,0.41,75.7,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00218,0.0000854,0.0824,0.00322,1,0.0447,0.127,0.00497,25.4,0,0,0,0,0,0,0
2005-07-09,2004,10,41,190,182.33,0.73,5,Dry,37,8,6,4,53,108,0.59,74.33,0.41,74.33,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0798,0.00207,0.0000809,0.0818,0.0032,1,0.0428,0.125,0.00488,25.4,0,0,0,0,0,0,0
2005-07-10,2004,10,41,191,180.96,0.73,5,Dry,37,8,6,4,53,108,0.6,72.96,0.4,72.96,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00195,0.0000763,0.0812,0.00318,1,0.041,0.122,0.00478,25.4,0,0,0,0,0,0,0
2005-07-11,2004,10,41,192,179.6,0.74,5,Dry,37,8,6,4,53,108,0.6,71.6,0.4,71.6,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000718,0.0806,0.00315,1,0.0392,0.12,0.00469,25.4,0,0,0,0,0,0,0
2005-07-12,2004,10,41,193,178.23,0.74,5,Dry,37,8,6,4,53,108,0.61,70.23,0.39,70.23,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00172,0.0000673,0.08,0.00313,1,0.0373,0.117,0.00459,25.4,0,0,0,0,0,0,0
2005-07-13,2004,10,41,194,176.86,0.74,5,Dry,37,8,6,4,53,108,0.61,68.86,0.39,68.86,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.0016,0.0000627,0.0794,0.00311,1,0.0355,0.115,0.0045,25.4,0,0,0,0,0,0,0
2005-07-14,2004,10,41,195,175.49,0.75,5,Dry,37,8,6,4,53,108,0.61,67.49,0.39,67.49,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0774,0.00149,0.0000582,0.0788,0.00309,1,0.0336,0.112,0.0044,25.4,0,0,0,0,0,0,0
2005-07-15,2004,10,42,196,174.13,0.75,5,Dry,37,8,6,4,53,108,0.62,66.13,0.38,66.13,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00137,0.0000537,0.0782,0.00306,1,0.0318,0.11,0.00431,25.4,0,0,0,0,0,0,0
2005-07-16,2004,10,42,197,172.76,0.75,5,Dry,37,8,6,4,53,108,0.63,64.76,0.38,64.76,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00125,0.0000491,0.0776,0.00304,1,0.0299,0.108,0.00421,25.4,0,0,0,0,0,0,0
2005-07-17,2004,10,42,198,171.39,0.76,5,Dry,37,8,6,4,53,108,0.63,63.39,0.37,63.39,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00114,0.0000446,0.077,0.00302,1,0.0281,0.105,0.00412,25.4,0,0,0,0,0,0,0
2005-07-18,2004,10,42,199,170.03,0.76,5,Dry,37,8,6,4,53,108,0.64,62.03,0.36,62.03,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0754,0.00102,0.00004,0.0764,0.00299,1,0.0262,0.103,0.00402,25.4,0,0,0,0,0,0,0
2005-07-19,2004,10,42,200,168.66,0.77,5,Dry,37,8,6,4,53,108,0.64,60.66,0.36,60.66,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0749,0.000906,0.0000355,0.0758,0.00297,1,0.0244,0.1,0.00393,25.4,0,0,0,0,0,0,0
2005-07-20,2004,10,42,201,167.29,0.77,5,Dry,37,8,6,4,53,108,0.65,59.29,0.35,59.29,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.00079,0.0000309,0.0752,0.00295,1,0.0225,0.0978,0.00383,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,165.92,0.78,5,Dry,37,8,6,4,53,108,0.65,57.92,0.35,57.92,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.074,0.000673,0.0000264,0.0746,0.00292,1,0.0207,0.0953,0.00373,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,164.56,0.78,5,Dry,37,8,6,4,53,108,0.66,56.56,0.34,56.56,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0735,0.000558,0.0000218,0.0741,0.0029,1,0.0189,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,163.19,0.79,5,Dry,37,8,6,4,53,108,0.66,55.19,0.34,55.19,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000441,0.0000173,0.0735,0.00288,1,0.017,0.0905,0.00354,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,161.82,0.79,5,Dry,37,8,6,4,53,108,0.67,53.82,0.33,53.82,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0725,0.000325,0.0000127,0.0729,0.00285,1,0.0152,0.088,0.00345,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,160.45,0.79,5,Dry,37,8,6,4,53,108,0.67,52.45,0.33,52.45,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.000208,0.00000816,0.0723,0.00283,1,0.0133,0.0856,0.00335,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,159.09,0.8,5,Dry,37,8,6,4,53,108,0.68,51.09,0.32,51.09,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0716,0.0000927,0.00000363,0.0717,0.00281,1,0.0115,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,157.72,0.8,5,Dry,37,8,6,4,53,108,0.69,49.72,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,157.45,0.8,5,Dry,37,8,6,4,53,108,0.69,49.45,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,155.53,0.81,5,Dry,37,8,6,4,53,108,0.69,47.53,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,155.26,0.81,5,Dry,37,8,6,4,53,108,0.7,47.26,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,154.44,0.81,5,Dry,37,8,6,4,53,108,0.7,46.44,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,152.53,0.82,5,Dry,34,7,5,3,44,93,0.61,59.53,0.39,59.53,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.00081,0.0000318,0.0736,0.00289,1,0.0229,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,149.52,0.83,5,Dry,34,7,5,3,44,93,0.62,56.52,0.38,56.52,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0717,0.000554,0.0000217,0.0723,0.00283,1,0.0188,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,147.06,0.83,5,Dry,34,7,5,3,44,93,0.63,54.06,0.37,54.06,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0708,0.000345,0.0000135,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,145.69,0.84,5,Dry,34,7,5,3,44,93,0.64,52.69,0.36,52.69,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.000229,0.00000897,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,143.78,0.85,5,Dry,34,7,5,3,44,93,0.65,50.78,0.35,50.78,0,0,0,0,-3,3,34,7,5,0,47,96.8,990,964.5,25.5,0.0708,0.0000663,0.0000026,0.0709,0.00278,1,0.0111,0.0819,0.00321,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,141.86,0.85,5,Dry,34,7,5,3,44,93,0.66,48.86,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,139.95,0.86,5,Dry,34,7,5,3,44,93,0.67,46.95,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,138.03,0.87,5,Dry,34,7,5,3,44,93,0.67,45.03,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,136.12,0.87,5,Dry,34,7,5,3,44,93,0.68,43.12,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,134.2,0.88,5,Dry,34,7,5,3,44,93,0.69,41.2,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,132.84,0.88,5,Dry,34,7,5,3,44,93,0.7,39.84,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,131.47,0.89,5,Dry,34,7,5,3,44,93,0.71,38.47,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,130.1,0.89,5,Dry,34,7,5,3,44,93,0.71,37.1,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,128.74,0.89,5,Dry,34,7,5,3,44,93,0.72,35.74,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,127.37,0.9,5,Dry,34,7,5,3,44,93,0.73,34.37,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,126,0.9,5,Dry,34,7,5,3,44,93,0.74,33,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,124.63,0.9,5,Dry,34,7,5,3,44,93,0.75,31.63,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,123.27,0.9,5,Dry,34,7,5,3,44,93,0.75,30.27,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,121.9,0.91,5,Dry,34,7,5,3,44,93,0.76,28.9,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,121.63,0.91,5,Dry,34,7,5,3,44,93,0.77,28.63,0.23,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,120.81,0.91,5,Dry,34,7,5,3,44,93,0.77,27.81,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,119.99,0.91,5,Dry,34,7,5,3,44,93,0.78,26.99,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,119.17,0.91,5,Dry,34,7,5,3,44,93,0.78,26.17,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,118.35,0.91,5,Dry,34,7,5,3,44,93,0.79,25.35,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,117.53,0.91,5,Dry,34,7,5,3,44,93,0.79,24.53,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,116.7,0.92,5,Dry,34,7,5,3,44,93,0.8,23.7,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,115.88,0.92,5,Dry,34,7,5,3,44,93,0.8,22.88,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,115.06,0.92,5,Dry,34,7,5,3,44,93,0.81,22.06,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,114.24,0.92,5,Dry,34,7,5,3,44,93,0.81,21.24,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,113.42,0.92,5,Dry,34,7,5,3,44,93,0.82,20.42,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,112.6,0.92,5,Dry,34,7,5,3,44,93,0.83,19.6,0.17,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,110.69,0.93,5,Dry,30,6,4,2,30,72,0.65,38.69,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-02,2004,12,49,245,107.68,0.94,5,Dry,30,6,4,2,30,72,0.67,35.68,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-03,2004,12,49,246,105.22,0.94,5,Dry,30,6,4,2,30,72,0.68,33.22,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,102.76,0.95,5,Dry,30,6,4,2,30,72,0.7,30.76,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,101.39,0.95,5,Dry,30,6,4,2,30,72,0.71,29.39,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,99.48,0.96,5,Dry,30,6,4,2,30,72,0.72,27.48,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,97.56,0.96,5,Dry,30,6,4,2,30,72,0.74,25.56,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,95.65,0.96,5,Dry,30,6,4,2,30,72,0.75,23.65,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,93.74,0.96,5,Dry,30,6,4,2,30,72,0.77,21.74,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,91.82,0.97,5,Dry,30,6,4,2,30,72,0.78,19.82,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,89.91,0.97,5,Dry,30,6,4,2,30,72,0.8,17.91,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,88.54,0.97,5,Dry,30,6,4,2,30,72,0.81,16.54,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,87.17,0.97,5,Dry,30,6,4,2,30,72,0.83,15.17,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,85.81,0.97,5,Dry,30,6,4,2,30,72,0.84,13.81,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,84.44,0.97,5,Dry,30,6,4,2,30,72,0.85,12.44,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,83.07,0.98,5,Dry,30,6,4,2,30,72,0.87,11.07,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,81.7,0.98,5,Dry,30,6,4,2,30,72,0.88,9.7,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,80.34,0.98,5,Dry,30,6,4,2,30,72,0.9,8.34,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,80.06,0.98,5,Dry,30,6,4,2,30,72,0.9,8.06,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,79.24,0.98,5,Dry,30,6,4,2,30,72,0.91,7.24,0.091,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,78.42,0.98,5,Dry,30,6,4,2,30,72,0.92,6.42,0.082,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,77.6,0.98,5,Dry,30,6,4,2,30,72,0.93,5.6,0.072,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,76.78,0.98,5,Dry,30,6,4,2,30,72,0.94,4.78,0.062,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,75.96,0.98,5,Dry,30,6,4,2,30,72,0.95,3.96,0.052,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
